      \note  May be left blank if not serving any water cooled chillers
  A9, \field Condenser Equipment Operation Schemes Name
      \type object-list
      \object-list CondenserOperationSchemes
      \note Name of a CondenserEquipmentOperationSchemes object
      \note Ignored if Condenser Plant Operation Scheme Type = Default
      \note  May be left blank if not serving any water cooled chillers
 A10, \field Condenser Water Temperature Control Type
      \note  May be left blank if not serving any water cooled chillers
      \type choice
      \key OutdoorWetBulbTemperature
      \key SpecifiedSetpoint
 A11, \field Condenser Water Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \note  May be left blank if not serving any water cooled chillers
      \type object-list
      \object-list ScheduleNames
  N4, \field Condenser Water Design Setpoint
      \note  Used for sizing and as constant setpoint if no Condenser Water Setpoint Schedule Name is specified.
      \note  May be left blank if not serving any water cooled chillers
      \default 29.4
      \units C
  N5, \field Condenser Water Pump Rated Head
      \note  May be left blank if not serving any water cooled chillers
      \units Pa
      \minimum 0.0
      \default 179352
      \note default head is 60 feet H2O
      \ip-units ftH2O
 A12, \field Chilled Water Setpoint Reset Type
      \note Overrides Chilled Water Setpoint Schedule Name
      \type choice
      \key None
      \key OutdoorAirTemperatureReset
      \default None
  N6, \field Chilled Water Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 12.2
  N7, \field Chilled Water Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 15.6
  N8, \field Chilled Water Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 6.7
  N9, \field Chilled Water Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 26.7
 A13, \field Chilled Water Primary Pump Type
      \note Describes the type of pump configuration used for the primary portion of the chilled water loop.
      \type choice
      \key SinglePump
      \key PumpPerChiller
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
 A14, \field Chilled Water Secondary Pump Type
      \note Describes the type of pump configuration used for the secondary portion of the chilled water loop.
      \type choice
      \key SinglePump
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
 A15, \field Condenser Water Pump Type
      \note Describes the type of pump configuration used for the condenser water loop.
      \type choice
      \key SinglePump
      \key PumpPerTower
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
  A16,\field Chilled Water Supply Side Bypass Pipe
      \note Determines if a supply side bypass pipe is present in the chilled water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A17,\field Chilled Water Demand Side Bypass Pipe
      \note Determines if a demand side bypass pipe is present in the chilled water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A18,\field Condenser Water Supply Side Bypass Pipe
      \note Determines if a supply side bypass pipe is present in the condenser water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A19,\field Condenser Water Demand Side Bypass Pipe
      \note Determines if a demand side bypass pipe is present in the condenser water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A20,\field Fluid Type
      \type choice
      \key Water
      \key EthyleneGlycol30
      \key EthyleneGlycol40
      \key EthyleneGlycol50
      \key EthyleneGlycol60
      \key PropyleneGlycol30
      \key PropyleneGlycol40
      \key PropyleneGlycol50
      \key PropyleneGlycol60
      \default Water
  N10,\field Loop Design Delta Temperature
      \note The temperature difference used in sizing the loop flow rate.
      \units deltaC
      \default 6.67
  N11,\field Minimum Outdoor Dry Bulb Temperature
      \note The minimum outdoor dry-bulb temperature that the chilled water loops operate.
      \note Leave blank for no limit.
      \units C
  A21,\field Chilled Water Load Distribution Scheme
      \type choice
      \key Optimal
      \key SequentialLoad
      \key UniformLoad
      \key UniformPLR
      \key SequentialUniformPLR
      \default SequentialLoad
  A22;\field Condenser Water Load Distribution Scheme
      \type choice
      \key Optimal
      \key SequentialLoad
      \key UniformLoad
      \key UniformPLR
      \key SequentialUniformPLR
      \default SequentialLoad

HVACTemplate:Plant:Chiller,
      \min-fields 7
      \memo This object adds a chiller to an HVACTemplate:Plant:ChilledWaterLoop.
  A1, \field Name
      \required-field
  A2, \field Chiller Type
      \required-field
      \type choice
      \key DistrictChilledWater
      \key ElectricCentrifugalChiller
      \key ElectricScrewChiller
      \key ElectricReciprocatingChiller
  N1, \field Capacity
      \autosizable
      \default autosize
      \units W
      \minimum> 0.0
  N2, \field Nominal COP
      \required-field
      \note Not applicable if Chiller Type is DistrictChilledWater
      \note Electric Reciprocating Chiller
      \units W/W
      \minimum> 0.0
  A3, \field Condenser Type
      \note Not applicable if Chiller Type is DistrictChilledWater
      \type choice
      \key AirCooled
      \key WaterCooled
      \key EvaporativelyCooled
      \default WaterCooled
  A4, \field Priority
      \note If Chiller Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.
  N3, \field Sizing Factor
      \note Multiplies the autosized capacity and flow rates
      \type real
      \minimum> 0.0
      \default 1.0
  N4, \field Minimum Part Load Ratio
      \type real
      \note Part load ratio below which the chiller starts cycling on/off to meet the load.
      \note Must be less than or equal to Maximum Part Load Ratio.
      \minimum 0.0
      \default 0.0
  N5, \field Maximum Part Load Ratio
      \type real
      \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
      \minimum> 0.0
      \default 1.0
  N6, \field Optimum Part Load Ratio
      \type real
      \note Optimum part load ratio where the chiller is most efficient.
      \note Must be greater than or equal to the Minimum Part Load Ratio
      \note and less than or equal to the Maximum Part Load Ratio.
      \minimum> 0.0
      \default 1.0
  N7, \field Minimum Unloading Ratio
      \type real
      \note Part load ratio where the chiller can no longer unload and false loading begins.
      \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
      \note and less than or equal to the Maximum Part Load Ratio.
      \minimum 0.0
      \default 0.25
  N8; \field Leaving Chilled Water Lower Temperature Limit
      \type real
      \default 5.0
      \units C

HVACTemplate:Plant:Chiller:ObjectReference,
      \min-fields 4
      \memo This object references a detailed chiller object and adds it to
      \memo an HVACTemplate:Plant:ChilledWaterLoop. The user must create a complete
      \memo detailed chiller object with all required curve or performance objects.
  A1, \field Name
      \note The name of this object.
      \required-field
  A2, \field Chiller Object Type
      \type choice
      \key Chiller:Electric:EIR
      \key Chiller:Electric:ReformulatedEIR
      \default Chiller:Electric:EIR
  A3, \field Chiller Name
      \note The name of the detailed chiller object.
      \required-field
      \type object-list
      \object-list Chillers
  N1; \field Priority
      \note If Chiller Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.

HVACTemplate:Plant:Tower,
      \min-fields 9
      \memo This object adds a cooling tower to an HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop.
  A1, \field Name
      \required-field
  A2, \field Tower Type
      \required-field
      \type choice
      \key SingleSpeed
      \key TwoSpeed
  N1, \field High Speed Nominal Capacity
      \note Applicable for tower type SingleSpeed and TwoSpeed
      \note Nominal tower capacity with entering water at 35C (95F), leaving water at
      \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
      \note dry-bulb temperature, with the tower fan operating at high speed. Design water
      \note flow rate assumed to be 5.382E-8 m3/s per watt(3 gpm/ton). Nominal tower capacity
      \note times (1.25) gives the actual tower heat rejection at these operating conditions.
      \autosizable
      \default autosize
      \units W
      \minimum> 0.0
  N2, \field High Speed Fan Power
      \note Applicable for tower type SingleSpeed and TwoSpeed
      \autosizable
      \default autosize
      \units W
      \ip-units W
      \minimum> 0.0
  N3, \field Low Speed Nominal Capacity
      \note Applicable only for Tower Type TwoSpeed
      \note Nominal tower capacity with entering water at 35C (95F), leaving water at
      \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
      \note dry-bulb temperature, with the tower fan operating at low speed. Design water flow
      \note rate assumed to be 5.382E-8 m3/s per watt of tower high-speed nominal capacity
      \note (3 gpm/ton). Nominal tower capacity times (1.25) gives the actual tower heat
      \note rejection at these operating conditions.
      \autosizable
      \default autosize
      \units W
      \minimum> 0.0
  N4, \field Low Speed Fan Power
      \note Applicable only for Tower Type TwoSpeed
      \autosizable
      \default autosize
      \units W
      \ip-units W
      \minimum> 0.0
  N5, \field Free Convection Capacity
      \note Applicable for Tower Type SingleSpeed and TwoSpeed
      \note Tower capacity in free convection regime with entering water at 35C (95F),
      \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
      \note and 35C (95F) dry-bulb temperature. Design water flow rate assumed to be
      \note 5.382E-8 m3/s per watt of tower high-speed nominal capacity (3 gpm/ton). Tower
      \note free convection capacity times (1.25) gives the actual tower heat rejection at
      \note these operating conditions.
      \autosizable
      \default autosize
      \units W
      \minimum 0.0
  A3, \field Priority
      \note Applicable for all Tower Types
      \note If Condenser Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.
  N6, \field Sizing Factor
      \note Multiplies the autosized capacity and flow rates
      \type real
      \minimum> 0.0
      \default 1.0
  A4; \field Template Plant Loop Type
      \note Specifies if this tower serves a template chilled water loop or mixed water loop
      \note If left blank, will serve a chilled water loop if present, or a mixed water loop (if
      \note no chilled water loop is present).
      \type choice
      \key ChilledWater
      \key MixedWater

HVACTemplate:Plant:Tower:ObjectReference,
      \min-fields 4
      \memo This object references a detailed cooling tower object and adds it to
      \memo an HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop. The user must create a complete
      \memo detailed cooling tower object with all required curve or performance objects.
  A1, \field Name
      \note The name of this object.
      \required-field
  A2, \field Cooling Tower Object Type
      \type choice
      \key CoolingTower:SingleSpeed
      \key CoolingTower:TwoSpeed
      \key CoolingTower:VariableSpeed
      \default CoolingTower:SingleSpeed
  A3, \field Cooling Tower Name
      \note The name of the detailed cooling tower object.
      \required-field
      \type object-list
      \object-list CoolingTowers
  N1, \field Priority
      \note If Condenser Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.
  A4; \field Template Plant Loop Type
      \note Specifies if this tower serves a template chilled water loop or mixed water loop
      \note If left blank, will serve a chilled water loop if present, or a mixed water loop (if
      \note no chilled water loop is present).
      \type choice
      \key ChilledWater
      \key MixedWater

HVACTemplate:Plant:HotWaterLoop,
      \min-fields 14
      \unique-object
      \memo Plant loop to serve all HVACTemplate
      \memo hot water coils and boilers.
  A1, \field Name
      \required-field
  A2, \field Pump Schedule Name
      \note If blank, always available
      \type object-list
      \object-list ScheduleNames
  A3, \field Pump Control Type
      \type choice
      \key Intermittent
      \key Continuous
      \default Intermittent
  A4, \field Hot Water Plant Operation Scheme Type
      \note Default operation type makes all equipment available
      \note at all times operating in order of Priority specified
      \note in HVACTemplate:Plant:Boiler objects.
      \type choice
      \key Default
      \key UserDefined
      \default Default
  A5, \field Hot Water Plant Equipment Operation Schemes Name
      \type object-list
      \object-list PlantOperationSchemes
      \note Name of a PlantEquipmentOperationSchemes object
      \note Ignored if Plant Operation Scheme Type = Default
  A6, \field Hot Water Setpoint Schedule Name
      \note Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N1, \field Hot Water Design Setpoint
      \note  Used for sizing and as constant setpoint if no Setpoint Schedule Name is specified.
      \default 82.0
      \units C
  A7, \field Hot Water Pump Configuration
      \note VariableFlow - variable flow to boilers and coils, excess bypassed
      \note ConstantFlow - constant flow to boilers and coils, excess bypassed
      \type choice
      \key VariableFlow
      \key ConstantFlow
      \default ConstantFlow
  N2, \field Hot Water Pump Rated Head
      \units Pa
      \minimum 0.0
      \default 179352
      \note Default head is 60 feet H2O
      \ip-units ftH2O
  A8, \field Hot Water Setpoint Reset Type
      \note Overrides Hot Water Setpoint Schedule Name
      \type choice
      \key None
      \key OutdoorAirTemperatureReset
      \default None
  N3, \field Hot Water Setpoint at Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 82.2
  N4, \field Hot Water Reset Outdoor Dry-Bulb Low
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default -6.7
  N5, \field Hot Water Setpoint at Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 65.6
  N6, \field Hot Water Reset Outdoor Dry-Bulb High
      \note Applicable only for OutdoorAirTemperatureReset control.
      \units C
      \default 10.0
  A9, \field Hot Water Pump Type
      \note Describes the type of pump configuration used for the hot water loop.
      \type choice
      \key SinglePump
      \key PumpPerBoiler
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
  A10,\field Supply Side Bypass Pipe
      \note Determines if a supply side bypass pipe is present in the hot water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A11,\field Demand Side Bypass Pipe
      \note Determines if a demand side bypass pipe is present in the hot water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A12,\field Fluid Type
      \type choice
      \key Water
      \key EthyleneGlycol30
      \key EthyleneGlycol40
      \key EthyleneGlycol50
      \key EthyleneGlycol60
      \key PropyleneGlycol30
      \key PropyleneGlycol40
      \key PropyleneGlycol50
      \key PropyleneGlycol60
      \default Water
  N7, \field Loop Design Delta Temperature
      \note The temperature difference used in sizing the loop flow rate.
      \units deltaC
      \default 11.0
  N8, \field Maximum Outdoor Dry Bulb Temperature
      \note The maximum outdoor dry-bulb temperature that the hot water loops operate.
      \note Leave blank for no limit.
      \units C
  A13;\field Load Distribution Scheme
      \type choice
      \key Optimal
      \key SequentialLoad
      \key UniformLoad
      \key UniformPLR
      \key SequentialUniformPLR
      \default SequentialLoad

HVACTemplate:Plant:Boiler,
      \min-fields 7
      \memo This object adds a boiler to an HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop.
  A1, \field Name
      \required-field
  A2, \field Boiler Type
      \required-field
      \type choice
      \key DistrictHotWater
      \key HotWaterBoiler
      \key CondensingHotWaterBoiler
  N1, \field Capacity
      \autosizable
      \default autosize
      \units W
      \minimum> 0.0
  N2, \field Efficiency
      \note Not applicable  if Boiler Type is DistrictHotWater
      \minimum 0.0
      \maximum 1.0
      \default 0.8
  A3, \field Fuel Type
      \note Not applicable  if Boiler Type is DistrictHotWater
      \type choice
      \key Electricity
      \key NaturalGas
      \key Propane
      \key FuelOilNo1
      \key FuelOilNo2
      \key Coal
      \key Diesel
      \key Gasoline
      \key OtherFuel1
      \key OtherFuel2
  A4, \field Priority
      \note If Hot Water Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:HotWaterLoop, then equipment
      \note operates in priority order, 1, 2, 3, etc.
  N3, \field Sizing Factor
      \note Multiplies the autosized capacity and flow rates
      \type real
      \minimum> 0.0
      \default 1.0
  N4, \field Minimum Part Load Ratio
      \type real
      \minimum 0.0
      \default 0.0
  N5, \field Maximum Part Load Ratio
      \type real
      \minimum 0.0
      \default 1.1
  N6, \field Optimum Part Load Ratio
      \type real
      \minimum 0.0
      \default 1.0
  N7, \field Water Outlet Upper Temperature Limit
      \type real
      \units C
      \default 100.0
  A5; \field Template Plant Loop Type
      \note Specifies if this boiler serves a template hot water loop or mixed water loop
      \note If left blank, will serve a hot water loop if present, or a mixed water loop (if
      \note no hot water loop is present).
      \type choice
      \key HotWater
      \key MixedWater

HVACTemplate:Plant:Boiler:ObjectReference,
      \min-fields 4
      \memo This object references a detailed boiler object and adds it to
      \memo an HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop. The user must create a complete
      \memo detailed boiler object with all required curve or performance objects.
  A1, \field Name
      \note The name of this object.
      \required-field
  A2, \field Boiler Object Type
      \type choice
      \key Boiler:HotWater
      \default Boiler:HotWater
  A3, \field Boiler Name
      \note The name of the detailed boiler object.
      \required-field
      \type object-list
      \object-list Boilers
  N1, \field Priority
      \note If Hot Water Plant Operation Scheme Type=Default
      \note in HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop, then equipment
      \note operates in Priority order, 1, 2, 3, etc.
  A4; \field Template Plant Loop Type
      \note Specifies if this boiler serves a template hot water loop or mixed water loop
      \note If left blank, will serve a hot water loop if present, or a mixed water loop (if
      \note no hot water loop is present).
      \type choice
      \key HotWater
      \key MixedWater

HVACTemplate:Plant:MixedWaterLoop,
      \min-fields 11
      \memo Central plant loop portion of a water source heat pump system.
      \unique-object
  A1, \field Name
      \required-field
  A2, \field Pump Schedule Name
      \note If blank, always available
      \note Applies to both chilled water and condenser loop pumps
      \type object-list
      \object-list ScheduleNames
  A3, \field Pump Control Type
      \note Applies to both chilled water and condenser loop pumps
      \type choice
      \key Intermittent
      \key Continuous
      \default Intermittent
  A4, \field Operation Scheme Type
      \note Default operation type makes all equipment available
      \note at all times operating in order of Priority specified
      \note in HVACTemplate:Plant:Boiler and HVACTemplate:Plant:Tower objects.
      \type choice
      \key Default
      \key UserDefined
      \default Default
  A5, \field Equipment Operation Schemes Name
      \type object-list
      \object-list PlantOperationSchemes
      \note Name of a PlantEquipmentOperationSchemes object
      \note Ignored if Plant Operation Scheme Type = Default
  A6, \field High Temperature Setpoint Schedule Name
      \note Leave blank if constant setpoint
      \type object-list
      \object-list ScheduleNames
  N1, \field High Temperature Design Setpoint
      \note  Used for sizing and as constant setpoint if no Setpoint Schedule Name is specified.
      \default 33.0
      \units C
  A7, \field Low Temperature Setpoint Schedule Name
      \note  Leave blank if constant setpoint
      \note  May be left blank if not serving any water cooled chillers
      \type object-list
      \object-list ScheduleNames
  N2, \field Low Temperature Design Setpoint
      \note  Used for sizing and as constant setpoint if no Condenser Water Setpoint Schedule Name is specified.
      \note  May be left blank if not serving any water cooled chillers
      \default 20.0
      \units C
  A8, \field Water Pump Configuration
      \note VariableFlow - variable flow to boilers and coils, excess bypassed
      \note ConstantFlow - constant flow to boilers and coils, excess bypassed
      \type choice
      \key VariableFlow
      \key ConstantFlow
      \default ConstantFlow
  N3, \field Water Pump Rated Head
      \note  May be left blank if not serving any water cooled chillers
      \units Pa
      \minimum 0.0
      \default 179352
      \note default head is 60 feet H2O
      \ip-units ftH2O
  A9, \field Water Pump Type
      \note Describes the type of pump configuration used for the mixed water loop.
      \type choice
      \key SinglePump
      \key PumpPerTowerOrBoiler
      \key TwoHeaderedPumps
      \key ThreeHeaderedPumps
      \key FourHeaderedPumps
      \key FiveHeaderedPumps
      \default SinglePump
  A10,\field Supply Side Bypass Pipe
      \note Determines if a supply side bypass pipe is present in the hot water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A11,\field Demand Side Bypass Pipe
      \note Determines if a demand side bypass pipe is present in the hot water loop.
      \type choice
      \key Yes
      \key No
      \default Yes
  A12,\field Fluid Type
      \type choice
      \key Water
      \key EthyleneGlycol30
      \key EthyleneGlycol40
      \key EthyleneGlycol50
      \key EthyleneGlycol60
      \key PropyleneGlycol30
      \key PropyleneGlycol40
      \key PropyleneGlycol50
      \key PropyleneGlycol60
      \default Water
  N4, \field Loop Design Delta Temperature
      \note The temperature difference used in sizing the loop flow rate.
      \units deltaC
      \default 5.6
  A13;\field Load Distribution Scheme
      \type choice
      \key Optimal
      \key SequentialLoad
      \key UniformLoad
      \key UniformPLR
      \key SequentialUniformPLR
      \default SequentialLoad

\group HVAC Design Objects

DesignSpecification:OutdoorAir,
  \min-fields 1
  \memo This object is used to describe general outdoor air requirements which
  \memo are referenced by other objects.
  A1, \field Name
      \required-field
      \type alpha
      \reference DesignSpecificationOutdoorAirNames
  A2, \field Outdoor Air Method
      \type choice
      \key Flow/Person
      \key Flow/Area
      \key Flow/Zone
      \key AirChanges/Hour
      \key Sum
      \key Maximum
      \key IndoorAirQualityProcedure
      \key ProportionalControlBasedOnDesignOccupancy
      \key ProportionalControlBasedOnOccupancySchedule
      \default Flow/Person
      \note Flow/Person => Outdoor Air Flow per Person * Occupancy = Design Flow Rate,
      \note Flow/Area => Outdoor Air Flow per Zone Floor Area * Zone Floor Area = Design Flow Rate,
      \note Flow/Zone => Outdoor Air Flow per Zone = Design Flow Rate,
      \note AirChanges/Hour => Outdoor Air Flow Air Changes per Hour * Zone Volume adjusted for m3/s = Design Flow Rate
  N1, \field Outdoor Air Flow per Person
      \type real
      \units m3/s-person
      \default 0.00944
      \minimum 0
      \note 0.00944 m3/s is equivalent to 20 cfm per person
      \note This input is only used if the field Outdoor Air Method is Flow/Person, Sum, or Maximum
      \note For sizing, the design number of occupants is used. For outdoor air flow control, the use
      \note of design occupants or current occupants depends on the component and DCV options.
      \note AirTerminal:SingleDuct:VAV:NoReheat, AirTerminal:SingleDuct:VAV:Reheat use the DCV flag specified in Controller:MechanicalVentilation
      \note AirTerminal:DualDuct:VAV:OutdoorAir and ZoneHVAC:IdealLoadsAirSystem have their own DCV control input.
      \note ZoneHVAC:FourPipeFanCoil always uses current occupants.
  N2, \field Outdoor Air Flow per Zone Floor Area
      \units m3/s-m2
      \default 0.0
      \minimum 0
      \note This input is only used if the field Outdoor Air Method is Flow/Area, Sum, or Maximum
  N3, \field Outdoor Air Flow per Zone
      \type real
      \units m3/s
      \default 0.0
      \minimum 0
      \note This input is only used if the field Outdoor Air Method is Flow/Zone, Sum, or Maximum
  N4, \field Outdoor Air Flow Air Changes per Hour
      \units 1/hr
      \type real
      \default 0.0
      \minimum 0
      \note This input is only used if the field Outdoor Air Method is AirChanges/Hour, Sum, or Maximum
  A3, \field Outdoor Air Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note Schedule values are multiplied by the Outdoor Air Flow rate calculated using
      \note the previous four inputs. Schedule values are limited to 0 to 1. If left blank, the schedule defaults to 1.0.
      \note This schedule is ignored during sizing. All other components which reference this design specification
      \note use the current schedule value to calculate the current outdoor air requirement. This includes
      \note AirTerminal:SingleDuct:VAV:NoReheat, AirTerminal:SingleDuct:VAV:Reheat, AirTerminal:DualDuct:VAV:OutdoorAir,
      \note ZoneHVAC:FourPipeFanCoil, and ZoneHVAC:IdealLoadsAirSystem.
      \note This schedule will also be applied by Controller:MechanicalVentilation for all System Outdoor Air Methods.
  A4; \field Proportional Control Minimum Outdoor Air Flow Rate Schedule Name
      \type object-list
      \object-list ScheduleNames
      \note This input is only used to calculate the minimum outdoor air flow rate when the field
      \note System Outdoor Air Method = ProportionalControlBasedOnDesignOARate in Controller:MechanicalVentilation.

DesignSpecification:ZoneAirDistribution,
  \min-fields 1
  \memo This object is used to describe zone air distribution in terms of air distribution
  \memo effectiveness and secondary recirculation fraction. It is referenced by Sizing:Zone
  \memo and Controller:MechanicalVentilation objects
   A1,  \field Name
        \required-field
        \type alpha
        \reference DesignSpecificationZoneAirDistributionNames
   N1,  \field Zone Air Distribution Effectiveness in Cooling Mode
        \type real
        \default 1.0
        \minimum> 0.0
        \units dimensionless
   N2,  \field Zone Air Distribution Effectiveness in Heating Mode
        \type real
        \default 1.0
        \minimum> 0.0
        \units dimensionless
   A2,  \field Zone Air Distribution Effectiveness Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note optionally used to replace Zone Air Distribution Effectiveness in Cooling and
        \note Heating Mode
   N3,  \field Zone Secondary Recirculation Fraction
        \type real
        \default 0.0
        \minimum 0.0
        \units dimensionless
   N4;  \field Minimum Zone Ventilation Efficiency
        \type real
        \default 0.0
        \minimum 0.0
        \maximum 1.0
        \units dimensionless

Sizing:Parameters,
  \unique-object
      \memo Specifies global heating and cooling sizing factors/ratios.
      \memo These ratios are applied at the zone level to all of the zone heating and cooling loads
      \memo and air flow rates. Then these new loads and air flow rates are used to calculate the
      \memo system level flow rates and capacities and are used in all component sizing calculations.
      \memo Specifies the width (in load timesteps) of a moving average window
      \memo which is used to smooth the peak load across more than one timestep.
  \min-fields 1
  N1, \field Heating Sizing Factor
      \type real
      \minimum> 0.0
      \default 1.0
  N2, \field Cooling Sizing Factor
      \type real
      \minimum> 0.0
      \default 1.0
  N3; \field Timesteps in Averaging Window
      \note blank => set the timesteps in averaging window to
      \note Number of Timesteps per Hour resulting in a 1 hour averaging window
      \note default is number of timesteps for 1 hour averaging window
      \type integer
      \minimum 1

Sizing:Zone,
      \memo Specifies the data needed to perform a zone design air flow calculation.
      \memo The calculation is done for every sizing period included in the input. The maximum
      \memo cooling and heating load and cooling, heating, and ventilation air flows are then saved
      \memo for system level and zone component design calculations.
  \min-fields 27
  A1, \field Zone or ZoneList Name
      \required-field
      \type object-list
      \object-list ZoneAndZoneListNames
  A2, \field Zone Cooling Design Supply Air Temperature Input Method
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
  N1, \field Zone Cooling Design Supply Air Temperature
      \type real
      \units C
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
  N2, \field Zone Cooling Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be subtracted from the zone temperature
      \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
  A3, \field Zone Heating Design Supply Air Temperature Input Method
      \type choice
      \key SupplyAirTemperature
      \key TemperatureDifference
      \default SupplyAirTemperature
  N3, \field Zone Heating Design Supply Air Temperature
      \type real
      \units C
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = SupplyAirTemperature
  N4, \field Zone Heating Design Supply Air Temperature Difference
      \type real
      \units deltaC
      \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
      \note Supply Air Temperature Input Method = TemperatureDifference
      \note The absolute value of this field will be added to the zone temperature
      \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
  N5, \field Zone Cooling Design Supply Air Humidity Ratio
      \required-field
      \minimum 0.0
      \type real
      \units kgWater/kgDryAir
  N6, \field Zone Heating Design Supply Air Humidity Ratio
      \required-field
      \minimum 0.0
      \type real
      \units kgWater/kgDryAir
  A4, \field Design Specification Outdoor Air Object Name
      \type object-list
      \object-list DesignSpecificationOutdoorAirNames
  N7, \field Zone Heating Sizing Factor
      \note if blank or zero, global heating sizing factor from Sizing:Parameters is used.
      \minimum 0
  N8, \field Zone Cooling Sizing Factor
      \note if blank or zero, global cooling sizing factor from Sizing:Parameters is used.
      \minimum 0
  A5, \field Cooling Design Air Flow Method
      \type choice
      \key Flow/Zone
      \key DesignDay
      \key DesignDayWithLimit
      \default DesignDay
  N9, \field Cooling Design Air Flow Rate
      \type real
      \units m3/s
      \minimum 0
      \default 0
      \note This input is used if Cooling Design Air Flow Method is Flow/Zone
      \note This value will be multiplied by the global or zone sizing factor and
      \note by zone multipliers.
  N10,\field Cooling Minimum Air Flow per Zone Floor Area
      \type real
      \units m3/s-m2
      \minimum 0
      \default .000762
      \note default is .15 cfm/ft2
      \note This input is used if Cooling Design Air Flow Method is DesignDayWithLimit
  N11,\field Cooling Minimum Air Flow
      \type real
      \units m3/s
      \minimum 0
      \default 0
      \note This input is used if Cooling Design Air Flow Method is DesignDayWithLimit
  N12,\field Cooling Minimum Air Flow Fraction
      \note fraction of the Cooling design Air Flow Rate
      \type real
      \minimum 0
      \default 0.2
      \note This input is currently used in sizing the VAV air terminal unit and fan minimum flow rate
      \note It does not currently affect other component autosizing.
  A6, \field Heating Design Air Flow Method
      \type choice
      \key Flow/Zone
      \key DesignDay
      \key DesignDayWithLimit
      \default DesignDay
  N13,\field Heating Design Air Flow Rate
      \type real
      \units m3/s
      \minimum 0
      \default 0
      \note This input is used if Heating Design Air Flow Method is Flow/Zone.
      \note This value will be multiplied by the global or zone sizing factor and
      \note by zone multipliers.
  N14,\field Heating Maximum Air Flow per Zone Floor Area
      \type real
      \units m3/s-m2
      \minimum 0
      \default .002032
      \note default is .40 cfm/ft2
      \note This field is used to size the heating design flow rate when Heating Design Air Flow Method = Flow/Zone.
      \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
  N15,\field Heating Maximum Air Flow
      \type real
      \units m3/s
      \minimum 0
      \default .1415762
      \note default is 300 cfm
      \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
  N16,\field Heating Maximum Air Flow Fraction
      \note fraction of the Heating Design Air Flow Rate
      \type real
      \minimum 0
      \default 0.3
      \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
  A7, \field Design Specification Zone Air Distribution Object Name
      \type object-list
      \object-list DesignSpecificationZoneAirDistributionNames
  A8, \field Account for Dedicated Outdoor Air System
      \note account for effect of dedicated outdoor air system supplying air directly to the zone
      \type choice
      \key Yes
      \key No
      \default No
  A9, \field Dedicated Outdoor Air System Control Strategy
      \note 1)supply neutral ventilation air; 2)supply neutral dehumidified and reheated
      \note ventilation air; 3)supply cold ventilation air
      \type choice
      \key NeutralSupplyAir
      \key NeutralDehumidifiedSupplyAir
      \key ColdSupplyAir
      \default NeutralSupplyAir
  N17,\field Dedicated Outdoor Air Low Setpoint Temperature for Design
      \type real
      \units C
      \autosizable
      \default autosize
  N18;\field Dedicated Outdoor Air High Setpoint Temperature for Design
      \type real
      \units C
      \autosizable
      \default autosize

DesignSpecification:ZoneHVAC:Sizing,
  \min-fields 1
  \memo This object is used to describe general scalable zone HVAC equipment sizing which
  \memo are referenced by other objects.
  A1, \field Name
      \required-field
      \type alpha
      \reference DesignSpecificationZoneHVACSizingName
  A2, \field Cooling Supply Air Flow Rate Method
      \type choice
      \key None
      \key SupplyAirFlowRate
      \key FlowPerFloorArea
      \key FractionOfAutosizedCoolingAirflow
      \key FlowPerCoolingCapacity
      \default SupplyAirFlowRate
      \note Enter the method used to determine the cooling supply air volume flow rate.
      \note None is used when a cooling coil is not included in the Zone HVAC Equip or this field
      \note may be blank. SupplyAirFlowRate => selected when the magnitude of the supply air volume
      \note flow rate is specified. FlowPerFloorArea => selected when the supply air volume flow rate
      \note is determined from total floor area served by the Zone HVAC unit and Flow Per Floor Area
      \note value specified. FractionOfAutosizedCoolingAirflow => is selected when the supply air volume
      \note is determined from a user specified fraction and the autosized cooling supply air flow rate
      \note value determined by the simulation. FlowPerCoolingCapacity => is selected when the supply
      \note air volume is determined from user specified flow per Cooling Capacity and Cooling Capacity
      \note determined by the simulation.
  N1, \field Cooling Supply Air Flow Rate
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \note Enter the magnitude of supply air volume flow rate during cooling operation.
      \note Required field when Cooling Supply Air Flow Rate Method is SupplyAirFlowRate.
      \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
  N2, \field Cooling Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the cooling supply air volume flow rate per total conditioned floor area.
      \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
      \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
  N3, \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
      \note Required field when Cooling Supply Air Flow Rate Method is
      \note FractionOfAutosizedCoolingAirflow.
      \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
  N4, \field Cooling Supply Air Flow Rate Per Unit Cooling Capacity
      \type real
      \units m3/s-W
      \minimum 0.0
      \note Enter the cooling supply air volume flow rate unit cooling capacity.
      \note Required field when Cooling Supply Air Flow Rate Method is
      \note FlowPerCoolingCapacity. This field may be blank if a cooling coil is not
      \note included in the Zone HVAC equipment.
  A3, \field No Load Supply Air Flow Rate Method
      \type choice
      \key None
      \key SupplyAirFlowRate
      \key FlowPerFloorArea
      \key FractionOfAutosizedCoolingAirflow
      \key FractionOfAutosizedHeatingAirflow
      \default SupplyAirFlowRate
      \note Enter the method used to determine the supply air volume flow rate When No Cooling or Heating
      \note is Required. None is used when a cooling or heating coil is not included in the Zone HVAC
      \note Equipment or this field may be blank. SupplyAirFlowRate => selected when the magnitude of the
      \note supply air volume flow rate is specified. FlowPerFloorArea => selected when the supply air
      \note volume flow rate is determined from total floor area served by the Zone HVAC unit and Flow Per
      \note Floor Area is specified. FractionOfAutosizedCoolingAirflow => is selected when the supply
      \note air volume is determined from a user specified fraction and the Autosized cooling supply
      \note air flow rate value determined by the simulation. FractionOfAutosizedHeatingAirflow => is
      \note selected when the supply air volume is determined from a user specified fraction and the
      \note Autosized heating supply air flow rate value determined by the simulation.
  N5, \field No Load Supply Air Flow Rate
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \note Enter the magnitude of the supply air volume flow rate during when no cooling or heating
      \note is required. Required field when No Load Supply Air Flow Rate Method
      \note is SupplyAirFlowRate.
  N6, \field No Load Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the supply air volume flow rate per total floor area.
      \note Required field when No Load Supply Air Flow Rate Method
      \note is FlowPerFloorArea.
  N7, \field No Load Fraction of Cooling Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
      \note Required field when No Load Supply Air Flow Rate Method
      \note is FractionOfAutosizedCoolingAirflow.
  N8, \field No Load Fraction of Heating Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
      \note Required field when No Load Supply Air Flow Rate Method
      \note is FractionOfAutosizedHeatingAirflow.
  A4, \field Heating Supply Air Flow Rate Method
      \type choice
      \key None
      \key SupplyAirFlowRate
      \key FlowPerFloorArea
      \key FractionOfAutosizedHeatingAirflow
      \key FlowPerHeatingCapacity
      \default SupplyAirFlowRate
      \note Enter the method used to determine the heating supply air volume flow rate.
      \note None is used when a heating coil is not included in the Zone HVAC Equipment or this field may
      \note be blank. SupplyAirFlowRate => selected when the magnitude of the heating supply air volume
      \note flow rate is specified. FlowPerFloorArea => selected when the supply air volume flow rate is
      \note determined from total floor area served by a Zone HVAC unit and user specified value of Flow
      \note Per Floor Area. FractionOfAutosizedHeatingAirflow => is selected when the supply air volume
      \note is determined from a user specified fraction and the Autosized heating supply air flow rate
      \note value determined by the simulation. FlowPerHeatingCapacity => is selected when the supply
      \note air volume is determined from user specified flow per Heating Capacity and Heating Capacity
      \note determined by the simulation.
  N9, \field Heating Supply Air Flow Rate
      \type real
      \units m3/s
      \minimum 0.0
      \autosizable
      \note Enter the magnitude of the supply air volume flow rate during heating operation.
      \note Required field when Heating Supply Air Flow Rate Method is SupplyAirFlowRate.
      \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
 N10, \field Heating Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the heating supply air volume flow rate per total conditioned floor area.
      \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
      \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
 N11, \field Heating Fraction of Heating Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FractionOfAutosizedHeatingAirflow.
      \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
 N12, \field Heating Supply Air Flow Rate Per Unit Heating Capacity
      \type real
      \units m3/s-W
      \minimum 0.0
      \note Enter the supply air volume flow rate per unit heating capacity.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FlowPerHeatingCapacity.
      \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
  A5, \field Cooling Design Capacity Method
      \type choice
      \key None
      \key CoolingDesignCapacity
      \key CapacityPerFloorArea
      \key FractionOfAutosizedCoolingCapacity
      \default None
      \note Enter the method used to determine the cooling design capacity for scalable sizing.
      \note None is used when a cooling coils is not included in the Zone HVAC Equipment or
      \note this field may be blank. If this input field is left blank, then the design cooling
      \note capacity is set to zero. CoolingDesignCapacity => selected when the design cooling capacity
      \note value is specified or auto-sized. CapacityPerFloorArea => selected when the design cooling
      \note capacity is determine from user specified cooling capacity per floor area and zone floor area.
      \note FractionOfAutosizedCoolingCapacity => is selected when the design cooling capacity is
      \note determined from a user specified fraction and the auto-sized design cooling capacity.
 N13, \field Cooling Design Capacity
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \note Enter the design cooling capacity. Required field when the cooling design capacity method
      \note CoolingDesignCapacity.
 N14, \field Cooling Design Capacity Per Floor Area
      \type real
      \units W/m2
      \minimum 0.0
      \note Enter the cooling design capacity per zone floor area. Required field when the cooling design
      \note capacity method field is CapacityPerFloorArea.
 N15, \field Fraction of Autosized Cooling Design Capacity
      \type real
      \minimum 0.0
      \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
      \note design capacity method field is FractionOfAutosizedCoolingCapacity.
  A6, \field Heating Design Capacity Method
      \type choice
      \key None
      \key HeatingDesignCapacity
      \key CapacityPerFloorArea
      \key FractionOfAutosizedHeatingCapacity
      \default None
      \note Enter the method used to determine the heating design capacity for scalable sizing.
      \note None is used when a heating coil is not included in the Zone HVAC Equipment or
      \note this field may be blank. If this input field is left blank, then the design heating
      \note capacity is set to zero. HeatingDesignCapacity => selected when the design heating capacity
      \note value is specified or auto-sized. CapacityPerFloorArea => selected when the design cooling
      \note capacity is determine from user specified heating capacity per flow area and zone floor area.
      \note FractionOfAutosizedHeatingCapacity => is selected when the design heating capacity is
      \note determined from a user specified fraction and the auto-sized design heating capacity
 N16, \field Heating Design Capacity
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \note Enter the design heating capacity. Required field when the heating design capacity method
      \note HeatingDesignCapacity.
 N17, \field Heating Design Capacity Per Floor Area
      \type real
      \units W/m2
      \minimum 0.0
      \note Enter the heating design capacity per zone floor area. Required field when the heating design
      \note capacity method field is CapacityPerFloorArea.
 N18; \field Fraction of Autosized Heating Design Capacity
      \type real
      \minimum 0.0
      \note Enter the fraction of auto-sized heating design capacity. Required field when capacity the
      \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.

DesignSpecification:AirTerminal:Sizing,
  \min-fields 1
  \memo This object is used to scale the sizing of air terminal units.
  A1, \field Name
      \note This name may be referenced by a ZoneHVAC:AirDistributionUnit object.
      \required-field
      \type alpha
      \reference DesignSpecificationAirTerminalSizingName
  N1, \field Fraction of Design Cooling Load
      \note The fraction of the design sensible cooling load to be met by this terminal unit.
      \note This fraction is applied after the Zone Cooling Sizing Factor (see Sizing:Zone).
      \type real
      \units dimensionless
      \minimum 0.0
      \default 1.0
  N2, \field Cooling Design Supply Air Temperature Difference Ratio
      \note This ratio adjusts the supply air temperature difference used to calculate
      \note the cooling design supply air flow rate for this terminal unit.
      \type real
      \units dimensionless
      \minimum> 0.0
      \default 1.0
  N3, \field Fraction of Design Heating Load
      \note The fraction of the design sensible heating load to be met by this terminal unit.
      \note This fraction is applied after the Zone Heating Sizing Factor (see Sizing:Zone).
      \type real
      \units dimensionless
      \minimum 0.0
      \default 1.0
  N4, \field Heating Design Supply Air Temperature Difference Ratio
      \note This ratio adjusts the supply air temperature difference used to calculate
      \note the heating design supply air flow rate for this terminal unit.
      \type real
      \units dimensionless
      \minimum> 0.0
      \default 1.0
  N5; \field Fraction of Minimum Outdoor Air Flow
      \note The fraction of the zone minimum outdoor air requirement to be met by this terminal unit.
      \type real
      \units dimensionless
      \minimum 0.0
      \default 1.0

Sizing:System,
      \memo Specifies the input needed to perform sizing calculations for a central forced air
      \memo system. System design air flow, heating capacity, and cooling capacity will be calculated
      \memo using this input data.
      \min-fields 37
  A1, \field AirLoop Name
      \required-field
      \type object-list
      \object-list AirPrimaryLoops
  A2, \field Type of Load to Size On
      \note Specifies the basis for sizing the system supply air flow rate
      \note Sensible and Total use the zone design air flow rates to size the system supply air flow rate
      \note The cooling coil will then be sized at either the peak Sensible or Total flow rate and conditions
      \note The heating coil is always sized at the peak sensible heating load.
      \note VentilationRequirement uses the system ventilation requirement
      \type choice
      \key Sensible
      \key Total
      \key VentilationRequirement
      \default Sensible
  N1, \field Design Outdoor Air Flow Rate
      \type real
      \default autosize
      \minimum 0.0
      \units m3/s
      \autosizable
  N2, \field Central Heating Maximum System Air Flow Ratio
      \type real
      \minimum 0.0
      \maximum 1.0
      \default autosize
      \autosizable
  N3, \field Preheat Design Temperature
      \required-field
      \type real
      \units C
  N4, \field Preheat Design Humidity Ratio
      \required-field
      \type real
      \units kgWater/kgDryAir
  N5, \field Precool Design Temperature
      \required-field
      \type real
      \units C
  N6, \field Precool Design Humidity Ratio
      \required-field
      \type real
      \units kgWater/kgDryAir
  N7, \field Central Cooling Design Supply Air Temperature
      \required-field
      \type real
      \units C
  N8, \field Central Heating Design Supply Air Temperature
      \required-field
      \type real
      \units C
  A3, \field Type of Zone Sum to Use
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
  A4, \field 100% Outdoor Air in Cooling
      \type choice
      \key Yes
      \key No
      \default No
  A5, \field 100% Outdoor Air in Heating
      \type choice
      \key Yes
      \key No
      \default No
  N9, \field Central Cooling Design Supply Air Humidity Ratio
      \type real
      \default 0.008
      \units kgWater/kgDryAir
 N10, \field Central Heating Design Supply Air Humidity Ratio
      \type real
      \default 0.008
      \units kgWater/kgDryAir
  A6, \field Cooling Supply Air Flow Rate Method
      \type choice
      \key Flow/System
      \key DesignDay
      \key FlowPerFloorArea
      \key FractionOfAutosizedCoolingAirflow
      \key FlowPerCoolingCapacity
      \default DesignDay
 N11, \field Cooling Supply Air Flow Rate
      \note This input is used if Cooling Supply Air Flow Rate Method is Flow/System
      \note This value will *not* be multiplied by any sizing factor or by zone multipliers.
      \note If using zone multipliers, this value must be large enough to serve the multiplied zones.
      \type real
      \units m3/s
      \minimum 0
      \default 0
 N12, \field Cooling Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the cooling supply air volume flow rate per total conditioned floor area.
      \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
 N13, \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
      \note Required field when Cooling Supply Air Flow Rate Method is
      \note FractionOfAutosizedCoolingAirflow.
 N14, \field Cooling Supply Air Flow Rate Per Unit Cooling Capacity
      \type real
      \units m3/s-W
      \minimum 0.0
      \note Enter the supply air volume flow rate per unit cooling capacity.
      \note Required field when Cooling Supply Air Flow Rate Method is
      \note FlowPerCoolingCapacity.
  A7, \field Heating Supply Air Flow Rate Method
      \type choice
      \key Flow/System
      \key DesignDay
      \key FlowPerFloorArea
      \key FractionOfAutosizedHeatingAirflow
      \key FractionOfAutosizedCoolingAirflow
      \key FlowPerHeatingCapacity
      \default DesignDay
 N15, \field Heating Supply Air Flow Rate
      \note Required field when Heating Supply Air Flow Rate Method is Flow/System
      \note This value will *not* be multiplied by any sizing factor or by zone multipliers.
      \note If using zone multipliers, this value must be large enough to serve the multiplied zones.
      \type real
      \units m3/s
      \minimum 0
      \default 0
 N16, \field Heating Supply Air Flow Rate Per Floor Area
      \type real
      \units m3/s-m2
      \minimum 0.0
      \note Enter the heating supply air volume flow rate per total conditioned floor area.
      \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
 N17, \field Heating Fraction of Autosized Heating Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FractionOfAutosizedHeatingAirflow.
 N18, \field Heating Fraction of Autosized Cooling Supply Air Flow Rate
      \type real
      \minimum 0.0
      \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FractionOfAutosizedCoolingAirflow.
 N19, \field Heating Supply Air Flow Rate Per Unit Heating Capacity
      \type real
      \units m3/s-W
      \minimum 0.0
      \note Enter the heating supply air volume flow rate per unit heating capacity.
      \note Required field when Heating Supply Air Flow Rate Method is
      \note FlowPerHeatingCapacity.
  A8, \field System Outdoor Air Method
      \type choice
      \key ZoneSum
      \key VentilationRateProcedure
      \default ZoneSum
 N20, \field Zone Maximum Outdoor Air Fraction
      \type real
      \default 1.0
      \minimum> 0.0
      \units dimensionless
  A9, \field Cooling Design Capacity Method
      \type choice
      \key None
      \key CoolingDesignCapacity
      \key CapacityPerFloorArea
      \key FractionOfAutosizedCoolingCapacity
      \default CoolingDesignCapacity
      \note Enter the method used to determine the system cooling design capacity for scalable sizing.
      \note None is used when a cooling coils is not included in an airloop or this field may be blank.
      \note If this input field is left blank, then the design cooling capacity is set to zero.
      \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
      \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
      \note from user specified cooling capacity per floor area and total floor area of cooled zones
      \note served by an airloop. FractionOfAutosizedCoolingCapacity => is selected when the design
      \note cooling capacity is determined from a user specified fraction and the auto-sized design
      \note cooling capacity of the system.
 N21, \field Cooling Design Capacity
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \note Enter the design cooling capacity.
 N22, \field Cooling Design Capacity Per Floor Area
      \type real
      \units W/m2
      \minimum 0.0
      \note Enter the cooling design capacity per total floor area of cooled zones served by an airloop.
      \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
 N23, \field Fraction of Autosized Cooling Design Capacity
      \type real
      \minimum 0.0
      \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
      \note design capacity method field is FractionOfAutosizedCoolingCapacity.
 A10, \field Heating Design Capacity Method
      \type choice
      \key None
      \key HeatingDesignCapacity
      \key CapacityPerFloorArea
      \key FractionOfAutosizedHeatingCapacity
      \default HeatingDesignCapacity
      \note Enter the method used to determine the heating design capacity for scalable sizing.
      \note None is used when a heating coil not included in an airloop or this field may be blank.
      \note If this input field is left blank, then the design heating capacity is set to zero.
      \note HeatingDesignCapacity => selected when the design heating capacity value is specified or
      \note auto-sized. CapacityPerFloorArea => selected when the design heating capacity is determined
      \note from user specified heating capacity per flow area and total floor area of heated zones
      \note served by an airloop. FractionOfAutosizedHeatingCapacity => is selected when the design
      \note heating capacity is determined from a user specified fraction and the auto-sized design
      \note heating capacity of the system.
 N24, \field Heating Design Capacity
      \type real
      \units W
      \minimum 0.0
      \autosizable
      \default autosize
      \note Enter the design heating capacity.
 N25, \field Heating Design Capacity Per Floor Area
      \type real
      \units W/m2
      \minimum 0.0
      \note Enter the heating design capacity per zone floor area. Required field when the heating design
      \note capacity method field is CapacityPerFloorArea.
 N26, \field Fraction of Autosized Heating Design Capacity
      \type real
      \minimum 0.0
      \note Enter the fraction of auto-sized heating design capacity. Required field when capacity the
      \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
 A11; \field Central Cooling Capacity Control Method
      \note Method used to control the coil's output
      \type choice
      \key VAV
      \key Bypass
      \key VT
      \key OnOff
      \default OnOff

Sizing:Plant,
      \memo Specifies the input needed to autosize plant loop flow rates and equipment capacities.
      \memo This information is initially used by components that use water for heating or cooling
      \memo such as hot or chilled water coils to calculate their maximum water flow rates. These
      \memo flow rates are then summed for use in calculating the Plant Loop flow rates.
  \min-fields 4
  A1, \field Plant or Condenser Loop Name
      \note Enter the name of a PlantLoop or a CondenserLoop object
      \required-field
      \type object-list
      \object-list PlantLoops
  A2, \field Loop Type
      \required-field
      \type choice
      \key Heating
      \key Cooling
      \key Condenser
      \key Steam
  N1, \field Design Loop Exit Temperature
      \required-field
      \type real
      \units C
  N2, \field Loop Design Temperature Difference
      \required-field
      \type real
      \units deltaC
      \minimum> 0.0
  A3, \field Sizing Option
      \note if Coincident is chosen, then sizing is based on HVAC Sizing Simulations and
      \note the input field called Do HVAC Sizing Simulation for Sizing Periods in SimulationControl must be set to Yes
      \type choice
      \key Coincident
      \key NonCoincident
      \default NonCoincident
  N3, \field Zone Timesteps in Averaging Window
      \note this is used in the coincident sizing algorithm to apply a running average to peak flow rates
      \note that occur during HVAC Sizing Simulations
      \type integer
      \minimum 1
      \default 1
  A4; \field Coincident Sizing Factor Mode
      \note this is used to adjust the result for coincident sizing by applying a sizing factor
      \type choice
      \key None
      \key GlobalHeatingSizingFactor
      \key GlobalCoolingSizingFactor
      \key LoopComponentSizingFactor

OutputControl:Sizing:Style,
       \memo Default style for the Sizing output files is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing programs -- there tab may be a better choice. Fixed puts spaces between
       \memo the "columns"
       \unique-object
   A1; \field Column Separator
       \required-field
       \type choice
       \key Comma
       \key Tab
       \key Fixed

\group Zone HVAC Controls and Thermostats

ZoneControl:Humidistat,
       \memo Specifies zone relative humidity setpoint schedules for humidifying and dehumidifying.
  \min-fields 3
  A1 , \field Name
       \required-field
       \reference ZoneControlHumidistatNames
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Humidifying Relative Humidity Setpoint Schedule Name
       \required-field
       \note hourly schedule values should be in Relative Humidity (percent)
       \type object-list
       \object-list ScheduleNames
  A4 ; \field Dehumidifying Relative Humidity Setpoint Schedule Name
       \note hourly schedule values should be in Relative Humidity (percent)
       \type object-list
       \object-list ScheduleNames

ZoneControl:Thermostat,
   \memo Define the Thermostat settings for a zone or list of zones.
   \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
   \memo to all the zones in the ZoneList.
  A1 , \field Name
       \required-field
       \reference ZoneControlThermostaticNames
  A2 , \field Zone or ZoneList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
  A3 , \field Control Type Schedule Name
       \note This schedule contains appropriate control types for thermostat.
       \note Control types are integers: 0 - Uncontrolled (floating, no thermostat), 1 = ThermostatSetpoint:SingleHeating,
       \note 2 = ThermostatSetpoint:SingleCooling, 3 = ThermostatSetpoint:SingleHeatingOrCooling, 4 = ThermostatSetpoint:DualSetpoint
       \required-field
       \type object-list
       \object-list ScheduleNames
  A4 , \field Control 1 Object Type
       \required-field
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A5 , \field Control 1 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \required-field
       \type object-list
       \object-list ControlTypeNames
  A6 , \field Control 2 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A7 , \field Control 2 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames
  A8 , \field Control 3 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A9 , \field Control 3 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames
  A10, \field Control 4 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A11, \field Control 4 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames
  N1 ; \field Temperature Difference Between Cutout And Setpoint
       \note This optional choice field provides a temperature difference between cut-out temperature and
       \note setpoint. The difference is used to adjust to heating or cooling setpoint based on control types.
       \units deltaC
       \type real
       \minimum 0.0
       \default 0.0

ZoneControl:Thermostat:OperativeTemperature,
       \memo This object can be used with the ZoneList option on a thermostat or with one
       \memo of the zones on that list (but you won't be able to use the object list to
       \memo pick only one of those zones. Thermostat names are <Zone Name> <global Thermostat name> internally.
  A1,  \field Thermostat Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note This object modifies a ZoneControl:Thermostat object to add a
       \note radiative fraction.
       \required-field
       \type object-list
       \object-list ZoneControlThermostaticNames
  A2,  \field Radiative Fraction Input Mode
       \required-field
       \type choice
       \key Constant
       \key Scheduled
  N1,  \field Fixed Radiative Fraction
       \minimum 0.0
       \maximum< 0.9
  A3,  \field Radiative Fraction Schedule Name
       \note Schedule values of 0.0 indicate no operative temperature control
       \type object-list
       \object-list ScheduleNames
  A4;  \field Adaptive Comfort Model Type
       \type choice
       \key None
       \key AdaptiveASH55CentralLine
       \key AdaptiveASH5580PercentUpperLine
       \key AdaptiveASH5590PercentUpperLine
       \key AdaptiveCEN15251CentralLine
       \key AdaptiveCEN15251CategoryIUpperLine
       \key AdaptiveCEN15251CategoryIIUpperLine
       \key AdaptiveCEN15251CategoryIIIUpperLine
       \default None
       \note the cooling setpoint temperature schedule of the referenced thermostat will be adjusted based on the selected adaptive comfort model type

ZoneControl:Thermostat:ThermalComfort,
   \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
   \memo to all the zones in the ZoneList.
       \min-fields 9
  A1 , \field Name
       \required-field
  A2 , \field Zone or ZoneList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
  A3 , \field Averaging Method
       \note The method used to calculate thermal comfort dry-bulb temperature setpoint
       \note for multiple people objects in a zone
       \type choice
       \key SpecificObject
       \key ObjectAverage
       \key PeopleAverage
       \default PeopleAverage
  A4 , \field Specific People Name
       \note Used only when Averaging Method = SpecificObject in the previous field.
       \type object-list
       \object-list PeopleNames
  N1 , \field Minimum Dry-Bulb Temperature Setpoint
       \type real
       \units C
       \minimum 0
       \maximum 50
       \default 0
  N2 , \field Maximum Dry-Bulb Temperature Setpoint
       \type real
       \units C
       \minimum 0
       \maximum 50
       \default 50
  A5 , \field Thermal Comfort Control Type Schedule Name
       \note The Thermal Comfort Control Type Schedule contains values that are appropriate control types.
       \note Thermal Comfort Control types are integers: 0 - Uncontrolled (floating),
       \note 1 = ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \note 2 = ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \note 3 = ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \note 4 = ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
       \required-field
       \type object-list
       \object-list ScheduleNames
  A6 , \field Thermal Comfort Control 1 Object Type
       \required-field
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A7 , \field Thermal Comfort Control 1 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \required-field
       \type object-list
       \object-list ThermalComfortControlTypeNames
  A8 , \field Thermal Comfort Control 2 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A9 , \field Thermal Comfort Control 2 Name
       \note Control Type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames
  A10, \field Thermal Comfort Control 3 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A11, \field Thermal Comfort Control 3 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames
  A12, \field Thermal Comfort Control 4 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A13; \field Thermal Comfort Control 4 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames

ZoneControl:Thermostat:TemperatureAndHumidity,
       \min-fields 2
       \memo This object modifies a ZoneControl:Thermostat object to effect temperature control based on
       \memo zone air humidity conditions.
  A1,  \field Thermostat Name
       \required-field
       \type object-list
       \object-list ZoneControlThermostaticNames
       \note Enter the name of a ZoneControl:Thermostat object whose operation is to be modified to
       \note effect temperature control based on zone air humidity conditions. If the ZoneControl:
       \note Thermostat object references a ZoneList, simply enter the name of the ZoneControl:Thermostat
       \note object and this temperature and humidity thermostat control will be applied to all zones
       \note in the ZoneList. If the ZoneControl:Thermostat object references a ZoneList but it is
       \note desired that only a single zone within the ZoneList be controlled based on temperature and
       \note humidity control, then the name to be put here is <Zone Name> <Thermostat Name> where the
       \note Thermostat Name is the the name of the ZoneControl:Thermostat object.
  A2 , \field Dehumidifying Relative Humidity Setpoint Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be in Relative Humidity (percent)
  A3,  \field Dehumidification Control Type
       \type choice
       \key Overcool
       \key None
       \default Overcool
  A4,  \field Overcool Range Input Method
       \type choice
       \key Constant
       \key Scheduled
       \default Constant
  N1,  \field Overcool Constant Range
       \type real
       \units deltaC
       \minimum 0.0
       \maximum 3.0
       \default 1.7
       \note Maximum Overcool temperature range for cooling setpoint reduction.
       \note Used with Dehumidification Control Type = Overcool.
       \note A value of 0.0 indicates no zone temperature overcooling will be provided to
       \note gain additional dehumidification.
  A5,  \field Overcool Range Schedule Name
       \note Schedule values of 0.0 indicates no zone temperature overcooling will be
       \note provided to gain additional dehumidification.
       \note Schedule values should be >= 0 and <= 3 (deltaC).
       \type object-list
       \object-list ScheduleNames
  N2;  \field Overcool Control Ratio
       \type real
       \units percent/K
       \minimum 0.0
       \default 3.6
       \note The value of this input field is used to adjust the cooling setpoint temperature
       \note (established by the associated ZoneControl:Thermostat object) downward based on the
       \note difference between the zone air relative humidity level and the dehumidifying
       \note relative humidity setpoint.

ThermostatSetpoint:SingleHeating,
       \memo Used for a heating only thermostat. The setpoint can be scheduled and varied throughout
       \memo the simulation but only heating is allowed with this control type.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:SingleCooling,
       \memo Used for a cooling only thermostat. The setpoint can be scheduled and varied throughout
       \memo the simulation but only cooling is allowed.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:SingleHeatingOrCooling,
       \memo Used for a heating and cooling thermostat with a single setpoint. The setpoint can be
       \memo scheduled and varied throughout the simulation for both heating and cooling.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:DualSetpoint,
       \memo Used for a heating and cooling thermostat with dual setpoints. The setpoints can be
       \memo scheduled and varied throughout the simulation for both heating and cooling.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControlTypeNames
  A2 , \field Heating Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A3 ; \field Cooling Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating,
       \memo Used for heating only thermal comfort control. The PMV setpoint can be scheduled and
       \memo varied throughout the simulation but only heating is allowed with this control type.
       \min-fields 2
  A1 , \field Name
       \required-field
       \type alpha
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling,
       \memo Used for cooling only thermal comfort control. The PMV setpoint can be scheduled and
       \memo varied throughout the simulation but only cooling is allowed with this control type.
       \min-fields 2
  A1 , \field Name
       \required-field
       \type alpha
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling,
       \memo Used for heating and cooling thermal comfort control with a single setpoint. The PMV
       \memo setpoint can be scheduled and varied throughout the simulation for both heating and
       \memo cooling.
       \min-fields 2
  A1 , \field Name
       \required-field
       \type alpha
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
       \memo Used for heating and cooling thermal comfort control with dual setpoints. The PMV
       \memo setpoints can be scheduled and varied throughout the simulation for both heating and
       \memo cooling.
       \min-fields 3
  A1 , \field Name
       \required-field
       \type alpha
       \reference ThermalComfortControlTypeNames
  A2 , \field Fanger Thermal Comfort Heating Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames
  A3 ; \field Fanger Thermal Comfort Cooling Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \required-field
       \type object-list
       \object-list ScheduleNames

ZoneControl:Thermostat:StagedDualSetpoint,
   \memo Define the Thermostat StagedDualSetpoint settings for a zone or list of zones.
   \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
   \memo to all the zones in the ZoneList.
  A1 , \field Name
       \required-field
       \reference ZoneControlThermostaticNames
  A2 , \field Zone or ZoneList Name
       \required-field
       \type object-list
       \object-list ZoneAndZoneListNames
  N1 , \field Number of Heating Stages
       \required-field
       \type integer
       \minimum 1
       \maximum 4
       \note Enter the number of the following sets of data for heating temperature offset
  A3 , \field Heating Temperature Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
  N2 , \field Heating Throttling Temperature Range
       \units deltaC
       \minimum 0.0
       \default 1.1
  N3 , \field Stage 1 Heating Temperature Offset
       \required-field
       \type real
       \units deltaC
       \maximum 0.0
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 1 value and greater than
       \note Stage 2 value, the stage number is 1.
  N4 , \field Stage 2 Heating Temperature Offset
       \type real
       \units deltaC
       \maximum 0.0
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 2 value and greater than
       \note Stage 3 value, the stage number is 2.
       \note The value of this field has to be less the value at the previous field.
  N5 , \field Stage 3 Heating Temperature Offset
       \type real
       \units deltaC
       \maximum 0.0
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 3 value and greater than
       \note Stage 4 value, the stage number is 3.
       \note The value of this field has to be less the value at the previous field.
  N6 , \field Stage 4 Heating Temperature Offset
       \type real
       \units deltaC
       \maximum 0.0
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 4 value, the stage number is 4.
       \note The value of this field has to be less the value at the previous field.
  N7 , \field Number of Cooling Stages
       \required-field
       \type integer
       \minimum 1
       \maximum 4
       \note Enter the number of the following sets of data for cooling temperature offset
  A4 , \field Cooling Temperature Setpoint Base Schedule Name
       \type object-list
       \object-list ScheduleNames
  N8 , \field Cooling Throttling Temperature Range
       \units deltaC
       \minimum 0.0
       \default 1.1
  N9 , \field Stage 1 Cooling Temperature Offset
       \required-field
       \type real
       \units deltaC
       \minimum 0.0
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 1 value and less than
       \note Stage 2 value, the stage number is 1.
  N10, \field Stage 2 Cooling Temperature Offset
       \type real
       \units deltaC
       \minimum 0.0
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 2 value and less than
       \note Stage 3 value, the stage number is 2.
       \note The value of this field has to be greater than the value at the previous field.
  N11, \field Stage 3 Cooling Temperature Offset
       \type real
       \units deltaC
       \minimum 0.0
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 3 value and less than
       \note Stage 4 value, the stage number is 3.
       \note The value of this field has to be greater than the value at the previous field.
  N12; \field Stage 4 Cooling Temperature Offset
       \type real
       \units deltaC
       \minimum 0.0
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 4 value, the stage number is 4.
       \note The value of this field has to be greater than the value at the previous field.

ZoneControl:ContaminantController,
       \memo Used to control a zone to a specified indoor level of CO2 or generic contaminants, or
       \memo to specify minimum CO2 concentration schedule name for a zone.
       \min-fields 4
  A1 , \field Name
       \required-field
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Carbon Dioxide Control Availability Schedule Name
       \note Availability schedule name for CO2 controller. Schedule value > 0 means the CO2
       \note controller is enabled. If this field is blank, then CO2 controller is always enabled.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Carbon Dioxide Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be carbon dioxide concentration in parts per million (ppm)
  A5 , \field Minimum Carbon Dioxide Concentration Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be carbon dioxide concentration in parts per
       \note million (ppm)
       \note This field is used when the field System Outdoor Air Method =
       \note ProportionalControlBasedOnOccupancySchedule or ProportionalControlBasedOnDesignOccupancy,
       \note or ProportionalControlBasedOnDesignOARate in Controller:MechanicalVentilation
  A6 , \field Maximum Carbon Dioxide Concentration Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be carbon dioxide concentration in parts per
       \note million (ppm)
       \note This field is used when the field System Outdoor Air Method =
       \note ProportionalControlBasedOnOccupancySchedule or ProportionalControlBasedOnDesignOccupancy
       \note or ProportionalControlBasedOnDesignOARate.
  A7 , \field Generic Contaminant Control Availability Schedule Name
       \note Availability schedule name for generic contaminant controller. Schedule value > 0 means
       \note the generic contaminant controller is enabled. If this field is blank, then generic
       \note contaminant controller is always enabled.
       \type object-list
       \object-list ScheduleNames
  A8 ; \field Generic Contaminant Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values should be generic contaminant concentration in parts per
       \note million (ppm)
       \note This field is used when the field System Outdoor Air Method =
       \note IndoorAirQualityProcedureGenericContaminant in Controller:MechanicalVentilation

\group Zone HVAC Forced Air Units

ZoneHVAC:IdealLoadsAirSystem,
       \memo Ideal system used to calculate loads without modeling a full HVAC system. All that is
       \memo required for the ideal system are zone controls, zone equipment configurations, and
       \memo the ideal loads system component. This component can be thought of as an ideal unit
       \memo that mixes zone air with the specified amount of outdoor air and then adds or removes
       \memo heat and moisture at 100% efficiency in order to meet the specified controls. Energy
       \memo use is reported as DistrictHeating and DistrictCooling.
       \min-fields 27
  A1 , \field Name
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Supply Air Node Name
       \note Must match a zone air inlet node name.
       \required-field
       \type node
  A4 , \field Zone Exhaust Air Node Name
       \note Should match a zone air exhaust node name.
       \note This field is optional, but is required if this
       \note this object is used with other forced air equipment.
       \type node
  A5 , \field System Inlet Air Node Name
       \note This field is only required when the Ideal Loads Air System is connected to an
       \note AirloopHVAC:ZoneReturnPlenum, otherwise leave this field blank. When connected to a plenum
       \note the return plenum Outlet Node Name (or Induced Air Outlet Node Name when connecting multiple
       \note ideal loads air sytems) is entered here. The two ideal loads air system node name fields described above,
       \note the Zone Supply Air Node Name and the Zone Exhaust Air Node Name must also be entered.
       \note The Zone Supply Air Node Name must match a zone inlet air node name for the zone where this
       \note Ideal Loads Air System is connected. The Zone Exhaust Air Node Name must match an inlet air
       \note node name of an AirloopHVAC:ReturnAirPlenum object.
       \type node
  N1 , \field Maximum Heating Supply Air Temperature
       \units C
       \minimum> 0
       \maximum< 100
       \default 50
  N2 , \field Minimum Cooling Supply Air Temperature
       \units C
       \minimum> -100
       \maximum< 50
       \default 13
  N3 , \field Maximum Heating Supply Air Humidity Ratio
       \units kgWater/kgDryAir
       \minimum> 0
       \default 0.0156
  N4 , \field Minimum Cooling Supply Air Humidity Ratio
       \units kgWater/kgDryAir
       \minimum> 0
       \default 0.0077
  A6 , \field Heating Limit
       \type choice
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
       \default NoLimit
  N5 , \field Maximum Heating Air Flow Rate
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \units m3/s
       \minimum 0.0
       \autosizable
  N6 , \field Maximum Sensible Heating Capacity
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \units W
       \minimum 0.0
       \autosizable
  A7 , \field Cooling Limit
       \type choice
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
       \default NoLimit
  N7 , \field Maximum Cooling Air Flow Rate
       \note This field is ignored if Cooling Limit = NoLimit
       \note This field is required if Outdoor Air Economizer Type is anything other than NoEconomizer.
       \units m3/s
       \minimum 0.0
       \autosizable
  N8 , \field Maximum Total Cooling Capacity
       \note This field is ignored if Cooling Limit = NoLimit
       \units W
       \minimum 0.0
       \autosizable
  A8 , \field Heating Availability Schedule Name
       \note If blank, heating is always available.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Cooling Availability Schedule Name
       \note If blank, cooling is always available.
       \type object-list
       \object-list ScheduleNames
  A10, \field Dehumidification Control Type
       \note ConstantSensibleHeatRatio means that the ideal loads system
       \note will be controlled to meet the sensible cooling load, and the
       \note latent cooling rate will be computed using a constant
       \note sensible heat ratio (SHR)
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note None means that there is no dehumidification.
       \note ConstantSupplyHumidityRatio means that during cooling the supply air
       \note will always be at the Minimum Cooling Supply Humidity Ratio.
       \type choice
       \key ConstantSensibleHeatRatio
       \key Humidistat
       \key None
       \key ConstantSupplyHumidityRatio
       \default ConstantSensibleHeatRatio
  N9 , \field Cooling Sensible Heat Ratio
       \note This field is applicable only when Dehumidification Control Type is ConstantSensibleHeatRatio
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  A11, \field Humidification Control Type
       \note None means that there is no humidification.
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note ConstantSupplyHumidityRatio means that during heating the supply air
       \note will always be at the Maximum Heating Supply Humidity Ratio.
       \type choice
       \key None
       \key Humidistat
       \key ConstantSupplyHumidityRatio
       \default None
  A12, \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the minimum
       \note outdoor air flow rate will be computed using these specifications. The outdoor air
       \note flow rate will also be affected by the next two fields.
       \note If this field is blank, there will be no outdoor air and the remaining fields will
       \note be ignored.
  A13, \field Outdoor Air Inlet Node Name
       \type node
       \note This field is required if the system provides outdoor air
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A14, \field Demand Controlled Ventilation Type
       \note This field controls how the minimum outdoor air flow rate is calculated.
       \note None means that design occupancy will be used to compute the minimum outdoor air flow rate
       \note OccupancySchedule means that current occupancy level will be used.
       \note CO2Setpoint means that the design occupancy will be used to compute the minimum outdoor air flow
       \note rate and the outdoor air flow rate may be increased if necessary to maintain the indoor air carbon
       \note dioxide setpoint defined in a ZoneControl:ContaminantController object.
       \type choice
       \key None
       \key OccupancySchedule
       \key CO2Setpoint
       \default None
  A15, \field Outdoor Air Economizer Type
       \note DifferentialDryBulb and DifferentialEnthalpy will increase the outdoor air flow rate
       \note when there is a cooling load and the outdoor air temperature or enthalpy
       \note is below the zone exhaust air temperature or enthalpy.
       \type choice
       \key NoEconomizer
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \default NoEconomizer
  A16, \field Heat Recovery Type
       \type choice
       \key None
       \key Sensible
       \key Enthalpy
       \default None
  N10, \field Sensible Heat Recovery Effectiveness
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N11, \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A17; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:FourPipeFanCoil,
        \memo Four pipe fan coil system. Forced-convection hydronic heating-cooling unit with
        \memo supply fan, hot water heating coil, chilled water cooling coil, and fixed-position
        \memo outdoor air mixer.
        \min-fields 24
   A1 , \field Name
        \required-field
        \reference DOAToZonalUnit
        \reference ZoneEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Capacity Control Method
        \required-field
        \type choice
        \key ConstantFanVariableFlow
        \key CyclingFan
        \key VariableFanVariableFlow
        \key VariableFanConstantFlow
        \key MultiSpeedFan
        \key ASHRAE90VariableFan
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \autosizable
        \units m3/s
   N2 , \field Low Speed Supply Air Flow Ratio
        \type real
        \minimum> 0.0
        \default 0.33
   N3 , \field Medium Speed Supply Air Flow Ratio
        \note Medium Speed Supply Air Flow Ratio should be greater
        \note than Low Speed Supply Air Flow Ratio
        \type real
        \minimum> 0.0
        \default 0.66
   N4 , \field Maximum Outdoor Air Flow Rate
        \required-field
        \autosizable
        \units m3/s
   A4 , \field Outdoor Air Schedule Name
        \note Value of schedule multiplies maximum outdoor air flow rate
        \type object-list
        \object-list ScheduleNames
   A5 , \field Air Inlet Node Name
        \required-field
        \type node
   A6 , \field Air Outlet Node Name
        \required-field
        \type node
   A7,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one type OutdoorAir:Mixer object is available.
        \note This field should be left blank if the FanCoil is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A8 , \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the FanCoil is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A9 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \key Fan:VariableVolume
        \key Fan:SystemModel
        \note Fan type must be according to capacity control method (see I/O)
        \note For ConstantFanVariableFlow a Fan:OnOff or Fan:ConstantVolume is valid.
        \note For CyclingFan a Fan:OnOff is valid.
        \note For VariableFanVariableFlow or VariableFanConstantFlow a Fan:VariableVolume is valid.
        \note For ASHRAE90.1 a Fan:OnOff or Fan:VariableVolume is valid.
        \note Fan:SystemModel is valid for all capacity control methods.
        \note The fan's inlet node should be the same as the outdoor air mixer's mixed air node.
   A10, \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOffandVAV
        \object-list FansSystemModel
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:Water
        \key Coil:Cooling:Water:DetailedGeometry
        \key CoilSystem:Cooling:Water:HeatExchangerAssisted
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWater
   N5 , \field Maximum Cold Water Flow Rate
        \required-field
        \autosizable
        \units m3/s
        \ip-units gal/min
   N6 , \field Minimum Cold Water Flow Rate
        \default 0.0
        \units m3/s
        \ip-units gal/min
   N7 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A13, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Water
        \key Coil:Heating:Electric
   A14, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWater
        \object-list HeatingCoilsElectric
   N8 , \field Maximum Hot Water Flow Rate
        \required-field
        \autosizable
        \units m3/s
        \ip-units gal/min
   N9 , \field Minimum Hot Water Flow Rate
        \default 0.0
        \units m3/s
        \ip-units gal/min
   N10, \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A15, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A16, \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName
   A17, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
        \note cycling fan operation (fan cycles with cooling coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
        \note This input field is currently used with MultiStageFan capacity control method
   N11, \field Minimum Supply Air Temperature in Cooling Mode
        \note For Capacity Control Method = ASHRAE90VariableFan, enter the minimum air temperature in cooling mode.
        \note Leave this field blank or enter 0 to control to the zone load per ASHRAE 90.1. In this case, a zone sizing simulation is required.
        \type real
        \units C
        \minimum 0.0
        \autosizable
        \default autosize
   N12; \field Maximum Supply Air Temperature in Heating Mode
        \note For Capacity Control Method = ASHRAE90VariableFan, enter the maximum air temperature in heating mode.
        \note Leave this field blank or enter 0 to control to the zone load per ASHRAE 90.1. In this case, a zone sizing simulation is required.
        \type real
        \units C
        \minimum 0.0
        \autosizable
        \default autosize

ZoneHVAC:WindowAirConditioner,
        \memo Window air conditioner. Forced-convection cooling-only unit with supply fan, direct
        \memo expansion (DX) cooling coil, and fixed-position outdoor air mixer.
        \min-fields 15
   A1,  \field Name
        \required-field
        \type alpha
        \reference ZoneEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
   N2 , \field Maximum Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Outdoor Air Mixer Object Type
        \required-field
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one OutdoorAir:Mixer object type is available.
   A6 , \field Outdoor Air Mixer Name
        \required-field
        \type object-list
        \object-list OutdoorAirMixers
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:SystemModel
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works when continuous fan operation is used the entire
        \note simulation (all supply air fan operating mode schedule values are greater than 0).
        \note If any fan operating mode schedule values are 0 a Fan:SystemModel or Fan:OnOff object must be used.
   A8 , \field Supply Air Fan Name
        \required-field
        \note Fan type Fan:ConstantVolume is used with continuous fan
        \note and fan type Fan:OnOff is used with cycling Fan.
        \type object-list
        \object-list FansCVandOnOff
        \object-list FansSystemModel
   A9,  \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \key Coil:Cooling:DX:VariableSpeed
   A10, \field DX Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
   A11, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
        \note cycling fan operation (fan cycles with cooling coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A12, \field Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
   N3 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A13, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A14; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:PackagedTerminalAirConditioner,
        \memo Packaged terminal air conditioner (PTAC). Forced-convection heating-cooling unit
        \memo with supply fan, direct expansion (DX) cooling coil, heating coil (gas, electric, hot
        \memo water, or steam) and fixed-position outdoor air mixer.
        \min-fields 18
   A1,  \field Name
        \required-field
        \type alpha
        \reference DOAToZonalUnit
        \reference ZoneEquipmentNames
        \note Unique name for this packaged terminal air conditioner object.
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values of 0 denote the unit is off.
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Air inlet node for the PTAC must be a zone air exhaust Node.
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Air outlet node for the PTAC must be a zone air inlet node.
   A5,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one OutdoorAir:Mixer object type is available.
        \note This field should be left blank if the PTAC is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A6 , \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the PTAC is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when supply air fan operating mode schedule values specify continuous fan
        \note (schedule values greater than 0 specify continuous fan operation).
        \note This air flow rate is used when no heating or cooling is required and the cooling or
        \note heating coil is off. If this field is left blank or zero, the supply air flow rate
        \note from the previous on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
        \note This field is set to zero flow when the PTAC is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
        \note This field is set to zero flow when the PTAC is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when supply air fan operating mode schedule values specify continuous fan
        \note (schedule values greater than 0 specify continuous fan operation).
        \note This air flow rate is used when no heating or cooling is required and the cooling or
        \note heating coil is off. If this field is left blank or zero, the outdoor air flow rate
        \note from the previous on cycle (either cooling or heating) is used.
        \note This field is set to zero flow when the PTAC is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:SystemModel
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works when continuous fan operation is used the entire
        \note simulation (all supply air fan operating mode schedule values are greater than 0).
        \note If any fan operating mode schedule values are 0 a Fan:SystemModel or Fan:OnOff object must be used.
   A8 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \object-list FansSystemModel
        \note Needs to match in the fan object.
   A9 , \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Select the type of heating coil.
   A10 , \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the heating coil object.
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note Select the type of Cooling Coil.
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed.
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \note Needs to match a DX cooling coil object.
   A13, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default DrawThrough
        \note Select fan placement as either blow through or draw through.
   A14, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule Name values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
   A15, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A16, \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName
   A17, \field Capacity Control Method
        \type choice
        \key None
        \key SingleZoneVAV
        \default None
   N7 , \field Minimum Supply Air Temperature in Cooling Mode
        \note For Capacity Control Method = SingleZoneVAV, enter the minimum air temperature limit for reduced fan speed.
        \type real
        \units C
        \minimum 0.0
        \autosizable
        \default autosize
   N8 ; \field Maximum Supply Air Temperature in Heating Mode
        \note For Capacity Control Method = SingleZoneVAV, enter the maximum air temperature limit for reduced fan speed.
        \type real
        \units C
        \minimum 0.0
        \autosizable
        \default autosize

ZoneHVAC:PackagedTerminalHeatPump,
        \memo Packaged terminal heat pump (PTHP). Forced-convection heating-cooling unit with
        \memo supply fan, direct expansion (DX) cooling coil, DX heating coil (air-to-air heat
        \memo pump), supplemental heating coil (gas, electric, hot water, or steam), and
        \memo fixed-position outdoor air mixer.
        \min-fields 26
   A1,  \field Name
        \required-field
        \type alpha
        \reference DOAToZonalUnit
        \reference ZoneEquipmentNames
        \note Unique name for this packaged terminal heat pump object.
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values of 0 denote the unit is off.
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Air inlet node for the PTHP must be a zone air exhaust node.
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Air outlet node for the PTHP must be a zone air inlet node.
   A5,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one OutdoorAir:Mixer object type is available.
        \note This field should be left blank if the PTHP is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A6 , \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the PTHP is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when heat pump fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the supply air flow rate from the previous
        \note on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
        \note This field is set to zero flow when the PTHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
        \note This field is set to zero flow when the PTHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when heat pump Fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous
        \note on cycle (either cooling or heating) is used.
        \note This field is set to zero flow when the PTHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:SystemModel
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with fan operating mode is continuous.
   A8 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \object-list FansSystemModel
        \note Needs to match a fan object.
   A9 , \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
        \note Only works with Coil:Heating:DX:SingleSpeed or
        \note Coil:Heating:DX:VariableSpeed.
   A10 , \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXSingleSpeed
        \object-list HeatingCoilsDXVariableSpeed
        \note Needs to match in the DX Heating Coil object.
   N7 , \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
        \units dimensionless
        \note Defines Heating convergence tolerance as a fraction of Heating load to be met.
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed.
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \note Needs to match in the DX Cooling Coil object.
   N8 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
        \units dimensionless
        \note Defines Cooling convergence tolerance as a fraction of the Cooling load to be met.
   A13, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coil.
   A14, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the supplemental heating coil object.
   N9 , \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
        \note Supply air temperature from the supplemental heater will not exceed this value.
   N10, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
        \note Supplemental heater will not operate when outdoor temperature exceeds this value.
   A15, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default DrawThrough
        \note Select fan placement as either blow through or draw through.
   A16, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule Name values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A17, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A18, \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName
   A19, \field Capacity Control Method
        \type choice
        \key None
        \key SingleZoneVAV
        \default None
   N11, \field Minimum Supply Air Temperature in Cooling Mode
        \note For Capacity Control Method = SingleZoneVAV, enter the minimum air temperature limit for reduced fan speed.
        \type real
        \units C
        \minimum 0.0
        \autosizable
        \default autosize
   N12; \field Maximum Supply Air Temperature in Heating Mode
        \note For Capacity Control Method = SingleZoneVAV, enter the maximum air temperature limit for reduced fan speed.
        \type real
        \units C
        \minimum 0.0
        \autosizable
        \default autosize

ZoneHVAC:WaterToAirHeatPump,
        \memo Water-to-air heat pump. Forced-convection heating-cooling unit with supply fan,
        \memo water-to-air cooling and heating coils, supplemental heating coil (gas, electric, hot
        \memo water, or steam), and fixed-position outdoor air mixer.
        \min-fields 25
   A1,  \field Name
        \required-field
        \type alpha
        \reference DOAToZonalUnit
        \reference ZoneEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Outdoor Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one OutdoorAir:Mixer object type is available.
        \note This field should be left blank if the WSHP is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   A6,  \field Outdoor Air Mixer Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the WSHP is connected to central
        \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to fan size.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to fan size.
        \note Only used when heat pump fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the supply air flow rate from the previous
        \note on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during cooling operation.
        \note This field is set to zero flow when the WSHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to supply air flow rate during heating operation.
        \note This field is set to zero flow when the WSHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when heat pump Fan operating mode is continuous. This air flow rate
        \note is used when no heating or cooling is required and the DX coil compressor is off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous
        \note on cycle (either cooling or heating) is used.
        \note This field is set to zero flow when the PTHP is connected to central
        \note dedicated outdoor air through air terminal single duct mixer object.
   A7,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:SystemModel
        \key Fan:OnOff
   A8,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansOnOff
        \object-list FansSystemModel
        \note Needs to match Fan:SystemModel or Fan:OnOff object
   A9,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:WaterToAirHeatPump:EquationFit
        \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
   A10, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWaterToAirHP
        \object-list HeatingCoilsWaterToAirVSHP
        \note  Needs to match in the water-to-air heat pump heating coil object
   A11, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:WaterToAirHeatPump:EquationFit
        \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A12, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWaterToAirHP
        \object-list CoolingCoilsWaterToAirVSHP
        \note Needs to match in the water-to-air heat pump cooling coil object
   N7,  \field Maximum Cycling Rate
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 2.5
        \note The maximum on-off cycling rate for the compressor
        \note Suggested value is 2.5 for a typical heat pump
   N8,  \field Heat Pump Time Constant
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 60.0
        \note Time constant for the cooling coil's capacity to reach steady state after startup
        \note Suggested value is 60 for a typical heat pump
   N9,  \field Fraction of On-Cycle Power Use
        \minimum 0.0
        \maximum 0.05
        \default 0.01
        \note The fraction of on-cycle power use to adjust the part load fraction based on
        \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
        \note Suggested value is 0.01 for a typical heat pump
   N10, \field Heat Pump Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
        \note Only required when fan operating mode is cycling
        \note Enter 0 when fan operating mode is continuous
   A13, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A14, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N11, \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
        \default autosize
        \note Supply air temperature from the supplemental heater will not exceed this value.
   N12, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A15, \field Outdoor Dry-Bulb Temperature Sensor Node Name
        \type node
   A16, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A17, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A18, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A19, \field Heat Pump Coil Water Flow Mode
        \type choice
        \key Constant
        \key Cycling
        \key ConstantOnDemand
        \default Cycling
        \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
        \note Constant results in 100% water flow regardless of compressor PLR
        \note Cycling results in water flow that matches compressor PLR
        \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
   A20; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:Dehumidifier:DX,
        \memo This object calculates the performance of zone (room) air dehumidifiers.
        \memo Meant to model conventional direct expansion (DX) cooling-based room air
        \memo dehumidifiers (reject 100% of condenser heat to the zone air), but this
        \memo object might be able to be used to model other room air dehumidifier types.
        \min-fields 13
   A1,  \field Name
        \required-field
        \type alpha
        \reference ZoneEquipmentNames
        \note Unique name for this direct expansion (DX) zone dehumidifier object.
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values of 0 denote the unit is off.
        \note Schedule values >0.0 (usually 1.0) indicate that the dehumidifier is available to operate.
   A3 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Air inlet node for the dehumidifier must be a zone air exhaust node.
   A4 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Air outlet node for the dehumidifier must be a zone air inlet node.
   N1,  \field Rated Water Removal
        \required-field
        \type real
        \units L/day
        \minimum> 0.0
        \note Rating point: air entering dehumidifier at 26.7 C (80 F) dry-bulb and 60% relative humidity.
   N2,  \field Rated Energy Factor
        \required-field
        \type real
        \units L/kWh
        \minimum> 0.0
        \note Rating point: air entering dehumidifier at 26.7 C (80 F) dry-bulb and 60% relative humidity.
   N3,  \field Rated Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
   A5,  \field Water Removal Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note Name of a curve that describes the water removal rate (normalized to rated conditions)
        \note as a function of the dry-bulb temperature and relative humidity of the air
        \note entering the dehumidifier.
        \note Curve output = (actual water removal/rated water removal) = a + b*T + c*T**2 + d*RH +
        \note                                                             e*RH**2 + f*T*RH
        \note T = inlet air dry-bulb temperature (C)
        \note RH = inlet air RH (%)
   A6,  \field Energy Factor Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note Name of a curve that describes the energy factor (normalized to rated conditions)
        \note as a function of the dry-bulb temperature and relative humidity of the air
        \note entering the dehumidifier.
        \note Curve output = (actual energy factor/rated energy factor) = a + b*T + c*T**2 + d*RH +
        \note                                                             e*RH**2 + f*T*RH
        \note T = inlet air dry-bulb temperature (C)
        \note RH = inlet air RH (%)
   A7,  \field Part Load Fraction Correlation Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note Name of a curve that describes the part load fraction (PLF) of the system as
        \note a function of the part load ratio. Used to calculate dehumidifier run time fraction
        \note and electric power.
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (dehumidification load/steady state water removal capacity)
   N4,  \field Minimum Dry-Bulb Temperature for Dehumidifier Operation
        \type real
        \units C
        \default 10.0
        \note Dehumidifier shut off if inlet air (zone) temperature is below this value.
        \note This value must be less than the Maximum Dry-Bulb Temperature for Dehumidifier Operation.
   N5,  \field Maximum Dry-Bulb Temperature for Dehumidifier Operation
        \type real
        \units C
        \default 35.0
        \note Dehumidifier shut off if inlet air (zone) temperature is above this value.
        \note This value must be greater than the Minimum Dry-Bulb Temperature for Dehumidifier Operation.
   N6,  \field Off-Cycle Parasitic Electric Load
        \type real
        \units W
        \minimum 0.0
        \default 0.0
        \note Parasitic electric power consumed when the dehumidifier is available to operate, but
        \note does not operate (i.e., no high humidity load to be met).
        \note Off cycle parasitic power is 0 when the availability schedule is 0.
        \note This electric load is considered as a heat gain to the zone air.
   A8;  \field Condensate Collection Water Storage Tank Name
        \type object-list
        \object-list WaterStorageTankNames
        \note Name of storage tank used to collect water removed by the dehumidifier.

ZoneHVAC:EnergyRecoveryVentilator,
        \memo This compound component models a stand-alone energy recovery ventilator (ERV)
        \memo that conditions outdoor ventilation air and supplies that air directly to a zone.
        \memo The ERV unit is modeled as a collection of components: air-to-air heat exchanger,
        \memo supply air fan, exhaust air fan and an optional controller to avoid overheating
        \memo of the supply air (economizer or free cooling operation).
        \min-fields 7
  A1,  \field Name
        \required-field
        \type alpha
        \reference ZoneEquipmentNames
  A2 ,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
  A3 ,  \field Heat Exchanger Name
        \required-field
        \note Heat exchanger type must be HeatExchanger:AirToAir:SensibleAndLatent
        \type object-list
        \object-list HXAirToAirSensibleAndLatentNames
  N1 ,  \field Supply Air Flow Rate
        \required-field
        \autosizable
        \type real
        \minimum> 0.0
        \units m3/s
        \note This flow rate must match the supply fan's air flow rate.
  N2 ,  \field Exhaust Air Flow Rate
        \required-field
        \autosizable
        \type real
        \minimum> 0.0
        \units m3/s
        \note This flow rate must match the supply fan air flow rate.
  A4 ,  \field Supply Air Fan Name
        \required-field
        \note Fan type must be Fan:OnOff or Fan:SystemModel
        \type object-list
        \object-list FansOnOff
        \object-list FansSystemModel
  A5 ,  \field Exhaust Air Fan Name
        \required-field
        \note Fan type must be Fan:OnOff or Fan:SystemModel
        \type object-list
        \object-list FansOnOff
        \object-list FansSystemModel
  A6 ,  \field Controller Name
        \note Enter the name of a ZoneHVAC:EnergyRecoveryVentilator:Controller object.
        \type object-list
        \object-list ControllerStandAloneEnergyRecoveryVentilator
  N3 ,  \field Ventilation Rate per Unit Floor Area
        \type real
        \units m3/s-m2
        \minimum 0.0
        \note 0.000508 m3/s-m2 corresponds to 0.1 ft3/min-ft2
        \note Used only when supply and exhaust air flow rates are autosized.
  N4 ,  \field Ventilation Rate per Occupant
        \type real
        \units m3/s-person
        \minimum 0.0
        \note 0.00236 m3/s-person corresponds to 5 ft3/min-person
        \note Used only when supply and exhaust air flow rates are autosized.
  A7;   \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists

ZoneHVAC:EnergyRecoveryVentilator:Controller,
       \memo This controller is used exclusively by the ZoneHVAC:EnergyRecoveryVentilator object
       \memo to allow economizer (free cooling) operation when possible.
       \min-fields 3
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControllerStandAloneEnergyRecoveryVentilator
  N1 , \field Temperature High Limit
       \type real
       \units C
       \note Enter the maximum outdoor dry-bulb temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
  N2 , \field Temperature Low Limit
       \type real
       \units C
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
  N3 , \field Enthalpy High Limit
       \type real
       \units J/kg
       \note Enter the maximum outdoor enthalpy limit for economizer operation.
       \note No input or blank input means this limit is not operative
  N4 , \field Dewpoint Temperature Limit
       \type real
       \units C
       \note Enter the maximum outdoor dew point temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
  A2 , \field Electronic Enthalpy Limit Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Enter the name of a quadratic or cubic curve which defines the maximum outdoor
       \note humidity ratio (function of outdoor dry-bulb temperature) for economizer operation.
       \note No input or blank input means this limit is not operative
  A3 , \field Exhaust Air Temperature Limit
       \type choice
       \key ExhaustAirTemperatureLimit
       \key NoExhaustAirTemperatureLimit
       \default NoExhaustAirTemperatureLimit
  A4 , \field Exhaust Air Enthalpy Limit
       \type choice
       \key ExhaustAirEnthalpyLimit
       \key NoExhaustAirEnthalpyLimit
       \default NoExhaustAirEnthalpyLimit
  A5 , \field Time of Day Economizer Flow Control Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values greater than 0 indicate economizer operation is active. This
       \note schedule may be used with or without the High Humidity Control option.
       \note When used together, high humidity control has priority over economizer control.
  A6 , \field High Humidity Control Flag
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes to modify air flow rates based on a zone humidistat.
       \note Select No to disable this feature.
  A7 , \field Humidistat Control Zone Name
       \type object-list
       \object-list ZoneNames
       \note Enter the name of the zone where the humidistat is located.
  N5 , \field High Humidity Outdoor Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 1.0
       \note Enter the ratio of supply (outdoor) air to the maximum supply air flow rate when modified
       \note air flow rates are active based on high indoor humidity.
  A8 ; \field Control High Indoor Humidity Based on Outdoor Humidity Ratio
       \type choice
       \key Yes
       \key No
       \default Yes
       \note If NO is selected, the air flow rate is modified any time indoor relative
       \note humidity is above humidistat setpoint. If YES is selected, outdoor air flow
       \note rate is modified any time indoor relative humidity is above the humidistat
       \note setpoint AND the outdoor humidity ratio is less than the indoor humidity ratio.

ZoneHVAC:UnitVentilator,
        \memo Unit ventilator. Forced-convection ventilation unit with supply fan (constant-volume
        \memo or variable-volume), optional chilled water cooling coil, optional heating coil
        \memo (gas, electric, hot water, or steam) and controllable outdoor air mixer.
        \min-fields 16
   A1 , \field Name
        \required-field
        \reference DOAToZonalUnit
        \reference ZoneEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \units m3/s
        \minimum> 0
        \autosizable
   A3 , \field Outdoor Air Control Type
        \required-field
        \type choice
        \key FixedAmount
        \key VariablePercent
        \key FixedTemperature
   N2 , \field Minimum Outdoor Air Flow Rate
        \required-field
        \units m3/s
        \autosizable
        \minimum 0.0
   A4 , \field Minimum Outdoor Air Schedule Name
        \required-field
        \type object-list
        \object-list ScheduleNames
        \note schedule values multiply the minimum outdoor air flow rate
   N3 , \field Maximum Outdoor Air Flow Rate
        \required-field
        \units m3/s
        \minimum 0
        \autosizable
   A5 , \field Maximum Outdoor Air Fraction or Temperature Schedule Name
        \note that this depends on the control type as to whether it is a fraction or temperature
        \required-field
        \type object-list
        \object-list ScheduleNames
   A6 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Inlet node name must be zone exhaust node name if there is no DOA Mixer, or if the
        \note unit ventilator is connected DOA, then the air inlet node name must be the mixer
        \note outlet air node name for InletSide mixer connection.
   A7 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Outlet node name must be zone inlet node name if there is no DOA Mixer, or if the
        \note unit ventilator is connected DOA, then the air outlet node name must be the mixer
        \note secondary air inlet node name for SupplySide mixer connection.
   A8,  \field Outdoor Air Node Name
        \type node
        \note this field is left blank only if the Unit Ventilator is connected to a central
        \note dedicated outdoor air (DOA) via AirTerminal:SingleDuct:Mixer object
   A9,  \field Exhaust Air Node Name
        \type node
        \note this field is left blank only if the Unit Ventilator is connected to a central
        \note dedicated outdoor air (DOA) via AirTerminal:SingleDuct:Mixer object
   A10, \field Mixed Air Node Name
        \type node
        \note inlet to coils
        \note this field is left blank only if the Unit Ventilator is connected to a central
        \note dedicated outdoor air (DOA) via AirTerminal:SingleDuct:Mixer object
   A11, \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \key Fan:VariableVolume
        \key Fan:SystemModel
        \note Allowable fan types are Fan:ConstantVolume, Fan:OnOff, Fan:VariableVolume, and Fan:SystemModel
   A12, \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOffandVAV
        \object-list FansSystemModel
   A13, \field Coil Option
        \required-field
        \type choice
        \key None
        \key Heating
        \key Cooling
        \key HeatingAndCooling
   A14, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule
        \note name values of 0 denote cycling fan operation (fan cycles with
        \note cooling/heating coil). Schedule values greater than 0 denote
        \note constant fan operation (fan runs continually regardless of coil
        \note operation). The fan operating mode defaults to cycling fan operation
        \note if this input field is left blank.
   A15, \field Heating Coil Object Type
        \type choice
        \key Coil:Heating:Water
        \key Coil:Heating:Electric
        \key Coil:Heating:Fuel
        \key Coil:Heating:Steam
   A16, \field Heating Coil Name
        \type object-list
        \object-list HeatingCoilName
   N4 , \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A17, \field Cooling Coil Object Type
        \type choice
        \key Coil:Cooling:Water
        \key Coil:Cooling:Water:DetailedGeometry
        \key CoilSystem:Cooling:Water:HeatExchangerAssisted
   A18, \field Cooling Coil Name
        \type object-list
        \object-list CoolingCoilsWater
   N5 , \field Cooling Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A19, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A20; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:UnitHeater,
        \memo Unit heater. Forced-convection heating-only unit with supply fan, heating coil
        \memo (gas, electric, hot water, or steam) and fixed-position outdoor air mixer.
        \min-fields 11
   A1 , \field Name
        \required-field
        \reference ZoneEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Air Inlet Node Name
        \type node
   A4 , \field Air Outlet Node Name
        \type node
   A5 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \key Fan:VariableVolume
        \key Fan:SystemModel
        \note Allowable fan types are Fan:ConstantVolume, Fan:OnOff, Fan:VariableVolume and Fan:SystemModel
   A6 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOffandVAV
        \object-list FansSystemModel
   N1 , \field Maximum Supply Air Flow Rate
        \required-field
        \units m3/s
        \minimum> 0
        \autosizable
   A7 , \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Water
        \key Coil:Heating:Electric
        \key Coil:Heating:Fuel
        \key Coil:Heating:Steam
   A8 , \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
   A9 , \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule
        \note name values of 0 denote cycling fan operation (fan cycles with the
        \note heating coil). Schedule values greater than 0 denote constant fan
        \note operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this
        \note input field is left blank.
   A10, \field Supply Air Fan Operation During No Heating
        \required-field
        \type choice
        \key Yes
        \key No
        \note This choice field allows the user to define how the unit heater will operate
        \note under "no heating load" or cooling conditions. If the "No" is selected, then
        \note the fan will not run unless there is a heating load. If the fan does not run,
        \note this effectively shuts the unit heater system off when there is no heating load.
        \note If the "Yes" is selected, the unit heater is available and has a ConstantVolume
        \note fan, or has an OnOff fan with "Supply Air Fan Operating Mode Schedule" value
        \note greater than zero, then the fan will always run regardless of the zone load.
   N2 , \field Maximum Hot Water or Steam Flow Rate
        \note Not used when heating coil is gas or electric
        \units m3/s
        \minimum> 0
        \autosizable
        \ip-units gal/min
   N3 , \field Minimum Hot Water or Steam Flow Rate
        \note Not used when heating coil is gas or electric
        \units m3/s
        \minimum 0
        \default 0
        \ip-units gal/min
   N4 , \field Heating Convergence Tolerance
        \type real
        \minimum> 0.0
        \default 0.001
   A11, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A12; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:EvaporativeCoolerUnit,
        \memo Zone evaporative cooler. Forced-convection cooling-only unit with supply fan,
        \memo 100% outdoor air supply. Optional relief exhaust node
        \min-fields 15
   A1 , \field Name
        \required-field
        \reference ZoneEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
   A4 , \field Outdoor Air Inlet Node Name
        \required-field
        \type node
        \note this is an outdoor air node
   A5 , \field Cooler Outlet Node Name
        \required-field
        \type node
        \note this is a zone inlet node
   A6 , \field Zone Relief Air Node Name
        \type node
        \note this is a zone exhaust node, optional if flow is being balanced elsewhere
   A7 , \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:SystemModel
        \key Fan:ComponentModel
        \key Fan:ConstantVolume
        \key Fan:OnOff
        \key Fan:VariableVolume
   A8 , \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list Fans
   N1 , \field Design Supply Air Flow Rate
        \required-field
        \units m3/s
        \minimum> 0
        \autosizable
   A9 , \field Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
   A10, \field Cooler Unit Control Method
        \required-field
        \type choice
        \key ZoneTemperatureDeadbandOnOffCycling
        \key ZoneCoolingLoadOnOffCycling
        \key ZoneCoolingLoadVariableSpeedFan
   N2 , \field Throttling Range Temperature Difference
        \note used for ZoneTemperatureDeadbandOnOffCycling hystersis range for thermostatic control
        \type real
        \units deltaC
        \default 1.0
        \minimum> 0.0
   N3 , \field Cooling Load Control Threshold Heat Transfer Rate
        \type real
        \units W
        \default 100.0
        \note Sign convention is that positive values indicate a cooling load
        \minimum> 0.0
   A11, \field First Evaporative Cooler Object Type
        \required-field
        \type choice
        \key EvaporativeCooler:Direct:CelDekPad
        \key EvaporativeCooler:Direct:ResearchSpecial
        \key EvaporativeCooler:Indirect:CelDekPad
        \key EvaporativeCooler:Indirect:WetCoil
        \key EvaporativeCooler:Indirect:ResearchSpecial
   A12, \field First Evaporative Cooler Object Name
        \required-field
        \type object-list
        \object-list EvapCoolerNames
   A13, \field Second Evaporative Cooler Object Type
        \note optional, used for direct/indirect configurations
        \note second cooler must be immediately downstream of first cooler, if present
        \type choice
        \key EvaporativeCooler:Direct:CelDekPad
        \key EvaporativeCooler:Direct:ResearchSpecial
        \key EvaporativeCooler:Indirect:CelDekPad
        \key EvaporativeCooler:Indirect:WetCoil
        \key EvaporativeCooler:Indirect:ResearchSpecial
   A14, \field Second Evaporative Cooler Name
        \note optional, used for direct/indirect configurations
        \type object-list
        \object-list EvapCoolerNames
   A15; \field Design Specification ZoneHVAC Sizing Object Name
        \note Enter the name of a DesignSpecificationZoneHVACSizing object.
        \type object-list
        \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:HybridUnitaryHVAC,
        \memo Hybrid Unitary HVAC. A black box model for multi-mode packaged forced air equipment. Independent variables include outdoor air conditions and indoor air conditions. Controlled inputs include operating mode, supply air flow rate, and outdoor air faction. Emperical lookup tables are required to map supply air temperature supply air humidity, electricity use, fuel uses, water use, fan electricity use, and external static pressure as a function of each indpednent varaible and each controlled input. In each timestep the model will choose one or more combinations of settings for mode, supply air flow rate, outdoor air faction, and part runtime fraction so as to satisfy zone requests for sensible cooling, heating, ventilation, and/or dehumidification with the least resource consumption. Equipment in this class may consume electricity, water, and up to two additional fuel types.
        \extensible:25 repeat last twentyfive fields remembering to move the semi-colon to the last value
    A1, \field Name
        \required-field
        \type alpha
        \reference ZoneEquipmentNames
    A2, \field Availability Schedule Name
        \note Enter the availability schedule name for this system. Schedule value > 0 means the system is available. If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
    A3, \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists
    A4, \field Minimum Supply Air Temperature Schedule Name
        \note Values in this schedule are used as a constraint in choosing the feasible settings for supply air flow rate and ouside air fraction in each operating mode. If this field is blank, no minimum is imposed.
        \type object-list
        \object-list ScheduleNames
    A5, \field Maximum Supply Air Temperature Schedule Name
        \note Values in this schedule are used as a constraint in choosing the feasible settings for supply air flow rate and outdoor air fraction in each operating mode. If this field is blank, no maximum is imposed.
        \type object-list
        \object-list ScheduleNames
    A6, \field Minimum Supply Air Humidity Ratio Schedule Name
        \note Values in this schedule are used as a constraint in choosing the feasible settings for supply air flow rate and outdoor air fraction in each operating mode. If this field is blank, no minimum is imposed.
        \type object-list
        \object-list ScheduleNames
    A7, \field Maximum Supply Air Humidity Ratio Schedule Name
        \note Values in this schedule are used as a constraint in choosing the feasible settings for supply air flow rate and outdoor air fraction in each operating mode. If this field is blank, no maximum is imposed.
        \type object-list
        \object-list ScheduleNames
    A8, \field Method to Choose Controlled Inputs and Part Runtime Fraction
        \note Select the method that will be used to choose operating mode(s), supply air flow rate(s), outdoor air fraction(s) and part runtime fraction(s) in each time step. "Automatic" = chooses controlled inputs and part runtime fraction(s) to minimize resource use within each time step while best satisfying requested sensible cooling, dehumidification and ventilation, and subject to constraints. "User Defined" = EMS will be used to choose controlled inputs and part runtime fraction(s) in each time step. If this field is blank, default to "Automatic".
        \type choice
        \key Automatic
        \key User Defined
        \default Automatic
    A9, \field Return Air Node Name
        \required-field
        \type node
        \note Return air node for the hybrid unit must be a zone exhaust node.
   A10, \field Outdoor Air Node Name
        \required-field
        \type node
        \note Outdoor air node for the hybrid unit must be an outdoor air node.
   A11, \field Supply Air Node Name
        \required-field
        \type node
        \note Supply air node for the hybrid unit must be a zone air inlet node.
   A12, \field Relief Node Name
        \type node
        \note Relief node for the hybrid unit must be a zone exhaust node, unless flow is being balanced elsewhere.
    N1, \field System Maximum Supply Air Flow Rate
        \type real
        \minimum> 0
        \note The value in this field represents the maximum supply air volume flow rate among all operating modes. Values of extensive variables in lookup tables are normalized by the system maximum supply air mass flow rate that was used to build performance curves. The value in this field is used to rescale the output from exenstive variables to a desired system size.
        \units m3/s
    N2, \field External Static Pressure at System Maximum Supply Air Flow Rate
        \type real
        \minimum> 0
        \note Input the external static pressure when the system operates at maximum supply air flow rate. Fan affinity laws are used to scale supply fan power from the values tabulated in lookup tables, to values that match the external static pressure input to this field. If this field is blank, the supply fan power is not scaled from the values tabulated in lookup tables.
        \units Pa
   A13, \field Fan Heat Included in Lookup Tables
        \type choice
        \key No
        \key Yes
        \default No
        \note This field specifies if the fan heat is accounted for in the lookup tables.
   A14, \field Fan Heat Gain Location
        \type choice
        \key MixedAirStream
        \key SupplyAirStream
        \default SupplyAirStream
        \note This field specifies where to add the fan heat in the air stream.
    N3, \field Fan Heat In Air Stream Fraction
        \note 0.0 means no fan heat is added to the air stream, 1.0 means all fan heat is added to the air stream.
        \type real
        \default 1.0
        \minimum 0.0
        \maximum 1.0
    N4, \field Scaling Factor
        \type real
        \minimum> 0
        \note The value in this field scales all extensive performance variables including: supply air mass flow rate, fuel uses, and water use. If this field is blank, the default scaling factor is 1.
        \default 1
    N5, \field Minimum Time Between Mode Change
        \type real
        \minimum 1
        \note Any mode selected will not operate for less time than the value input in this field. If the value in this field is larger than each timestep, the mode selected in one time step will persist in later time steps until the minimum time between mode change is satisfied. Supply air mass flow rate and outdoor air fraction within a mode are not subject to minimum runtime and may change in every time step. Mode 0 does not have a minimum time. If this field is blank, the default minimum time between mode change is 10 minutes.
        \units minutes
        \default 10
   A15, \field First Fuel Type
        \type choice
        \key None
        \key Electricity
        \key NaturalGas
        \key Propane
        \key FuelOilNo1
        \key FuelOilNo2
        \key Diesel
        \key Gasoline
        \key Coal
        \key OtherFuel1
        \key OtherFuel2
        \key Steam
        \key DistrictHeating
        \key DistrictCooling
        \note Select the fuel type associated with field: "System Electric Power Lookup Table" in each mode.
        \note If this field is blank, default first fuel type = Electricity.
        \default Electricity
   A16, \field Second Fuel Type
        \type choice
        \key None
        \key Electricity
        \key NaturalGas
        \key Propane
        \key FuelOilNo1
        \key FuelOilNo2
        \key Diesel
        \key Gasoline
        \key Coal
        \key OtherFuel1
        \key OtherFuel2
        \key Steam
        \key DistrictHeating
        \key DistrictCooling
        \note Select the fuel type associated with field: "System Second Fuel Consumption Lookup Table" in each mode.
        \note If this field is blank, default second fuel type = None.
        \default None
   A17, \field Third Fuel Type
        \type choice
        \key None
        \key Electricity
        \key NaturalGas
        \key Propane
        \key FuelOilNo1
        \key FuelOilNo2
        \key Diesel
        \key Gasoline
        \key Coal
        \key OtherFuel1
        \key OtherFuel2
        \key Steam
        \key DistrictHeating
        \key DistrictCooling
        \note Select the fuel type associated with field: "System Third Fuel Consumption Lookup Table" in each mode.
        \note If this field is blank, default third fuel type = None.
        \default None
   A18, \field Objective Function to Minimize
        \type choice
        \key Electricity Use
        \key Second Fuel Use
        \key Third Fuel Use
        \key Water Use
        \note In each time step, controlled variables will be chosen to minimize the selection in this field, subject to constraints.
        \note If this field is blank, the objective function will minimize electricity use.
        \default Electricity Use
   A19, \field Design Specification Outdoor Air Object Name
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \note Enter the name of a DesignSpecification:OutdoorAir object. Information in that object will be used to compute the minimum outdoor air flow rate in each time step.
        \note If this field is blank, the system may still supply outdoor air, if it is capable as described by lookup tables, when doing so is the most efficient way to satisfy other constraints.
   A20, \field Mode 0 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 0.
        \note Mode 0 describes equipment performance in standby. Mode 0 is usually characterized by electricity use for controls and crankcase heaters, or other standby resouce consumption. Mode 0 will be chosen for any timestep, or portion of timestep, when no ventilation, cooling, humidification, or dehumidification is required. Mode 0 is available at any environmental condition.
   A21, \field Mode 0 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 0.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 0 will not be considered for any period that requires ventilation, heating, cooling, humidification, or dehumidification. If this field is blank, when Mode 0 is chosen (during standby periods) the supply air temperature will equal the return air temperature.
   A22, \field Mode 0 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 0.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 0 will not be considered for any period that requires ventilation, heating, cooling, humidification, or dehumidification. If this field is blank, when Mode 0 is chosen (during standby periods) the supply air humidty ratio will equal the return air humidity ratio.
   A23, \field Mode 0 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 0.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 0 does not consume electricity.
   A24, \field Mode 0 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 0.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 0 does not consume electricity for supply fan.
   A25, \field Mode 0 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 0.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported.
   A26, \field Mode 0 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 0.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 0 does not consume a second fuel.
   A27, \field Mode 0 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 0.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 0 does not consume a third fuel.
   A28, \field Mode 0 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 0.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 0 does not consume water.
    N6, \field Mode 0 Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the outdoor air fraction for Mode 0.
        \note If this field is blank, the outdoor air fraction for Mode 0 will be 0.00.
        \default 0.00
    N7, \field Mode 0 Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the supply air mass flow rate ratio for Mode 0. The value in this field will be used to determine the supply air mass flow rate in Mode 0.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the supply air mass flow rate ratio for Mode 0 will be 0.
        \default 0.00
   A29, \field Mode 1 Name
        \begin-extensible
        \type alpha
        \retaincase
        \note Enter a name for Mode 1.
   A30, \field Mode 1 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 1.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 1 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A31, \field Mode 1 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 1.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 1 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A32, \field Mode 1 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 1.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 1 does not use electricity
   A33, \field Mode 1 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 1.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 1 does not use electricity for supply fan.
   A34, \field Mode 1 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 1.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 1.
   A35, \field Mode 1 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 1.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 1 does not consume a second fuel.
   A36, \field Mode 1 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 1.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 1 does not consume a third fuel.
   A37, \field Mode 1 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 1.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 1 does not consume water.
    N8, \field Mode 1 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 1.
        \note Mode 1 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
    N9, \field Mode 1 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 1.
        \note Mode 1 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
   N10, \field Mode 1 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 1.
        \note Mode 1 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N11, \field Mode 1 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 1.
        \note Mode 1 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N12, \field Mode 1 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 1.
        \note Mode 1 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
   N13, \field Mode 1 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 1.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 1 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
   N14, \field Mode 1 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 1.
        \note Mode 1 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
   N15, \field Mode 1 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 1.
        \note Mode 1 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
   N16, \field Mode 1 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 1.
        \note Mode 1 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N17, \field Mode 1 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 1.
        \note Mode 1 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N18, \field Mode 1 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 1.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 1 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
   N19, \field Mode 1 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 1.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 1 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
   N20, \field Mode 1 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 1.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 1.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
   N21, \field Mode 1 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 1.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 1.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
   N22, \field Mode 1 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 1.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 1.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
   N23, \field Mode 1 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 1.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 1.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
   A38, \field Mode 2 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 2.
   A39, \field Mode 2 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 2.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 2 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A40, \field Mode 2 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 2.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 2 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A41, \field Mode 2 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 2.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 2 does not consume electricity.
   A42, \field Mode 2 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 2.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 2 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A43, \field Mode 2 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 2.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 2.
   A44, \field Mode 2 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 2.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 2 does not consume a second fuel.
   A45, \field Mode 2 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 2.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 2 does not consume a third fuel.
   A46, \field Mode 2 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 2.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 2 does not consume water.
   N24, \field Mode 2 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 2.
        \note Mode 2 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
   N25, \field Mode 2 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 2.
        \note Mode 2 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
   N26, \field Mode 2 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 2.
        \note Mode 2 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N27, \field Mode 2 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 2.
        \note Mode 2 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N28, \field Mode 2 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 2.
        \note Mode 2 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
   N29, \field Mode 2 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 2.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 2 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
   N30, \field Mode 2 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 2.
        \note Mode 2 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
   N31, \field Mode 2 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 2.
        \note Mode 2 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
   N32, \field Mode 2 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 2.
        \note Mode 2 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N33, \field Mode 2 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 2.
        \note Mode 2 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N34, \field Mode 2 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 2.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 2 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
   N35, \field Mode 2 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 2.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 2 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
   N36, \field Mode 2 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 2.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 2.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
   N37, \field Mode 2 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 2.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 2.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
   N38, \field Mode 2 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 2.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 2.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
   N39, \field Mode 2 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 2.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 2.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
   A47, \field Mode 3 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 3.
   A48, \field Mode 3 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 3.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 3 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A49, \field Mode 3 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 3.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 3 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A50, \field Mode 3 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 3.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 3 does not consume electricity.
   A51, \field Mode 3 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 3.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 3 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A52, \field Mode 3 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 3.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 3.
   A53, \field Mode 3 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 3.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 3 does not consume a second fuel.
   A54, \field Mode 3 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 3.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 3 does not consume a third fuel.
   A55, \field Mode 3 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 3.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 3 does not consume water.
   N40, \field Mode 3 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 3.
        \note Mode 3 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
   N41, \field Mode 3 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 3.
        \note Mode 3 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
   N42, \field Mode 3 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 3.
        \note Mode 3 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N43, \field Mode 3 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 3.
        \note Mode 3 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N44, \field Mode 3 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 3.
        \note Mode 3 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
   N45, \field Mode 3 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 3.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 3 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
   N46, \field Mode 3 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 3.
        \note Mode 3 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
   N47, \field Mode 3 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 3.
        \note Mode 3 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
   N48, \field Mode 3 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 3.
        \note Mode 3 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N49, \field Mode 3 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 3.
        \note Mode 3 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N50, \field Mode 3 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 3.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 3 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
   N51, \field Mode 3 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 3.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 3 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
   N52, \field Mode 3 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 3.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 3.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
   N53, \field Mode 3 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 3.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 3.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
   N54, \field Mode 3 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 3.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 3.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
   N55, \field Mode 3 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 3.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 3.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
   A56, \field Mode 4 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 4.
   A57, \field Mode 4 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 4.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 4 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A58, \field Mode 4 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 4.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 4 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A59, \field Mode 4 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 4.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 4 does not consume electricity.
   A60, \field Mode 4 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 4.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 4 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A61, \field Mode 4 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 4.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 4.
   A62, \field Mode 4 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 4.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 4 does not consume a second fuel.
   A63, \field Mode 4 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 4.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 4 does not consume a third fuel.
   A64, \field Mode 4 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 4.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 4 does not consume water.
   N56, \field Mode 4 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 4.
        \note Mode 4 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
   N57, \field Mode 4 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 4.
        \note Mode 4 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
   N58, \field Mode 4 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 4.
        \note Mode 4 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N59, \field Mode 4 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 4.
        \note Mode 4 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N60, \field Mode 4 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 4.
        \note Mode 4 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
   N61, \field Mode 4 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 4.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 4 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
   N62, \field Mode 4 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 4.
        \note Mode 4 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
   N63, \field Mode 4 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 4.
        \note Mode 4 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
   N64, \field Mode 4 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 4.
        \note Mode 4 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N65, \field Mode 4 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 4.
        \note Mode 4 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N66, \field Mode 4 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 4.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 4 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
   N67, \field Mode 4 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 4.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 4 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
   N68, \field Mode 4 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 4.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 4.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
   N69, \field Mode 4 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 4.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 4.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
   N70, \field Mode 4 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 4.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 4.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
   N71, \field Mode 4 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 4.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 4.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
   A65, \field Mode 5 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 5.
   A66, \field Mode 5 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 5.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 5 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A67, \field Mode 5 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 5.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 5 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A68, \field Mode 5 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 5.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 5 does not consume electricity.
   A69, \field Mode 5 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 5.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 5 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A70, \field Mode 5 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 5.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 5.
   A71, \field Mode 5 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 5.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 5 does not consume a second fuel.
   A72, \field Mode 5 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 5.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 5 does not consume a third fuel.
   A73, \field Mode 5 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 5.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 5 does not consume water.
   N72, \field Mode 5 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 5.
        \note Mode 5 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
   N73, \field Mode 5 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 5.
        \note Mode 5 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
   N74, \field Mode 5 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 5.
        \note Mode 5 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N75, \field Mode 5 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 5.
        \note Mode 5 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N76, \field Mode 5 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 5.
        \note Mode 5 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
   N77, \field Mode 5 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 5.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 5 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
   N78, \field Mode 5 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 5.
        \note Mode 5 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
   N79, \field Mode 5 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 5.
        \note Mode 5 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
   N80, \field Mode 5 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 5.
        \note Mode 5 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N81, \field Mode 5 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 5.
        \note Mode 5 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N82, \field Mode 5 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 5.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 5 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
   N83, \field Mode 5 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 5.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 5 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
   N84, \field Mode 5 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 5.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 5.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
   N85, \field Mode 5 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 5.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 5.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
   N86, \field Mode 5 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 5.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 5.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
   N87, \field Mode 5 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 5.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 5.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
   A74, \field Mode 6 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 6.
   A75, \field Mode 6 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 6.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 6 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A76, \field Mode 6 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 6.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 6 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A77, \field Mode 6 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 6.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 6 does not consume electricity.
   A78, \field Mode 6 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 6.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 6 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A79, \field Mode 6 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 6.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 6.
   A80, \field Mode 6 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 6.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 6 does not consume a second fuel.
   A81, \field Mode 6 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 6.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 6 does not consume a third fuel.
   A82, \field Mode 6 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 6.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 6 does not consume water.
   N88, \field Mode 6 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 6.
        \note Mode 6 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
   N89, \field Mode 6 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 6.
        \note Mode 6 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
   N90, \field Mode 6 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 6.
        \note Mode 6 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N91, \field Mode 6 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 6.
        \note Mode 6 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N92, \field Mode 6 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 6.
        \note Mode 6 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
   N93, \field Mode 6 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 6.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 6 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
   N94, \field Mode 6 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 6.
        \note Mode 6 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
   N95, \field Mode 6 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 6.
        \note Mode 6 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
   N96, \field Mode 6 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 6.
        \note Mode 6 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
   N97, \field Mode 6 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 6.
        \note Mode 6 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
   N98, \field Mode 6 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 6.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 6 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
   N99, \field Mode 6 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 6.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 6 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N100, \field Mode 6 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 6.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 6.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N101, \field Mode 6 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 6.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 6.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N102, \field Mode 6 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 6.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 6.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N103, \field Mode 6 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 6.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 6.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
   A83, \field Mode 7 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 7.
   A84, \field Mode 7 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 7.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 7 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A85, \field Mode 7 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 7.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 7 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A86, \field Mode 7 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 7.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 7 does not consume electricity.
   A87, \field Mode 7 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 7.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 7 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A88, \field Mode 7 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 7.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 7.
   A89, \field Mode 7 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 7.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 7 does not consume a second fuel.
   A90, \field Mode 7 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 7.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 7 does not consume a third fuel.
   A91, \field Mode 7 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 7.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 7 does not consume water.
  N104, \field Mode 7 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 7.
        \note Mode 7 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N105, \field Mode 7 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 7.
        \note Mode 7 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N106, \field Mode 7 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 7.
        \note Mode 7 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N107, \field Mode 7 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 7.
        \note Mode 7 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N108, \field Mode 7 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 7.
        \note Mode 7 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N109, \field Mode 7 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 7.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 7 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N110, \field Mode 7 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 7.
        \note Mode 7 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N111, \field Mode 7 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 7.
        \note Mode 7 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N112, \field Mode 7 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 7.
        \note Mode 7 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N113, \field Mode 7 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 7.
        \note Mode 7 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N114, \field Mode 7 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 7.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 7 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N115, \field Mode 7 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 7.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 7 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N116, \field Mode 7 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 7.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 7.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N117, \field Mode 7 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 7.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 7.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N118, \field Mode 7 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 7.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 7.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N119, \field Mode 7 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 7.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 7.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
   A92, \field Mode 8 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 8.
   A93, \field Mode 8 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 8.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 8 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A94, \field Mode 8 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 8.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 8 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A95, \field Mode 8 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 8.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 8 does not consume electricity.
   A96, \field Mode 8 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 8.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 8 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
   A97, \field Mode 8 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 8.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 8.
   A98, \field Mode 8 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 8.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 8 does not consume a second fuel.
   A99, \field Mode 8 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 8.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 8 does not consume a third fuel.
  A100, \field Mode 8 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 8.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 8 does not consume water.
  N120, \field Mode 8 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 8.
        \note Mode 8 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N121, \field Mode 8 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 8.
        \note Mode 8 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N122, \field Mode 8 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 8.
        \note Mode 8 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N123, \field Mode 8 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 8.
        \note Mode 8 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N124, \field Mode 8 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 8.
        \note Mode 8 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N125, \field Mode 8 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 8.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 8 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N126, \field Mode 8 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 8.
        \note Mode 8 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N127, \field Mode 8 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 8.
        \note Mode 8 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N128, \field Mode 8 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 8.
        \note Mode 8 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N129, \field Mode 8 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 8.
        \note Mode 8 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N130, \field Mode 8 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 8.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 8 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N131, \field Mode 8 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 8.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 8 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N132, \field Mode 8 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 8.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 8.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N133, \field Mode 8 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 8.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 8.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N134, \field Mode 8 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 8.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 8.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N135, \field Mode 8 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 8.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 8.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A101, \field Mode 9 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 9.
  A102, \field Mode 9 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 9.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 9 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A103, \field Mode 9 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 9.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 9 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A104, \field Mode 9 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 9.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 9 does not consume electricity.
  A105, \field Mode 9 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 9.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 9 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A106, \field Mode 9 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 9.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 9.
  A107, \field Mode 9 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 9.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 9 does not consume a second fuel.
  A108, \field Mode 9 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 9.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 9 does not consume a third fuel.
  A109, \field Mode 9 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 9.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 9 does not consume water.
  N136, \field Mode 9 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 9.
        \note Mode 9 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N137, \field Mode 9 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 9.
        \note Mode 9 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N138, \field Mode 9 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 9.
        \note Mode 9 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N139, \field Mode 9 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 9.
        \note Mode 9 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N140, \field Mode 9 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 9.
        \note Mode 9 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N141, \field Mode 9 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 9.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 9 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N142, \field Mode 9 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 9.
        \note Mode 9 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N143, \field Mode 9 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 9.
        \note Mode 9 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N144, \field Mode 9 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 9.
        \note Mode 9 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N145, \field Mode 9 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 9.
        \note Mode 9 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N146, \field Mode 9 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 9.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 9 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N147, \field Mode 9 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 9.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 9 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N148, \field Mode 9 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 9.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 9.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N149, \field Mode 9 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 9.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 9.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N150, \field Mode 9 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 9.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 9.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N151, \field Mode 9 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 9.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 9.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A110, \field Mode 10 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 10.
        \type alpha
        \retaincase
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 10.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 10 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A111, \field Mode 10 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 1.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 1 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A112, \field Mode 10 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 10.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 10 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A113, \field Mode 10 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 10.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 10 does not consume electricity.
  A114, \field Mode 10 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 10.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 10 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A115, \field Mode 10 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 10.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 10.
  A116, \field Mode 10 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 10.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 10 does not consume a second fuel.
  A117, \field Mode 10 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 10.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 10 does not consume a third fuel.
  A118, \field Mode 10 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 10.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 10 does not consume water.
  N152, \field Mode 10 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 10.
        \note Mode 10 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N153, \field Mode 10 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 10.
        \note Mode 10 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N154, \field Mode 10 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 10.
        \note Mode 10 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N155, \field Mode 10 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 10.
        \note Mode 10 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N156, \field Mode 10 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 10.
        \note Mode 10 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N157, \field Mode 10 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 10.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 10 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N158, \field Mode 10 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 10.
        \note Mode 10 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N159, \field Mode 10 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 10.
        \note Mode 10 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N160, \field Mode 10 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 10.
        \note Mode 10 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N161, \field Mode 10 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 10.
        \note Mode 10 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N162, \field Mode 10 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 10.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 10 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N163, \field Mode 10 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 10.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 10 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N164, \field Mode 10 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 10.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 10.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N165, \field Mode 10 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 10.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 10.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N166, \field Mode 10 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 10.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 10.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N167, \field Mode 10 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 10.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 10.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A119, \field Mode 11 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 11.
  A120, \field Mode 11 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 11.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 11 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A121, \field Mode 11 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 11.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 11 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A122, \field Mode 11 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 11.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 11 does not consume electricity.
  A123, \field Mode 11 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 11.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 11 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A124, \field Mode 11 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 11.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 11.
  A125, \field Mode 11 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 11.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 11 does not consume a second fuel.
  A126, \field Mode 11 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 11.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 11 does not consume a third fuel.
  A127, \field Mode 11 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 11.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 11 does not consume water.
  N168, \field Mode 11 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 11.
        \note Mode 11 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N169, \field Mode 11 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 11.
        \note Mode 11 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N170, \field Mode 11 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 11.
        \note Mode 11 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N171, \field Mode 11 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 11.
        \note Mode 11 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N172, \field Mode 11 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 11.
        \note Mode 11 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N173, \field Mode 11 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 11.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 11 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N174, \field Mode 11 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 11.
        \note Mode 11 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N175, \field Mode 11 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 11.
        \note Mode 11 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N176, \field Mode 11 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 11.
        \note Mode 11 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N177, \field Mode 11 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 11.
        \note Mode 11 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N178, \field Mode 11 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 11.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 11 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N179, \field Mode 11 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 11.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 11 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N180, \field Mode 11 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 11.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 11.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N181, \field Mode 11 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 11.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 11.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N182, \field Mode 11 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 11.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 11.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N183, \field Mode 11 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 11.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 11.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A128, \field Mode 12 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 12.
  A129, \field Mode 12 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 12.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 12 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A130, \field Mode 12 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 12.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 12 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A131, \field Mode 12 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 12.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 12 does not consume electricity.
  A132, \field Mode 12 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 12.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 12 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A133, \field Mode 12 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 12.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 12.
  A134, \field Mode 12 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 12.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 12 does not consume a second fuel.
  A135, \field Mode 12 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 12.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 12 does not consume a third fuel.
  A136, \field Mode 12 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 12.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 12 does not consume water.
  N184, \field Mode 12 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 12.
        \note Mode 12 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N185, \field Mode 12 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 12.
        \note Mode 12 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N186, \field Mode 12 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 12.
        \note Mode 12 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N187, \field Mode 12 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 12.
        \note Mode 12 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N188, \field Mode 12 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 12.
        \note Mode 12 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N189, \field Mode 12 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 12.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 12 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N190, \field Mode 12 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 12.
        \note Mode 12 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N191, \field Mode 12 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 12.
        \note Mode 12 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N192, \field Mode 12 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 12.
        \note Mode 12 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N193, \field Mode 12 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 12.
        \note Mode 12 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N194, \field Mode 12 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 12.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 12 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N195, \field Mode 12 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 12.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 12 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N196, \field Mode 12 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 12.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 12.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N197, \field Mode 12 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 12.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 12.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N198, \field Mode 12 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 12.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 12.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N199, \field Mode 12 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 12.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 12.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A137, \field Mode 13 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 13.
  A138, \field Mode 13 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 13.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 13 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A139, \field Mode 13 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 13.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 13 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A140, \field Mode 13 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 13.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 13 does not consume electricity.
  A141, \field Mode 13 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 13.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 13 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A142, \field Mode 13 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 13.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 13.
  A143, \field Mode 13 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 13.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 13 does not consume a second fuel.
  A144, \field Mode 13 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 13.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 13 does not consume a third fuel.
  A145, \field Mode 13 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 13.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 13 does not consume water.
  N200, \field Mode 13 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 13.
        \note Mode 13 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N201, \field Mode 13 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 13.
        \note Mode 13 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N202, \field Mode 13 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 13.
        \note Mode 13 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N203, \field Mode 13 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 13.
        \note Mode 13 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N204, \field Mode 13 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 13.
        \note Mode 13 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N205, \field Mode 13 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 13.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 13 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N206, \field Mode 13 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 13.
        \note Mode 13 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N207, \field Mode 13 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 13.
        \note Mode 13 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N208, \field Mode 13 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 13.
        \note Mode 13 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N209, \field Mode 13 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 13.
        \note Mode 13 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N210, \field Mode 13 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 13.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 13 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N211, \field Mode 13 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 13.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 13 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N212, \field Mode 13 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 13.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 13.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N213, \field Mode 13 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 13.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 13.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N214, \field Mode 13 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 13.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 13.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N215, \field Mode 13 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 13.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 13.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A146, \field Mode 14 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 14.
  A147, \field Mode 14 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 14.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 14 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A148, \field Mode 14 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 14.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 14 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A149, \field Mode 14 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 14.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 14 does not consume electricity.
  A150, \field Mode 14 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 14.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 14 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A151, \field Mode 14 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 14.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 14.
  A152, \field Mode 14 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 14.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 14 does not consume a second fuel.
  A153, \field Mode 14 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 14.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 14 does not consume a third fuel.
  A154, \field Mode 14 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 14.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 14 does not consume water.
  N216, \field Mode 14 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 14.
        \note Mode 14 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N217, \field Mode 14 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 14.
        \note Mode 14 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N218, \field Mode 14 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 14.
        \note Mode 14 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N219, \field Mode 14 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 14.
        \note Mode 14 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N220, \field Mode 14 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 14.
        \note Mode 14 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N221, \field Mode 14 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 14.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 14 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N222, \field Mode 14 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 14.
        \note Mode 14 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N223, \field Mode 14 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 14.
        \note Mode 14 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N224, \field Mode 14 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 14.
        \note Mode 14 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N225, \field Mode 14 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 14.
        \note Mode 14 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N226, \field Mode 14 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 14.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 14 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N227, \field Mode 14 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 14.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 14 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N228, \field Mode 14 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 14.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 14.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N229, \field Mode 14 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 14.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 14.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N230, \field Mode 14 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 14.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 14.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N231, \field Mode 14 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 14.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 14.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A155, \field Mode 15 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 15.
  A156, \field Mode 15 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 15.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 15 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A157, \field Mode 15 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 15.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 15 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A158, \field Mode 15 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 15.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 15 does not consume electricity.
  A159, \field Mode 15 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 15.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 15 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A160, \field Mode 15 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 15.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 15.
  A161, \field Mode 15 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 15.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 15 does not consume a second fuel.
  A162, \field Mode 15 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 15.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 15 does not consume a third fuel.
  A163, \field Mode 15 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 15.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 15 does not consume water.
  N232, \field Mode 15 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 15.
        \note Mode 15 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N233, \field Mode 15 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 15.
        \note Mode 15 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N234, \field Mode 15 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 15.
        \note Mode 15 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N235, \field Mode 15 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 15.
        \note Mode 15 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N236, \field Mode 15 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 15.
        \note Mode 15 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N237, \field Mode 15 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 15.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 15 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N238, \field Mode 15 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 15.
        \note Mode 15 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N239, \field Mode 15 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 15.
        \note Mode 15 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N240, \field Mode 15 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 15.
        \note Mode 15 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N241, \field Mode 15 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 15.
        \note Mode 15 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N242, \field Mode 15 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 15.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 15 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N243, \field Mode 15 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 15.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 15 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N244, \field Mode 15 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 15.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 15.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N245, \field Mode 15 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 15.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 15.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N246, \field Mode 15 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 15.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 15.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N247, \field Mode 15 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 15.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 15.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A164, \field Mode 16 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 16.
  A165, \field Mode 16 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 16.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 16 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A166, \field Mode 16 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 16.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 16 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A167, \field Mode 16 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 16.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 16 does not consume electricity.
  A168, \field Mode 16 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 16.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 16 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A169, \field Mode 16 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 16.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 16.
  A170, \field Mode 16 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 16.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 16 does not consume a second fuel.
  A171, \field Mode 16 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 16.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 16 does not consume a third fuel.
  A172, \field Mode 16 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 16.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 16 does not consume water.
  N248, \field Mode 16 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 16.
        \note Mode 16 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N249, \field Mode 16 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 16.
        \note Mode 16 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N250, \field Mode 16 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 16.
        \note Mode 16 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N251, \field Mode 16 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 16.
        \note Mode 16 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N252, \field Mode 16 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 16.
        \note Mode 16 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N253, \field Mode 16 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 16.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 16 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N254, \field Mode 16 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 16.
        \note Mode 16 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N255, \field Mode 16 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 16.
        \note Mode 16 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N256, \field Mode 16 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 16.
        \note Mode 16 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N257, \field Mode 16 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 16.
        \note Mode 16 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N258, \field Mode 16 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 16.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 16 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N259, \field Mode 16 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 16.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 16 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N260, \field Mode 16 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 16.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 16.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N261, \field Mode 16 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 16.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 16.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N262, \field Mode 16 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 16.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 16.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N263, \field Mode 16 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 16.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 16.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A173, \field Mode 17 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 17.
  A174, \field Mode 17 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 17.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 17 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A175, \field Mode 17 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 17.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 17 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A176, \field Mode 17 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 17.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 17 does not consume electricity.
  A177, \field Mode 17 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 17.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 17 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A178, \field Mode 17 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 17.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 17.
  A179, \field Mode 17 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 17.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 17 does not consume a second fuel.
  A180, \field Mode 17 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 17.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 17 does not consume a third fuel.
  A181, \field Mode 17 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 17.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 17 does not consume water.
  N264, \field Mode 17 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 17.
        \note Mode 17 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N265, \field Mode 17 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 17.
        \note Mode 17 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N266, \field Mode 17 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 17.
        \note Mode 17 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N267, \field Mode 17 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 17.
        \note Mode 17 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N268, \field Mode 17 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 17.
        \note Mode 17 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N269, \field Mode 17 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 17.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 17 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N270, \field Mode 17 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 17.
        \note Mode 17 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N271, \field Mode 17 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 17.
        \note Mode 17 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N272, \field Mode 17 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 17.
        \note Mode 17 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N273, \field Mode 17 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 17.
        \note Mode 17 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N274, \field Mode 17 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 17.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 17 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N275, \field Mode 17 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 17.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 17 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N276, \field Mode 17 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 17.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 17.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N277, \field Mode 17 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 17.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 17.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N278, \field Mode 17 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 17.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 17.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N279, \field Mode 17 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 17.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 17.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A182, \field Mode 18 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 18.
  A183, \field Mode 18 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 18.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 18 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A184, \field Mode 18 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 18.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 18 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A185, \field Mode 18 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 18.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 18 does not consume electricity.
  A186, \field Mode 18 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 18.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 18 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A187, \field Mode 18 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 18.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 18.
  A188, \field Mode 18 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 18.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 18 does not consume a second fuel.
  A189, \field Mode 18 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 18.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 18 does not consume a third fuel.
  A190, \field Mode 18 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 18.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 18 does not consume water.
  N280, \field Mode 18 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 18.
        \note Mode 18 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N281, \field Mode 18 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 18.
        \note Mode 18 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N282, \field Mode 18 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 18.
        \note Mode 18 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N283, \field Mode 18 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 18.
        \note Mode 18 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N284, \field Mode 18 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 18.
        \note Mode 18 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N285, \field Mode 18 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 18.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 18 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N286, \field Mode 18 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 18.
        \note Mode 18 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N287, \field Mode 18 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 18.
        \note Mode 18 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N288, \field Mode 18 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 18.
        \note Mode 18 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N289, \field Mode 18 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 18.
        \note Mode 18 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N290, \field Mode 18 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 18.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 18 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N291, \field Mode 18 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 18.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 18 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N292, \field Mode 18 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 18.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 18.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N293, \field Mode 18 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 18.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 18.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N294, \field Mode 18 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 18.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 18.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N295, \field Mode 18 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 18.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 18.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A191, \field Mode 19 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 19.
  A192, \field Mode 19 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 19.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 19 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A193, \field Mode 19 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 19.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 19 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A194, \field Mode 19 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 19.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 19 does not consume electricity.
  A195, \field Mode 19 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 19.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 19 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A196, \field Mode 19 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 19.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 19.
  A197, \field Mode 19 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 19.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 19 does not consume a second fuel.
  A198, \field Mode 19 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 19.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 19 does not consume a third fuel.
  A199, \field Mode 19 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 19.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 19 does not consume water.
  N296, \field Mode 19 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 19.
        \note Mode 19 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N297, \field Mode 19 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 19.
        \note Mode 19 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N298, \field Mode 19 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 19.
        \note Mode 19 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N299, \field Mode 19 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 19.
        \note Mode 19 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N300, \field Mode 19 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 19.
        \note Mode 19 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N301, \field Mode 19 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 19.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 19 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N302, \field Mode 19 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 19.
        \note Mode 19 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N303, \field Mode 19 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 19.
        \note Mode 19 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N304, \field Mode 19 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 19.
        \note Mode 19 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N305, \field Mode 19 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 19.
        \note Mode 19 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N306, \field Mode 19 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 19.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 19 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N307, \field Mode 19 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 19.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 19 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N308, \field Mode 19 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 19.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 19.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N309, \field Mode 19 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 19.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 19.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N310, \field Mode 19 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 19.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 19.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N311, \field Mode 19 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 19.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 19.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A200, \field Mode 20 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 20.
  A201, \field Mode 20 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 20.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 20 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A202, \field Mode 20 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 20.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 20 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A203, \field Mode 20 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 20.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 20 does not consume electricity.
  A204, \field Mode 20 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 20.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 20 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A205, \field Mode 20 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 20.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 20.
  A206, \field Mode 20 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 20.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 20 does not consume a second fuel.
  A207, \field Mode 20 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 20.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 20 does not consume a third fuel.
  A208, \field Mode 20 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 20.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 20 does not consume water.
  N312, \field Mode 20 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 20.
        \note Mode 20 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N313, \field Mode 20 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 20.
        \note Mode 20 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N314, \field Mode 20 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 20.
        \note Mode 20 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N315, \field Mode 20 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 20.
        \note Mode 20 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N316, \field Mode 20 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 20.
        \note Mode 20 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N317, \field Mode 20 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 20.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 20 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N318, \field Mode 20 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 20.
        \note Mode 20 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N319, \field Mode 20 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 20.
        \note Mode 20 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N320, \field Mode 20 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 20.
        \note Mode 20 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N321, \field Mode 20 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 20.
        \note Mode 20 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N322, \field Mode 20 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 20.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 20 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N323, \field Mode 20 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humdity allowed for Mode 20.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 20 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N324, \field Mode 20 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 20.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 20.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N325, \field Mode 20 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 20.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 20.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N326, \field Mode 20 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 20.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 20.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N327, \field Mode 20 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 20.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 20.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A209, \field Mode 21 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 21.
  A210, \field Mode 21 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 21.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 21 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A211, \field Mode 21 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 21.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 21 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A212, \field Mode 21 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 21.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 21 does not consume electricity.
  A213, \field Mode 21 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 21.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 21 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A214, \field Mode 21 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 21.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 21.
  A215, \field Mode 21 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 21.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 21 does not consume a second fuel.
  A216, \field Mode 21 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 21.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 21 does not consume a third fuel.
  A217, \field Mode 21 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 21.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 21 does not consume water.
  N328, \field Mode 21 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 21.
        \note Mode 21 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N329, \field Mode 21 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 21.
        \note Mode 21 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N330, \field Mode 21 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 21.
        \note Mode 21 will not be considerd when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N331, \field Mode 21 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 21.
        \note Mode 21 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N332, \field Mode 21 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 21.
        \note Mode 21 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N333, \field Mode 21 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 21.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 21 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N334, \field Mode 21 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 21.
        \note Mode 21 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N335, \field Mode 21 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 21.
        \note Mode 21 will not be considred when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N336, \field Mode 21 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 21.
        \note Mode 21 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N337, \field Mode 21 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 21.
        \note Mode 21 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N338, \field Mode 21 Minimum Return Air Relative Humidity
        \type real
