       \object-list BivariateFunctions
   A3, \field Total Cooling Capacity Modifier Function of Air Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
   A4, \field Energy Input Ratio Modifier Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
   A5, \field Energy Input Ratio Modifier Function of Air Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
   A6, \field Part Load Fraction Correlation Curve Name
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
       \type object-list
       \object-list UnivariateFunctions
   N10,\field Rated Waste Heat Fraction of Power Input
       \note Recoverable waste heat at full load and rated conditions
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
   A7, \field Waste Heat Modifier Function of Temperature Curve Name
       \note curve = a + b*cdb + c*cdb**2 + d*edb + e*edb**2 + f*cdb*edb
       \note cdb = entering condenser dry-bulb temperature (C)
       \note edb = entering coil dry-bulb temperature (C)
       \type object-list
       \object-list BivariateFunctions
   A8, \field Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
       \note If this curve is used and the Sensible Heat Ratio Modifier Function of Flow Fraction (SHRFFF)
       \note Curve Name is blank, the SHRFFF is assumed to be a constant value of 1.0.
       \type object-list
       \object-list BivariateFunctions
  A9;  \field Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \note If this curve is used and the Sensible Heat Ratio Modifier Function of Temperature Curve Name (SHRFT)
       \note Curve Name is blank, the SHRFT is assumed to be a constant value of 1.0.
       \type object-list
       \object-list UnivariateFunctions

Coil:Cooling:DX:SingleSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), single-speed. Optional inputs for moisture evaporation from wet
       \memo coil when compressor cycles off with continuous fan operation.
  \min-fields 14
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXSingleSpeed
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N2 , \field Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N3 , \field Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR and Rated COP
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total cooling capacity
  N5 , \field Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A6 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
  A9 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N6 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
  N7 , \field Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N8 , \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N9 , \field Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
  N10, \field Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
  A10, \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A11, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N11, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N12, \field Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N13, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump
  N14, \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  N15, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  A12, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A13, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N16, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N17, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A14, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A15, \field Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A16, \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A17, \field Report ASHRAE Standard 127 Performance Ratings
       \type choice
       \key Yes
       \key No
       \default No
       \note when this input field is specified as Yes then the program calculates the net cooling
       \note capacity and total electric power input of DX cooling coils per ANSI/ASHRAE 127.
  A18; \field Zone Name for Condenser Placement
       \type object-list
       \object-list ZoneNames
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed. This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.

Coil:Cooling:DX:TwoSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), two-speed (or variable-speed). Requires two sets of performance
       \memo data and will interpolate between speeds. Modeled as a single coil (multi-speed
       \memo compressor or multiple compressors with row split or intertwined coil).
  \min-fields 20
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field High Speed Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N2 , \field High Speed Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N3 , \field High Speed Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field High Speed Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR
       \note and Rated COP. Should be between 0.00004027 m3/s and .00006041 m3/s per watt
       \note of rated total cooling capacity.
  N5 , \field Unit Internal Static Air Pressure
       \note Enter pressure drop for the unit containing the coil.
       \note This value is only used to calculate Energy Efficiency Ratio
       \note (EER), Integrated Energy Efficiency Ratio (IEER), and the
       \note Standard Rating (Net) Cooling Capacity. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units Pa
       \minimum> 0.0
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A6 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A9 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N6 , \field Low Speed Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N7 , \field Low Speed Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N8 , \field Low Speed Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N9 , \field Low Speed Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR
       \note and Rated COP. Should be between 0.00004027 m3/s and .00006041 m3/s per watt
       \note of rated total cooling capacity.
  A10, \field Low Speed Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A11, \field Low Speed Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A12, \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A13, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N10, \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
  N11, \field High Speed Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N12, \field High Speed Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N13, \field High Speed Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at high speed
  N14, \field Low Speed Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N15, \field Low Speed Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N16, \field Low Speed Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at low speed
  A14, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A15, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N17, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N18, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A16, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A17, \field Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A18, \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A19, \field Low Speed Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A20, \field Low Speed Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A21; \field Zone Name for Condenser Placement
       \type object-list
       \object-list ZoneNames
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed. This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.

Coil:Cooling:DX:MultiSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric or
       \memo engine-driven compressor and condenser fan), multi-speed (or variable-speed).
       \memo Optional moisture evaporation from wet coil when compressor cycles off with continuous
       \memo fan operation. Requires two to four sets of performance data and will interpolate
       \memo between speeds. Modeled as a single coil (multi-speed compressor or multiple
       \memo compressors with row split or intertwined coil).
  \min-fields 56
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDXMultiSpeed
       \reference DesuperHeatingWaterOnlySources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A6 , \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N1 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
  A7 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A8 , \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A9 , \field Apply Part Load Fraction to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
  A10, \field Apply Latent Degradation to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
  N2 , \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  N3 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  N4 , \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N5 , \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A11, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A12, \field Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N6 , \field Number of Speeds
       \required-field
       \type integer
       \minimum 2
       \maximum 4
       \note Enter the number of the following sets of data for coil capacity, SHR, COP,
       \note flow rate, and associated curves.
  N7 , \field Speed 1 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note Speed 1 is defined as low speed
  N8 , \field Speed 1 Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N9 , \field Speed 1 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N10, \field Speed 1 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity
  N11, \field Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A13, \field Speed 1 Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A14, \field Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load Flow
  A15, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A16, \field Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A17, \field Speed 1 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N12, \field Speed 1 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N13, \field Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation Rate from the Cooling Coil (when
       \note the compressor first turns off) and the Coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N14, \field Speed 1 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N15, \field Speed 1 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N16, \field Speed 1 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A18, \field Speed 1 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N17, \field Speed 1 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N18, \field Speed 1 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N19, \field Speed 1 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at high speed
  N20, \field Speed 2 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N21, \field Speed 2 Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N22, \field Speed 2 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N23, \field Speed 2 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 2.
  N24, \field Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A19, \field Speed 2 Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A20, \field Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A21, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A22, \field Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load Flow
  A23, \field Speed 2 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (Cooling load/steady state capacity)
  N25, \field Speed 2 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N26, \field Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N27, \field Speed 2 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N28, \field Speed 2 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N29, \field Speed 2 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A24, \field Speed 2 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N30, \field Speed 2 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N31, \field Speed 2 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N32, \field Speed 2 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at low speed
  N33, \field Speed 3 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N34, \field Speed 3 Gross Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N35, \field Speed 3 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N36, \field Speed 3 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 3.
  N37, \field Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A25, \field Speed 3 Total Cooling Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A26, \field Speed 3 Total Cooling Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A27, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A28, \field Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A29, \field Speed 3 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (Cooling load/steady state capacity)
  N38, \field Speed 3 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N39, \field Speed 3 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N40, \field Speed 3 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N41, \field Speed 3 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N42, \field Speed 3 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A30, \field Speed 3 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N43, \field Speed 3 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N44, \field Speed 3 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N45, \field Speed 3 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at Low speed
  N46, \field Speed 4 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N47, \field Speed 4 Gross Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N48, \field Speed 4 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N49, \field Speed 4 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 4
  N50, \field Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A31, \field Speed 4 Total Cooling Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A32, \field Speed 4 Total Cooling Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A33, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A34, \field Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A35, \field Speed 4 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N51, \field Speed 4 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N52, \field Speed 4 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N53, \field Speed 4 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N54, \field Speed 4 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N55, \field Speed 4 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A36, \field Speed 4 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N56, \field Speed 4 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N57, \field Speed 4 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N58, \field Speed 4 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at Speed 4
  A37; \field Zone Name for Condenser Placement
       \type object-list
       \object-list ZoneNames
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed. This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.

Coil:Cooling:DX:VariableSpeed,
        \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
        \memo and condenser fan), variable-speed. Optional inputs for moisture evaporation from
        \memo wet coil when compressor cycles off with continuous fan operation. Requires two to
        \memo ten sets of performance data and will interpolate between speeds. Modeled as a
        \memo single coil with variable-speed compressor.
        \min-fields 31
   A1,  \field Name
        \required-field
        \type alpha
        \reference CoolingCoilsDXVariableSpeed
        \reference DesuperHeatingCoilSources
   A2,  \field Indoor Air Inlet Node Name
        \required-field
        \type node
   A3,  \field Indoor Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Number of Speeds
        \units dimensionless
        \type integer
        \minimum 1
        \maximum 10
        \default 2
   N2,  \field Nominal Speed Level
        \units dimensionless
        \type integer
        \default 2
        \note must be lower than or equal to the highest speed number
   N3,  \field Gross Rated Total Cooling Capacity At Selected Nominal Speed Level
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \autosizable
        \default autosize
   N4,  \field Rated Air Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \type real
        \autosizable
        \default autosize
   N5,  \field Nominal Time for Condensate to Begin Leaving the Coil
        \units s
        \type real
        \minimum 0
        \default 0
   N6,  \field Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity
        \units dimensionless
        \type real
        \minimum 0
        \default 0
   A4,  \field Energy Part Load Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (cooling load/steady state capacity)
   A5,  \field Condenser Air Inlet Node Name
        \type node
        \note Enter the name of an outdoor air node. This node name is also specified in
        \note an OutdoorAir:Node or OutdoorAir:NodeList object.
   A6,  \field Condenser Type
        \type choice
        \key AirCooled
        \key EvaporativelyCooled
        \default AirCooled
   N7,  \field Evaporative Condenser Pump Rated Power Consumption
        \type real
        \units W
        \minimum 0.0
        \default 0.0
        \autosizable
        \note Rated power consumed by the evaporative condenser's water pump
   N8,  \field Crankcase Heater Capacity
        \type real
        \minimum 0.0
        \default 0.0
        \units W
        \ip-units W
   N9,  \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
        \type real
        \minimum 0.0
        \default 10.0
        \units C
   N10, \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
        \type real
        \default -25.0
        \units C
   A7,  \field Supply Water Storage Tank Name
        \type object-list
        \object-list WaterStorageTankNames
   A8,  \field Condensate Collection Water Storage Tank Name
        \type object-list
        \object-list WaterStorageTankNames
   N11, \field Basin Heater Capacity
        \type real
        \units W/K
        \minimum 0.0
        \default 0.0
        \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
        \note when the basin heater is available (field Basin Heater Operating Schedule Name).
        \note For this situation, the heater maintains the basin water temperature at the basin heater
        \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
        \note The basin heater only operates when the DX coil is off.
   N12, \field Basin Heater Setpoint Temperature
        \type real
        \units C
        \minimum 2.0
        \default 2.0
        \note This field is only used for Condenser Type = EvaporativelyCooled.
        \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
   A9,  \field Basin Heater Operating Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note This field is only used for Condenser Type = EvaporativelyCooled.
        \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
        \note air dry-bulb temperature is below the basin heater setpoint temperature.
        \note If a schedule name is not entered, the basin heater is allowed to operate
        \note throughout the entire simulation.
   N13, \field Speed 1 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
        \required-field
   N14, \field Speed 1 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \required-field
   N15, \field Speed 1 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
        \required-field
   N16, \field Speed 1 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \required-field
   N17, \field Speed 1 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \note This field is only used for Condenser Type = EvaporativelyCooled
   N18, \field Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \note This field is only used for Condenser Type = EvaporativelyCooled
   A10, \field Speed 1 Total Cooling Capacity Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A11, \field Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A12, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A13, \field Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N19, \field Speed 2 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N20, \field Speed 2 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N21, \field Speed 2 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N22, \field Speed 2 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N23, \field Speed 2 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N24, \field Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A14, \field Speed 2 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A15, \field Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A16, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A17, \field Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N25, \field Speed 3 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N26, \field Speed 3 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N27, \field Speed 3 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N28, \field Speed 3 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N29, \field Speed 3 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N30, \field Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A18, \field Speed 3 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A19, \field Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A20, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A21, \field Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N31, \field Speed 4 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N32, \field Speed 4 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N33, \field Speed 4 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N34, \field Speed 4 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N35, \field Speed 4 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N36, \field Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A22, \field Speed 4 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A23, \field Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A24, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A25, \field Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N37, \field Speed 5 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N38, \field Speed 5 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N39, \field Speed 5 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N40, \field Speed 5 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N41, \field Speed 5 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N42, \field Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A26, \field Speed 5 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A27, \field Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A28, \field Speed 5 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A29, \field Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N43, \field Speed 6 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N44, \field Speed 6 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N45, \field Speed 6 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N46, \field Speed 6 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N47, \field Speed 6 Reference Unit Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N48, \field Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A30, \field Speed 6 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A31, \field Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A32, \field Speed 6 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A33, \field Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N49, \field Speed 7 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N50, \field Speed 7 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N51, \field Speed 7 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N52, \field Speed 7 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N53, \field Speed 7 Reference Unit Condenser Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N54, \field Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A34, \field Speed 7 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A35, \field Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A36, \field Speed 7 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A37, \field Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N55, \field Speed 8 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N56, \field Speed 8 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N57, \field Speed 8 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N58, \field Speed 8 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N59, \field Speed 8 Reference Unit Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N60, \field Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A38, \field Speed 8 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A39, \field Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A40, \field Speed 8 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A41, \field Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N61, \field Speed 9 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N62, \field Speed 9 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N63, \field Speed 9 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N64, \field Speed 9 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N65, \field Speed 9 Reference Unit Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \note optional
   N66, \field Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \note optional
   A42, \field Speed 9 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A43, \field Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A44, \field Speed 9 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A45, \field Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N67, \field Speed 10 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N68, \field Speed 10 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N69, \field Speed 10 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N70, \field Speed 10 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N71, \field Speed 10 Reference Unit Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \note optional
   N72, \field Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \note optional
   A46, \field Speed 10 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A47, \field Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A48, \field Speed 10 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A49; \field Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
        \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
        \memo and condenser fan), two-stage with humidity control mode (e.g. sub-cool or hot gas
        \memo reheat). Optional inputs for moisture evaporation from wet coil when compressor
        \memo cycles off with continuous fan operation. Requires two to four sets of performance
        \memo data, see CoilPerformance:DX:Cooling. Stages are modeled as a face-split coil.
  \min-fields 10
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  N1 , \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  N2 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  N3 , \field Number of Capacity Stages
       \type integer
       \minimum 1
       \maximum 2
       \default 1
  N4 , \field Number of Enhanced Dehumidification Modes
       \type integer
       \minimum 0
       \maximum 1
       \default 0
  A5 , \field Normal Mode Stage 1 Coil Performance Object Type
       \required-field
       \type choice
       \key CoilPerformance:DX:Cooling
  A6 , \field Normal Mode Stage 1 Coil Performance Name
       \required-field
       \type object-list
       \object-list CoilPerformanceDX
  A7 , \field Normal Mode Stage 1+2 Coil Performance Object Type
       \type choice
       \key CoilPerformance:DX:Cooling
  A8 , \field Normal Mode Stage 1+2 Coil Performance Name
       \type object-list
       \object-list CoilPerformanceDX
  A9 , \field Dehumidification Mode 1 Stage 1 Coil Performance Object Type
       \type choice
       \key CoilPerformance:DX:Cooling
  A10, \field Dehumidification Mode 1 Stage 1 Coil Performance Name
       \type object-list
       \object-list CoilPerformanceDX
  A11, \field Dehumidification Mode 1 Stage 1+2 Coil Performance Object Type
       \type choice
       \key CoilPerformance:DX:Cooling
  A12, \field Dehumidification Mode 1 Stage 1+2 Coil Performance Name
       \type object-list
       \object-list CoilPerformanceDX
  A13, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A14, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N5,  \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
  N6,  \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N7,  \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A15; \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.

CoilPerformance:DX:Cooling,
       \memo Used to specify DX cooling coil performance for one mode of operation for a
       \memo Coil:Cooling:DX:TwoStageWithHumidityControlMode object which may reference one to four
       \memo CoilPerformance:DX:Cooling objects depending on the specified number of stages and
       \memo dehumidification modes. In nearly all cases, the Rated Air Flow Rate will be the same
       \memo for all performance objects associated with a given coil. If bypass is specified,
       \memo the Rated Air Flow Rate includes both the bypassed flow and the flow through the
       \memo active part of the coil.
  \min-fields 11
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoilPerformanceDX
  N1 , \field Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N2 , \field Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N3 , \field Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to Rated total Cooling capacity, Rated SHR and Rated COP
  N5 , \field Fraction of Air Flow Bypassed Around Coil
       \type real
       \minimum 0.0
       \maximum< 1.0
       \default 0.0
       \note Fraction of Rated Air Flow Rate which bypasses the cooling coil
       \note in this performance mode. The remaining portion of the flow
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total cooling capacity.
       \note This is used to model face-split coils on multi-stage units or bypass dampers.
       \note If total flow rate varies during simulation, the same fraction is bypassed.
  A2 , \field Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A3 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A4 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A5 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A6 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N6 , \field Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N7 , \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N8 , \field Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
  N9 , \field Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
  A7 , \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A8 , \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N10 , \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N11, \field Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N12, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump
  A9,  \field Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A10; \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow

Coil:Cooling:DX:VariableRefrigerantFlow,
       \memo Variable refrigerant flow (VRF) direct expansion (DX) cooling coil. Used with
       \memo ZoneHVAC:TerminalUnit:VariableRefrigerantFlow. Condensing unit is modeled separately,
       \memo see AirConditioner:VariableRefrigerantFlow.
  \min-fields 9
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDXVarRefrigFlow
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Cooling capacity excluding supply air fan heat
  N2 , \field Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum> 0.0
       \autosizable
       \note Sensible heat ratio excluding supply air fan heat
  N3 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Volume flow rate corresponding to rated total cooling capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total cooling capacity
  A3 , \field Cooling Capacity Ratio Modifier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  A4 , \field Cooling Capacity Modifier Curve Function of Flow Fraction Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A5 , \field Coil Air Inlet Node
       \required-field
       \type node
  A6 , \field Coil Air Outlet Node
       \required-field
       \type node
  A7 ; \field Name of Water Storage Tank for Condensate Collection
       \type object-list
       \object-list WaterStorageTankNames

Coil:Heating:DX:VariableRefrigerantFlow,
       \memo Variable refrigerant flow (VRF) direct expansion (DX) heating coil (air-to-air heat
       \memo pump). Used with ZoneHVAC:TerminalUnit:VariableRefrigerantFlow. Condensing unit is
       \memo modeled separately, see AirConditioner:VariableRefrigerantFlow.
       \min-fields 5
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilsDX
       \reference HeatingCoilsDXSingleSpeed
       \reference HeatingCoilsDXVarRefrigFlow
  A2 , \field Availability Schedule
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outside dry-bulb temp 8.33 C, outside wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering wetbulb 15.55 C
  N2 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note volume flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated heating capacity
  A3 , \field Coil Air Inlet Node
       \required-field
       \type node
  A4 , \field Coil Air Outlet Node
       \required-field
       \type node
  A5 , \field Heating Capacity Ratio Modifier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  A6 ; \field Heating Capacity Modifier Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow

Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
       \memo This is a key object in the new physics based VRF model applicable for Fluid
       \memo Temperature Control. It describes the the indoor unit coil of the system at cooling mode.
       \memo Used with ZoneHVAC:TerminalUnit:VariableRefrigerantFlow.
       \memo Outdoor unit is modeled separately, see AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl
       \memo or AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
       \min-fields 6
  A1,  \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDXVarRefrigFlowFluidTemperatureControl
  A2,  \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the coil
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3,  \field Coil Air Inlet Node
       \required-field
       \type node
       \note the inlet node to the coil
  A4,  \field Coil Air Outlet Node
       \required-field
       \type node
       \note the outlet node to the coil
  N1,  \field Rated Total Cooling Capacity
       \required-field
       \autosizable
       \type real
       \units W
       \minimum> 0.0
       \note Supply air fan heat is not included
  N2,  \field Rated Sensible Heat Ratio
       \required-field
       \autosizable
       \type real
       \minimum> 0.0
       \note Supply air fan heat is not included
  N3,  \field Indoor Unit Reference Superheating
       \type real
       \units deltaC
       \minimum 0.0
       \default 5.0
  A5,  \field Indoor Unit Evaporating Temperature Function of Superheating Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  A6;  \field Name of Water Storage Tank for Condensate Collection
       \type object-list
       \object-list WaterStorageTankNames

Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
       \memo This is a key object in the new physics based VRF model applicable for Fluid
       \memo Temperature Control. It describes the the indoor unit coil of the system at heating mode.
       \memo Used with ZoneHVAC:TerminalUnit:VariableRefrigerantFlow.
       \memo Outdoor unit is modeled separately, see AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl
       \memo or AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
       \min-fields 5
  A1,  \field Name
       \required-field
       \type alpha
       \reference HeatingCoilsDXVarRefrigFlowFluidTemperatureControl
  A2,  \field Availability Schedule
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the coil
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3,  \field Coil Air Inlet Node
       \required-field
       \type node
       \note the inlet node to the coil
  A4,  \field Coil Air Outlet Node
       \required-field
       \type node
       \note the outlet node to the coil
  N1,  \field Rated Total Heating Capacity
       \required-field
       \autosizable
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Supply air fan heat is not included
  N2,  \field Indoor Unit Reference Subcooling
       \type real
       \units deltaC
       \minimum 0.0
       \default 5.0
  A5;  \field Indoor Unit Condensing Temperature Function of Subcooling Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions

Coil:Heating:Water,
       \memo Hot water heating coil, NTU-effectiveness model, assumes a cross-flow heat exchanger.
       \memo Two options for capacity inputs: UA and water flow rate or capacity and design
       \memo temperatures.
       \min-fields 15
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilName
       \reference HeatingCoilsWater
       \reference AFNCoilNames
       \reference SimpleCoils
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field U-Factor Times Area Value
       \note UA value under rating conditions
       \units W/K
       \autosizable
       \default autosize
  N2 , \field Maximum Water Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \default autosize
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Performance Input Method
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
       \default UFactorTimesAreaAndDesignWaterFlowRate
  N3 , \field Rated Capacity
       \type real
       \units W
       \autosizable
       \minimum 0
       \default autosize
  N4 , \field Rated Inlet Water Temperature
       \units C
       \type real
       \default 82.2
  N5, \field Rated Inlet Air Temperature
      \units C
      \type real
      \default 16.6
  N6, \field Rated Outlet Water Temperature
      \units C
      \type real
      \default 71.1
  N7, \field Rated Outlet Air Temperature
      \units C
      \type real
      \default 32.2
  N8, \field Rated Ratio for Air and Water Convection
      \type real
      \default 0.5
      \minimum> 0
  N9; \field Design Water Temperature Difference
      \type real
      \units deltaC
      \minimum> 0.0
      \note This input field is optional. If specified, it is used for sizing the Design Water Flow Rate.
      \note If blank or omitted, the Loop Design Temperature Difference value specified in Sizing:Plant
      \note object is used for sizing the Design Water Flow Rate.

Coil:Heating:Steam,
       \memo Steam heating coil. Condenses and sub-cools steam at loop pressure and discharges
       \memo condensate through steam traps to low pressure condensate line.
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilName
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Steam Flow Rate
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2 , \field Degree of SubCooling
       \units C
       \minimum 1.0
       \maximum 5.0
  N3 , \field Degree of Loop SubCooling
       \units C
       \minimum 10.0
       \default 20.0
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Coil Control Type
       \note Use ZoneLoadControl if the coil is contained within another component such as an air
       \note terminal unit, zone HVAC equipment, or unitary system. Use TemperatureSetpointControl
       \note if the coil is located directly in an air loop branch or outdoor air equipment list.
       \type choice
       \key TemperatureSetpointControl
       \key ZoneLoadControl
  A8 ; \field Temperature Setpoint Node Name
       \type node
       \note Required if Coil Control Type is TemperatureSetpointControl

Coil:Heating:Electric,
       \memo Electric heating coil. If the coil is located directly in an air loop branch or
       \memo outdoor air equipment list, then it is controlled on leaving air temperature and
       \memo the Temperature Setpoint Node Name must be specified. If the coil is contained within
       \memo another component such as an air terminal unit, zone HVAC equipment, or unitary
       \memo system, then the coil is controlled by the parent component and the setpoint node name
       \memo is not entered.
  A1 , \field Name
       \type alpha
       \required-field
       \reference HeatingCoilName
       \reference HeatingCoilsElectric
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Efficiency
       \maximum 1.0
       \minimum> 0.0
       \default 1.0
  N2 , \field Nominal Capacity
       \units W
       \autosizable
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 ; \field Temperature Setpoint Node Name
       \type node
       \note Required if coil is temperature controlled.

Coil:Heating:Electric:MultiStage,
       \memo Electric heating coil, multi-stage. If the coil is located directly in an air loop
       \memo branch or outdoor air equipment list, then it is controlled on leaving air temperature
       \memo and the Temperature Setpoint Node Name must be specified. If the coil is contained
       \memo within another component such as an air terminal unit, zone HVAC equipment, or unitary
       \memo system, then the coil is controlled by the parent component and the setpoint node name
       \memo is not entered.
  A1 , \field Name
       \type alpha
       \required-field
       \reference HeatingCoilsElectricMultiStage
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Temperature Setpoint Node Name
       \type node
       \note Required if coil is temperature controlled.
       \note controlled
  N1 , \field Number of Stages
       \required-field
       \type integer
       \minimum 1
       \maximum 4
       \note Enter the number of the following sets of data for coil
       \note capacity and Efficiency.
  N2, \field Stage 1 Efficiency
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
  N3, \field Stage 1 Nominal Capacity
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N4, \field Stage 2 Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N5, \field Stage 2 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N6, \field Stage 3 Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N7, \field Stage 3 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N8, \field Stage 4 Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N9; \field Stage 4 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable

Coil:Heating:Fuel,
       \memo Gas or other fuel heating coil. If the coil is located directly in an air loop branch or
       \memo outdoor air equipment list, then it is controlled on leaving air temperature and
       \memo the Temperature Setpoint Node Name must be specified. If the coil is contained within
       \memo another component such as an air terminal unit, zone HVAC equipment, or unitary
       \memo system, then the coil is controlled by the parent component and the setpoint node name
       \memo is not entered.
       \min-fields 7
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilName
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Fuel Type
       \type choice
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key Coal
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
       \default NaturalGas
  N1 , \field Burner Efficiency
       \maximum 1.0
       \minimum 0.0
       \default 0.8
  N2 , \field Nominal Capacity
       \units W
       \autosizable
  A4 , \field Air Inlet Node Name
       \required-field
       \type node
  A5 , \field Air Outlet Node Name
       \required-field
       \type node
  A6 , \field Temperature Setpoint Node Name
       \type node
       \note optional, used if coil is temperature control and not load-base controlled
  N3 , \field Parasitic Electric Load
       \units W
       \note parasitic electric load associated with the coil operation
       \note such as an inducer fan, etc... This will be modified by the part load ratio to reflect
       \note the time of operation in a timestep.
       \ip-units W
  A7 , \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve, PLF = a + b*PLR + c*PLR**2
       \note cubic curve, PLF = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLF = part load fraction
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
       \note Coil runtime fraction = Part Load Ratio / PLF
       \note This part load degradation is for coil performance & will
       \note increase the fuel consumption of the coil due to transient coil operation.
  N4 ; \field Parasitic Fuel Load
       \units W
       \note parasitic fuel load associated with the coil operation (i.e., standing pilot)

Coil:Heating:Gas:MultiStage,
       \memo Gas heating coil, multi-stage. If the coil is located directly in an air loop
       \memo branch or outdoor air equipment list, then it is controlled on leaving air temperature
       \memo and the Temperature Setpoint Node Name must be specified. If the coil is contained
       \memo within another component such as an air terminal unit, zone HVAC equipment, or unitary
       \memo system, then the coil is controlled by the parent component and the setpoint node name
       \memo is not entered.
       \min-fields 8
  A1 , \field Name
       \required-field
       \reference HeatingCoilsGasMultiStage
       \type alpha
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Temperature Setpoint Node Name
       \type node
       \note optional, used if coil is temperature control and not load-base
       \note controlled.
  A6 , \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve, PLF = a + b*PLR + c*PLR**2
       \note cubic curve, PLF = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLF = part load fraction
       \note PLR = part load ratio (sensible heating load/steady state
       \note heating capacity)
       \note Coil runtime fraction = Part Load Ratio / PLF
       \note This part load degradation is for coil performance & will
       \note increase the gas consumption of the coil due to transient coil
       \note operation.
  N1,  \field Parasitic Gas Load
       \units W
       \note parasitic gas load associated with the gas coil operation (i.e.,
       \note standing pilot)
  N2 , \field Number of Stages
       \required-field
       \type integer
       \minimum 1
       \maximum 4
       \note Enter the number of the following sets of data for coil
       \note capacity and Gas Burner Efficiency.
  N3, \field Stage 1 Gas Burner Efficiency
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
  N4, \field Stage 1 Nominal Capacity
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N5, \field Stage 1 Parasitic Electric Load
       \units W
       \note Stage 1 parasitic electric load associated with the gas coil operation
       \note such as an inducer fan, etc. This will be modified by the part
       \note load ratio to reflect the time of operation in a timestep.
       \ip-units W
  N6, \field Stage 2 Gas Burner Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N7, \field Stage 2 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N8, \field Stage 2 Parasitic Electric Load
       \units W
       \note Stage 2 parasitic electric load associated with the gas coil operation
       \note such as an inducer fan, etc. This will be modified by the part
       \note load ratio to reflect the time of operation in a timestep.
       \ip-units W
  N9, \field Stage 3 Gas Burner Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N10, \field Stage 3 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N11, \field Stage 3 Parasitic Electric Load
       \units W
       \note Stage 3 parasitic electric load associated with the gas coil operation
       \note such as an inducer fan, etc. This will be modified by the part
       \note load ratio to reflect the time of operation in a timestep.
       \ip-units W
  N12, \field Stage 4 Gas Burner Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N13, \field Stage 4 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N14; \field Stage 4 Parasitic Electric Load
       \units W
       \note Stage 4 parasitic electric load associated with the gas coil operation
       \note such as an inducer fan, etc. This will be modified by the part
       \note load ratio to reflect the time of operation in a timestep.
       \ip-units W

Coil:Heating:Desuperheater,
       \memo Desuperheater air heating coil. The heating energy provided by this coil is reclaimed
       \memo from the superheated refrigerant gas leaving a compressor and does not impact the
       \memo performance of the compressor. If the coil is located directly in an air loop
       \memo branch or outdoor air equipment list, then it is controlled on leaving air temperature
       \memo and the Temperature Setpoint Node Name must be specified. If the coil is contained
       \memo within another component such as a unitary system, then the coil is controlled by the
       \memo parent component and the setpoint node name is not entered.
       \min-fields 7
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilsDesuperheater
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Heat Reclaim Recovery Efficiency
       \type real
       \minimum 0.0
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Heating Source Object Type
       \required-field
       \type choice
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Refrigeration:CompressorRack
       \key Refrigeration:Condenser:AirCooled
       \key Refrigeration:Condenser:EvaporativeCooled
       \key Refrigeration:Condenser:WaterCooled
  A6 , \field Heating Source Name
       \required-field
       \type object-list
       \object-list DesuperHeatingCoilSources
  A7 , \field Temperature Setpoint Node Name
       \type node
       \note Required if coil is temperature controlled.
       \note Temperature-based control requires the use of a SetpointManager object
  N2 ; \field Parasitic Electric Load
       \type real
       \units W
       \minimum 0
       \note parasitic electric load associated with the desuperheater coil operation
       \note such as solenoid valves, etc.
       \ip-units W

Coil:Heating:DX:SingleSpeed,
       \memo Direct expansion (DX) heating coil (air-to-air heat pump) and compressor unit
       \memo (includes electric compressor and outdoor fan), single-speed, with defrost controls.
       \min-fields 21
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilsDX
       \reference HeatingCoilsDXSingleSpeed
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
  N2 , \field Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
       \note does not include supply air fan heat or supply air fan electrical energy
  N3 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated heating capacity
  N4 , \field Rated Supply Fan Power Per Volume Flow Rate
       \note Enter the supply fan power per air volume flow rate at the rated test conditions.
       \note The test conditions vary external static pressure based on heating capacity.
       \note This value is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply (condenser) fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Heating Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note Biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A6 , \field Heating Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
 A7 ,  \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A9 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  A10, \field Defrost Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note biquadratic curve = a + b*wb + c*wb**2 + d*oat + e*oat**2 + f*wb*oat
       \note wb = wet-bulb temperature (C) of air entering the indoor coil
       \note oat = outdoor air dry-bulb temperature (C)
       \note only required if ReverseCycle defrost strategy is specified
  N5 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -8.0
       \units C
  N6 , \field Outdoor Dry-Bulb Temperature to Turn On Compressor
       \type real
       \units C
       \note The outdoor temperature when the compressor is automatically turned back on following an
       \note automatic shut off because of low outdoor dry-bulb temperature. This field is only used
       \note for the calculation of HSPF. If this field is not provided, then outdoor bin temperature
       \note used in the HSPF calculation is always considered to be greater than this temperature and
       \note 'Minimum Outdoor Dry-Bulb Temperature for Compressor Operation' field described above.
       \note This assumption is based on AHRI standard 210/240 (2008) and can introduce significant error
       \note in the final value of HSPF.
  N7 , \field Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
       \type real
       \minimum 0.0
       \maximum 7.22
       \default 5.0
       \units C
  N8,  \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  N9,  \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  A11, \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default ReverseCycle
  A12, \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
  N10,  \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note only applicable if timed defrost control is specified
  N11,  \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note only applicable if resistive defrost strategy is specified
       \ip-units W
  N12, \field Region number for calculating HSPF
       \type integer
       \minimum 1
       \maximum 6
       \default 4
       \note Standard Region number for which HSPF and other standard ratings are calculated
  A13, \field Evaporator Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A14, \field Zone Name for Evaporator Placement
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (evaporator) of a heat pump is to be placed. This is an optional input field
       \note specified only when user desires to extract heat from the zone. The heat extracted
       \note is modelled as internal gain of the zone. If the primary DX system is a heat pump,
       \note then the zone name should be the same as the zone name specified for placing the
       \note secondary cooling DX coil.
  N13, \field Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N14, \field Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N15, \field Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A15, \field Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A16; \field Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.

Coil:Heating:DX:MultiSpeed,
       \memo Direct expansion (DX) heating coil (air-to-air heat pump) and compressor unit
       \memo (includes electric or engine-driven compressor and outdoor fan), multi-speed
       \memo (or variable-speed), with defrost controls. Requires two to four sets
       \memo of performance data and will interpolate between speeds.
       \min-fields 40
  A1 , \field Name
       \required-field
       \reference HeatingCoilsDXMultiSpeed
       \reference AFNCoilNames
       \type alpha
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  N1 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -8.0
       \units C
  N2 , \field Outdoor Dry-Bulb Temperature to Turn On Compressor
       \type real
       \units C
       \note The outdoor temperature when the compressor is automatically turned back on following an
       \note automatic shut off because of low outdoor dry-bulb temperature. This field is only used
       \note for the calculation of HSPF. If this field is not provided, then outdoor bin temperature
       \note used in the HSPF calculation is always considered to be greater than this temperature and
       \note 'Minimum Outdoor Dry-Bulb Temperature for Compressor Operation' field described above.
       \note This assumption is based on AHRI standard 210/240 (2008) and can introduce significant error
       \note in the final value of HSPF.
  N3 , \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  N4 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  A5 , \field Defrost Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note biquadratic curve = a + b*wb + c*wb**2 + d*oat + e*oat**2 + f*wb*oat
       \note wb = wet-bulb temperature (C) of air entering the indoor coil
       \note oat = outdoor air dry-bulb temperature (C)
       \note only required if ReverseCycle defrost strategy is specified
  N5 , \field Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
       \type real
       \minimum 0.0
       \maximum 7.22
       \default 5.0
       \units C
  A6 , \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default ReverseCycle
  A7 , \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
  N6 , \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note only applicable if timed defrost control is specified
  N7 , \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note only applicable if resistive defrost strategy is specified
       \ip-units W
  A8 , \field Apply Part Load Fraction to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
  A9 , \field Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N8,  \field Region number for Calculating HSPF
       \type integer
       \minimum 1
       \maximum 6
       \default 4
       \note Standard Region number for which HSPF and other standard ratings are calculated
  N9 , \field Number of Speeds
       \required-field
       \type integer
       \minimum 2
       \maximum 4
       \note Enter the number of the following sets of data for coil capacity, COP,
       \note flow rate, and associated curves.
  N10, \field Speed 1 Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering
       \note wet-bulb 15.55 C
  N11, \field Speed 1 Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
  N12, \field Speed 1 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note heating capacity
  N13, \field Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A10, \field Speed 1 Heating Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A11, \field Speed 1 Heating Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A12, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A13, \field Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A14, \field Speed 1 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  N14, \field Speed 1 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note recoverable waste heat at full load and rated conditions
  A15, \field Speed 1 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N15, \field Speed 2 Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering
       \note wet-bulb 15.55 C
  N16, \field Speed 2 Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
  N17, \field Speed 2 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note heating capacity
  N18, \field Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 2 test conditions.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A16, \field Speed 2 Heating Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A17, \field Speed 2 Heating Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A18, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A19, \field Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A20, \field Speed 2 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  N19, \field Speed 2 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note recoverable waste heat at full load and rated conditions
  A21, \field Speed 2 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N20, \field Speed 3 Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering
       \note wet-bulb 15.55 C
  N21, \field Speed 3 Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \type real
       \units W/W
       \minimum> 0.0
  N22, \field Speed 3 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note heating capacity
  N23, \field Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 3 test conditions.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A22, \field Speed 3 Heating Capacity Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A23, \field Speed 3 Heating Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A24, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A25, \field Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A26, \field Speed 3 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  N24, \field Speed 3 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note recoverable waste heat at full load and rated conditions
  A27, \field Speed 3 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N25, \field Speed 4 Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering
       \note wet-bulb 15.55 C
  N26, \field Speed 4 Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \type real
       \units W/W
       \minimum> 0.0
  N27, \field Speed 4 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note heating capacity
  N28, \field Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 4 test conditions.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  A28, \field Speed 4 Heating Capacity Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A29, \field Speed 4 Heating Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A30, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A31, \field Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A32, \field Speed 4 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  N29, \field Speed 4 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note recoverable waste heat at full load and rated conditions
  A33, \field Speed 4 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  A34, \field Zone Name for Evaporator Placement
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (evaporator) of a heat pump is to be placed. This is an optional input field
       \note specified only when user desires to extract heat from the zone. The heat extracted
       \note is modeled as internal heat gain of the zone. If the primary DX system is a heat pump,
       \note then the zone name should be the same as the zone name specified for placing the
       \note secondary cooling DX coil.
  N30, \field Speed 1 Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N31, \field Speed 1 Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N32, \field Speed 1 Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A35, \field Speed 1 Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A36, \field Speed 1 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.
  N33, \field Speed 2 Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N34, \field Speed 2 Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N35, \field Speed 2 Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A37, \field Speed 2 Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A38, \field Speed 2 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.
  N36, \field Speed 3 Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N37, \field Speed 3 Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N38, \field Speed 3 Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A39, \field Speed 3 Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A40, \field Speed 3 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.
  N39, \field Speed 4 Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N40, \field Speed 4 Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N41, \field Speed 4 Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A41, \field Speed 4 Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A42; \field Speed 4 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.

Coil:Heating:DX:VariableSpeed,
        \memo Direct expansion (DX) heating coil (air-to-air heat pump) and compressor unit
        \memo (includes electric compressor and outdoor fan), variable-speed, with defrost
        \memo controls. Requires two to ten sets of performance data and will interpolate between
        \memo speeds.
        \min-fields 25
   A1,  \field Name
        \required-field
        \type alpha
        \reference HeatingCoilsDXVariableSpeed
   A2,  \field Indoor Air Inlet Node Name
        \required-field
        \type node
   A3,  \field Indoor Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Number of Speeds
        \units dimensionless
        \type integer
        \minimum 1
        \maximum 10
        \default 2
   N2,  \field Nominal Speed Level
        \units dimensionless
        \type integer
        \default 2
        \note must be lower than or equal to the highest speed number
   N3,  \field Rated Heating Capacity At Selected Nominal Speed Level
        \units W
        \type real
        \autosizable
        \default autosize
   N4,  \field Rated Air Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \type real
        \autosizable
        \default autosize
   A4,  \field Energy Part Load Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (heating load/steady state capacity)
   A5,  \field Defrost Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note biquadratic curve = a + b*wb + c*wb**2 + d*oat + e*oat**2 + f*wb*oat
        \note wb = wet-bulb temperature (C) of air entering the indoor coil
        \note oat = outdoor air dry-bulb temperature (C)
        \note only required if ReverseCycle defrost strategy is specified
   N5,  \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
        \type real
        \default -8.0
        \units C
   N6,  \field Outdoor Dry-Bulb Temperature to Turn On Compressor
        \type real
        \units C
        \note The outdoor temperature when the compressor is automatically turned back on following an
        \note automatic shut off because of low outdoor dry-bulb temperature. This field is only used
        \note for the calculation of HSPF. If this field is not provided, then outdoor bin temperature
        \note used in the HSPF calculation is always considered to be greater than this temperature and
        \note 'Minimum Outdoor Dry-Bulb Temperature for Compressor Operation' field described above.
        \note This assumption is based on AHRI standard 210/240 (2008) and can introduce significant error
        \note in the final value of HSPF.
   N7,  \field Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
        \type real
        \minimum 0.0
        \maximum 7.22
        \default 5.0
        \units C
   N8,  \field Crankcase Heater Capacity
        \type real
        \minimum 0.0
        \default 0.0
        \units W
        \ip-units W
   N9,  \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
        \type real
        \minimum 0.0
        \default 10.0
        \units C
   A6,  \field Defrost Strategy
        \type choice
        \key ReverseCycle
        \key Resistive
        \default ReverseCycle
   A7,  \field Defrost Control
        \type choice
        \key Timed
        \key OnDemand
        \default Timed
   N10, \field Defrost Time Period Fraction
        \type real
        \minimum 0.0
        \default 0.058333
        \note Fraction of time in defrost mode
        \note only applicable if timed defrost control is specified
   N11, \field Resistive Defrost Heater Capacity
        \type real
        \minimum 0.0
        \default 0.0
        \autosizable
        \units W
        \note only applicable if resistive defrost strategy is specified
        \ip-units W
   N12, \field Speed 1 Reference Unit Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
        \required-field
   N13, \field Speed 1 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
        \required-field
   N14,  \field Speed 1 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \required-field
   A8,  \field Speed 1 Heating Capacity Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A9,  \field Speed 1 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A10, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A11, \field Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N15, \field Speed 2 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N16, \field Speed 2 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N17, \field Speed 2 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A12, \field Speed 2 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A13, \field Speed 2 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A14, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A15, \field Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N18, \field Speed 3 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N19, \field Speed 3 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N20, \field Speed 3 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A16, \field Speed 3 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A17, \field Speed 3 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A18, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A19, \field Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N21, \field Speed 4 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N22, \field Speed 4 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N23, \field Speed 4 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A20, \field Speed 4 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A21, \field Speed 4 Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A22, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A23, \field Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N24, \field Speed 5 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N25, \field Speed 5 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N26, \field Speed 5 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A24, \field Speed 5 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A25, \field Speed 5 Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A26, \field Speed 5 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A27, \field Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N27, \field Speed 6 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N28, \field Speed 6 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N29, \field Speed 6 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A28, \field Speed 6 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A29, \field Speed 6 Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A30, \field Speed 6 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A31, \field Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N30, \field Speed 7 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N31, \field Speed 7 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N32, \field Speed 7 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A32, \field Speed 7 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A33, \field Speed 7 Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A34, \field Speed 7 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A35, \field Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N33, \field Speed 8 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N34, \field Speed 8 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N35, \field Speed 8 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A36, \field Speed 8 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A37, \field Speed 8 Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A38, \field Speed 8 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A39, \field Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N36, \field Speed 9 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N37, \field Speed 9 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N38, \field Speed 9 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A40, \field Speed 9 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A41, \field Speed 9 Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A42, \field Speed 9 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A43, \field Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N39, \field Speed 10 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N40, \field Speed 10 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N41, \field Speed 10 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   A44, \field Speed 10 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A45, \field Speed 10 Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A46, \field Speed 10 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A47; \field Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow


Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
        \memo Direct expansion (DX) cooling coil for water-to-air heat pump (includes electric
        \memo compressor), single-speed, parameter estimation model. Optional inputs for moisture
        \memo evaporation from wet coil when compressor cycles off with continuous fan operation.
        \memo Parameter estimation model is a deterministic model that requires a consistent set of
        \memo parameters to describe the operating conditions of the heat pump components.
        \min-fields 18
   A1 , \field Name
        \required-field
        \type alpha
        \reference CoolingCoilsWaterToAirHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Compressor Type
        \required-field
        \type choice
        \key Reciprocating
        \key Rotary
        \key Scroll
        \note Parameters 1-5 are as named below.
        \note Parameters 6-10 depend on the type of compressor and fluid.
        \note Refer to the InputOutputReference on the parameters required
   A3,  \field Refrigerant Type
        \type object-list
        \object-list FluidNames
        \default R22
   N1,  \field Design Source Side Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
   N2,  \field Nominal Cooling Coil Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units W
   N3,  \field Nominal Time for Condensate Removal to Begin
        \type real
        \units s
        \minimum 0.0
        \maximum 3000.0
        \default 0.0
        \note The nominal time for condensate to begin leaving the coil's condensate
        \note drain line at the coil's rated air flow rate and temperature conditions.
        \note Nominal time is equal to the ratio of the energy of the coil's maximum
        \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
        \note Suggested value is 1000; zero value means latent degradation model is disabled.
   N4,  \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
        \type real
        \units dimensionless
        \minimum 0.0
        \maximum 5.0
        \default 0.0
        \note Ratio of the initial moisture evaporation rate from the cooling coil (when
        \note the compressor first turns off) and the coil's steady state latent capacity
        \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
        \note means latent degradation model is disabled.
   N5,  \field High Pressure Cutoff
        \required-field
        \minimum> 0.0
        \units Pa
   N6,  \field Low Pressure Cutoff
        \required-field
        \type real
        \minimum 0.0
        \units Pa
   A4,  \field Water Inlet Node Name
        \required-field
        \type node
   A5,  \field Water Outlet Node Name
        \required-field
        \type node
   A6,  \field Air Inlet Node Name
        \required-field
        \type node
   A7,  \field Air Outlet Node Name
        \required-field
        \type node
   N7,  \field Load Side Total Heat Transfer Coefficient
        \note Previously called Parameter 1
        \required-field
        \minimum> 0.0
        \type real
        \units W/K
   N8,  \field Load Side Outside Surface Heat Transfer Coefficient
        \note Previously called Parameter 2
        \required-field
        \minimum> 0.0
        \type real
        \units W/K
   N9,  \field Superheat Temperature at the Evaporator Outlet
        \note Previously called Parameter 3
        \required-field
        \minimum> 0.0
        \type real
        \units C
   N10, \field Compressor Power Losses
        \note Accounts for the loss of work due to mechanical and electrical losses in the compressor.
        \note Previously called Parameter 4
        \required-field
        \minimum> 0.0
        \type real
        \units W
   N11, \field Compressor Efficiency
        \note Previously called Parameter 5
        \required-field
        \minimum> 0.0
        \type real
   N12, \field Compressor Piston Displacement
        \note Use when Compressor Type is Reciprocating or Rotary
        \note Leave this field blank for Compressor Type is Scroll.
        \note Previously part of Parameter 6
        \units m3/s
        \minimum> 0.0
        \type real
   N13, \field Compressor Suction/Discharge Pressure Drop
        \note Used when Compressor Type is Rotary or Reciprocating
        \note Leave this field blank for Compressor Type is Scroll.
        \note Previously part of Parameter 7
        \units Pa
        \minimum> 0.0
        \type real
   N14, \field Compressor Clearance Factor
        \note Used when Compressor Type is Reciprocating.
        \note Leave this field blank for Compressor Type is Rotary or Scroll.
        \note Previously part of Parameter 8
        \units dimensionless
        \minimum> 0.0
        \type real
   N15, \field Refrigerant Volume Flow Rate
        \note Use when Compressor Type is Scroll
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 6
        \units m3/s
        \minimum> 0.0
        \type real
   N16, \field Volume Ratio
        \note Use when Compressor Type is Scroll.
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 7
        \units dimensionless
        \minimum> 0.0
        \type real
   N17, \field Leak Rate Coefficient
        \note Use when Compressor Type is Scroll.
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 8
        \minimum 0.0
        \type real
   N18, \field Source Side Heat Transfer Coefficient
        \note Use when Source Side Fluid Name is Water
        \note Leave this field blank when Source Side Fluid Name is an antifreeze
        \note Previously part of Parameter 9
        \units W/K
        \minimum 0.0
        \type real
   N19, \field Source Side Heat Transfer Resistance1
        \note Use when Source Side Fluid Name is an antifreeze
        \note Leave this field blank for Source Side Fluid is Water
        \note Previously part of Parameter 9
        \minimum 0.0
        \units dimensionless
        \type real
   N20; \field Source Side Heat Transfer Resistance2
        \note Use when Source Side Fluid Name is an antifreeze
        \note Leave this field blank for Source Side Fluid is Water
        \note Previously part of Parameter 10
        \units W/K
        \minimum 0.0
        \type real

Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
        \memo Direct expansion (DX) heating coil for water-to-air heat pump (includes electric
        \memo compressor), single-speed, parameter estimation model. Parameter estimation model is
        \memo a deterministic model that requires a consistent set of parameters to describe
        \memo the operating conditions of the heat pump components.
        \min-fields 15
   A1 , \field Name
        \required-field
        \type alpha
        \reference HeatingCoilsWaterToAirHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Compressor Type
        \required-field
        \type choice
        \key Reciprocating
        \key Rotary
        \key Scroll
        \note Parameters 1-4 are as named below.
        \note Parameters 5-9 depend on the type of compressor.
        \note Refer to the InputOutputReference on the parameters required
   A3,  \field Refrigerant Type
        \type object-list
        \object-list FluidNames
        \default R22
   N1,  \field Design Source Side Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
   N2,  \field Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \required-field
        \type real
        \minimum> 0.0
        \units W
   N3,  \field High Pressure Cutoff
        \required-field
        \type real
        \minimum> 0.0
        \units Pa
   N4,  \field Low Pressure Cutoff
        \required-field
        \type real
        \minimum 0.0
        \units Pa
   A4,  \field Water Inlet Node Name
        \required-field
        \type node
   A5,  \field Water Outlet Node Name
        \required-field
        \type node
   A6,  \field Air Inlet Node Name
        \required-field
        \type node
   A7,  \field Air Outlet Node Name
        \required-field
        \type node
   N5,  \field Load Side Total Heat Transfer Coefficient
        \note Previously called Parameter 1
        \required-field
        \minimum> 0.0
        \type real
        \units W/K
   N6,  \field Superheat Temperature at the Evaporator Outlet
        \note Previously called Parameter 2
        \required-field
        \minimum> 0.0
        \type real
        \units C
   N7,  \field Compressor Power Losses
        \note Accounts for the loss of work due to mechanical and electrical losses in the compressor.
        \note Previously called Parameter 3
        \required-field
        \minimum> 0.0
        \type real
        \units W
   N8,  \field Compressor Efficiency
        \note Previously called Parameter 4
        \required-field
        \minimum> 0.0
        \type real
   N9,  \field Compressor Piston Displacement
        \note Use when Compressor Type is Reciprocating or Rotary
        \note Leave this field blank for Compressor Type is Scroll.
        \note Previously part of Parameter 5
        \units m3/s
        \minimum> 0.0
        \type real
   N10, \field Compressor Suction/Discharge Pressure Drop
        \note Used when Compressor Type is Rotary or Reciprocating
        \note Leave this field blank for Compressor Type is Scroll.
        \note Previously part of Parameter 6
        \units Pa
        \minimum> 0.0
        \type real
   N11, \field Compressor Clearance Factor
        \note Used when Compressor Type is Reciprocating.
        \note Leave this field blank for Compressor Type is Rotary or Scroll.
        \note Previously part of Parameter 7
        \units dimensionless
        \minimum> 0.0
        \type real
   N12, \field Refrigerant Volume Flow Rate
        \note Use when Compressor Type is Scroll
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 5
        \units m3/s
        \minimum> 0.0
        \type real
   N13, \field Volume Ratio
        \note Use when Compressor Type is Scroll.
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 6
        \units dimensionless
        \minimum> 0.0
        \type real
   N14, \field Leak Rate Coefficient
        \note Use when Compressor Type is Scroll.
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 7
        \units dimensionless
        \minimum 0.0
        \type real
   N15, \field Source Side Heat Transfer Coefficient
        \note Use when Source Side Fluid Name is Water
        \note Leave this field blank when Source Side Fluid is an antifreeze
        \note Previously part of Parameter 8
        \units W/K
        \minimum 0.0
        \type real
   N16, \field Source Side Heat Transfer Resistance1
        \note Use when Source Side Fluid Name is an antifreeze
        \note Leave this field blank for Source Side Fluid is Water
        \note Previously part of Parameter 8
        \minimum 0.0
        \units dimensionless
        \type real
   N17; \field Source Side Heat Transfer Resistance2
        \note Use when Source Side Fluid Name is an antifreeze
        \note Leave this field blank for Source Side Fluid is Water
        \note Previously part of Parameter 9
        \units W/K
        \minimum 0.0
        \type real

Coil:Cooling:WaterToAirHeatPump:EquationFit,
        \memo Direct expansion (DX) cooling coil for water-to-air heat pump (includes electric
        \memo compressor), single-speed, equation-fit model. Optional inputs for moisture
        \memo evaporation from wet coil when compressor cycles off with continuous fan operation.
        \memo Equation-fit model uses normalized curves to describe the heat pump performance.
   A1,  \field Name
        \required-field
        \type alpha
        \reference CoolingCoilsWaterToAirHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference DesuperHeatingWaterOnlySources
   A2,  \field Water Inlet Node Name
        \required-field
        \type node
   A3,  \field Water Outlet Node Name
        \required-field
        \type node
   A4,  \field Air Inlet Node Name
        \required-field
        \type node
   A5,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Rated Air Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \autosizable
   N2,  \field Rated Water Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   N3,  \field Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   N4,  \field Gross Rated Sensible Cooling Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   N5,  \field Gross Rated Cooling COP
        \required-field
        \type real
        \units W/W
        \minimum> 0.0
   A6,  \field Total Cooling Capacity Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   A7, \field Sensible Cooling Capacity Curve Name
        \required-field
        \type object-list
        \object-list QuintvariateFunctions
   A8, \field Cooling Power Consumption Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   N6, \field Nominal Time for Condensate Removal to Begin
        \type real
        \units s
        \minimum 0.0
        \maximum 3000.0
        \default 0.0
        \note The nominal time for condensate to begin leaving the coil's condensate
        \note drain line at the coil's rated air flow and temperature conditions.
        \note Nominal time is equal to the ratio of the energy of the coil's maximum
        \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
        \note Suggested value is 1000; zero value means latent degradation model is disabled.
   N7; \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
        \type real
        \units dimensionless
        \minimum 0.0
        \maximum 5.0
        \default 0.0
        \note Ratio of the initial moisture evaporation rate from the cooling coil (when
        \note the compressor first turns off) and the coil's steady state latent capacity
        \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
        \note means latent degradation model is disabled.

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
        \memo Direct expansion (DX) cooling coil for water-to-air heat pump (includes electric
        \memo compressor), variable-speed, equation-fit model. Optional inputs for moisture
        \memo evaporation from wet coil when compressor cycles off with continuous fan operation.
        \memo Equation-fit model uses normalized curves to describe the heat pump performance.
        \memo Requires two to ten sets of performance data and will interpolate between speeds.
        \memo Modeled as a single coil with variable-speed compressor.
        \min-fields 27
   A1,  \field Name
        \required-field
        \type alpha
        \reference CoolingCoilsWaterToAirVSHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Water-to-Refrigerant HX Water Inlet Node Name
        \required-field
        \type node
   A3,  \field Water-to-Refrigerant HX Water Outlet Node Name
        \required-field
        \type node
   A4,  \field Indoor Air Inlet Node Name
        \required-field
        \type node
   A5,  \field Indoor Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Number of Speeds
        \units dimensionless
        \type integer
        \minimum 1
        \maximum 10
        \default 2
   N2,  \field Nominal Speed Level
        \units dimensionless
        \type integer
        \default 2
        \note must be lower than or equal to the highest speed number
   N3,  \field Gross Rated Total Cooling Capacity At Selected Nominal Speed Level
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \autosizable
        \default autosize
   N4,  \field Rated Air Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \type real
        \autosizable
        \default autosize
   N5,  \field Rated Water Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \ip-units gal/min
        \type real
        \autosizable
        \default autosize
   N6,  \field Nominal Time for Condensate to Begin Leaving the Coil
        \units s
        \type real
        \minimum 0
        \default 0
   N7,  \field Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity
        \units dimensionless
        \type real
        \minimum 0
        \default 0
   N8,  \field Flag for Using Hot Gas Reheat, 0 or 1
        \note Flag for using hot gas reheat, 0 - not used, 1 - used
        \units dimensionless
        \type real
        \minimum 0
        \default 0
   A6,  \field Energy Part Load Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (cooling load/steady state capacity)
   N9,  \field Speed 1 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
        \required-field
   N10, \field Speed 1 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \required-field
   N11, \field Speed 1 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
        \required-field
   N12, \field Speed 1 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \required-field
   N13, \field Speed 1 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
        \required-field
   A7,  \field Speed 1 Total Cooling Capacity Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A8,   \field Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A9,  \field Speed 1 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A10, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A11, \field Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A12, \field Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N14, \field Speed 1 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
        \required-field
   A13, \field Speed 1 Waste Heat Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N15, \field Speed 2 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N16, \field Speed 2 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N17, \field Speed 2 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N18, \field Speed 2 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N19, \field Speed 2 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A14, \field Speed 2 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A15, \field Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A16, \field Speed 2 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A17, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewet + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A18, \field Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A19, \field Speed 2 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N20, \field Speed 2 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A20, \field Speed 2 Waste Heat Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N21, \field Speed 3 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N22, \field Speed 3 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N23, \field Speed 3 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N24, \field Speed 3 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N25, \field Speed 3 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A21, \field Speed 3 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A22, \field Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A23, \field Speed 3 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A24, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A25, \field Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A26, \field Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N26, \field Speed 3 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A27, \field Speed 3 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N27, \field Speed 4 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N28, \field Speed 4 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N29, \field Speed 4 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N30, \field Speed 4 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N31, \field Speed 4 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A28, \field Speed 4 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A29, \field Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A30, \field Speed 4 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A31, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A32, \field Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A33, \field Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N32, \field Speed 4 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A34, \field Speed 4 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N33, \field Speed 5 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N34, \field Speed 5 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N35, \field Speed 5 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N36, \field Speed 5 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N37, \field Speed 5 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A35, \field Speed 5 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A36, \field Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A37, \field Speed 5 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A38, \field Speed 5 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A39, \field Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A40, \field Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N38, \field Speed 5 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A41, \field Speed 5 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N39, \field Speed 6 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N40, \field Speed 6 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N41, \field Speed 6 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N42, \field Speed 6 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N43, \field Speed 6 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A42, \field Speed 6 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A43, \field Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A44, \field Speed 6 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A45, \field Speed 6 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A46, \field Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A47, \field Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N44, \field Speed 6 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A48, \field Speed 6 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N45, \field Speed 7 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N46, \field Speed 7 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N47, \field Speed 7 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N48, \field Speed 7 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N49, \field Speed 7 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A49, \field Speed 7 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A50, \field Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A51, \field Speed 7 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A52, \field Speed 7 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A53, \field Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A54, \field Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N50, \field Speed 7 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A55, \field Speed 7 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N51, \field Speed 8 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N52, \field Speed 8 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N53, \field Speed 8 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N54, \field Speed 8 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N55, \field Speed 8 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A56, \field Speed 8 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A57, \field Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A58, \field Speed 8 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A59, \field Speed 8 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A60, \field Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A61, \field Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N56, \field Speed 8 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A62, \field Speed 8 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N57, \field Speed 9 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N58, \field Speed 9 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N59, \field Speed 9 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N60, \field Speed 9 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N61, \field Speed 9 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A63, \field Speed 9 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A64, \field Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A65, \field Speed 9 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A66, \field Speed 9 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A67, \field Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A68, \field Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N62, \field Speed 9 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A69, \field Speed 9 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N63, \field Speed 10 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N64, \field Speed 10 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N65, \field Speed 10 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N66, \field Speed 10 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N67, \field Speed 10 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A70, \field Speed 10 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A71, \field Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A72, \field Speed 10 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A73, \field Speed 10 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A74, \field Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A75, \field Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N68, \field Speed 10 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A76; \field Speed 10 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)

Coil:Heating:WaterToAirHeatPump:EquationFit,
        \memo Direct expansion (DX) heating coil for water-to-air heat pump (includes electric
        \memo compressor), single-speed, equation-fit model. Equation-fit model uses normalized
        \memo curves to describe the heat pump performance.
   A1,  \field Name
        \required-field
        \type alpha
        \reference HeatingCoilsWaterToAirHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Water Inlet Node Name
        \required-field
        \type node
   A3,  \field Water Outlet Node Name
        \required-field
        \type node
   A4,  \field Air Inlet Node Name
        \required-field
        \type node
   A5,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Rated Air Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \autosizable
   N2,  \field Rated Water Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   N3,  \field Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   N4,  \field Gross Rated Heating COP
        \required-field
        \type real
        \units W/W
        \minimum> 0.0
   A6,  \field Heating Capacity Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   A7;  \field Heating Power Consumption Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
        \memo Direct expansion (DX) heating coil for water-to-air heat pump (includes electric
        \memo compressor), variable-speed, equation-fit model. Equation-fit model uses normalized
        \memo curves to describe the heat pump performance. Requires two to ten sets of performance
        \memo data and will interpolate between speeds.
        \min-fields 23
   A1,  \field Name
        \required-field
        \type alpha
        \reference HeatingCoilsWaterToAirVSHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Water-to-Refrigerant HX Water Inlet Node Name
        \required-field
        \type node
   A3,  \field Water-to-Refrigerant HX Water Outlet Node Name
        \required-field
        \type node
   A4,  \field Indoor Air Inlet Node Name
        \required-field
        \type node
   A5,  \field Indoor Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Number of Speeds
        \units dimensionless
       \type integer
        \minimum 1
        \maximum 10
        \default 2
   N2,  \field Nominal Speed Level
        \units dimensionless
        \type integer
        \default 2
        \note must be lower than or equal to the highest speed number
   N3,  \field Rated Heating Capacity At Selected Nominal Speed Level
        \units W
        \type real
        \autosizable
        \default autosize
   N4,  \field Rated Air Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \type real
        \autosizable
        \default autosize
   N5,  \field Rated Water Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \ip-units gal/min
        \type real
        \autosizable
        \default autosize
   A6,  \field Energy Part Load Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (heating load/steady state capacity)
   N6,  \field Speed 1 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
        \required-field
   N7,  \field Speed 1 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
        \required-field
   N8,  \field Speed 1 Reference Unit Rated Air Flow
        \units m3/s
        \type real
        \minimum 0
        \required-field
   N9,  \field Speed 1 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
        \required-field
   A7,  \field Speed 1 Heating Capacity Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A8,  \field Speed 1 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A9,  \field Speed 1 Heating Capacity Function of Water Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A10, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A11, \field Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A12, \field Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N10, \field Speed 1 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
        \required-field
   A13, \field Speed 1 Waste Heat Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N11, \field Speed 2 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N12, \field Speed 2 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N13, \field Speed 2 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N14, \field Speed 2 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A14, \field Speed 2 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A15, \field Speed 2 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A16, \field Speed 2 Heating Capacity Function of Water Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A17, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A18, \field Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A19, \field Speed 2 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N15, \field Speed 2 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A20, \field Speed 2 Waste Heat Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N16, \field Speed 3 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N17, \field Speed 3 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N18, \field Speed 3 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N19, \field Speed 3 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A21, \field Speed 3 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A22, \field Speed 3 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A23, \field Speed 3 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A24, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A25, \field Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A26, \field Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N20, \field Speed 3 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A27, \field Speed 3 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N21, \field Speed 4 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N22, \field Speed 4 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N23, \field Speed 4 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N24, \field Speed 4 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A28, \field Speed 4 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A29, \field Speed 4 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A30, \field Speed 4 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A31, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A32, \field Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A33, \field Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N25, \field Speed 4 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A34, \field Speed 4 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N26, \field Speed 5 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N27, \field Speed 5 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N28, \field Speed 5 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N29, \field Speed 5 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A35, \field Speed 5 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A36, \field Speed 5 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A37, \field Speed 5 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A38, \field Speed 5 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A39, \field Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A40, \field Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N30, \field Speed 5 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A41, \field Speed 5 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N31, \field Speed 6 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N32, \field Speed 6 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N33, \field Speed 6 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N34, \field Speed 6 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A42, \field Speed 6 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A43, \field Speed 6 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A44, \field Speed 6 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A45, \field Speed 6 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A46, \field Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A47, \field Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N35, \field Speed 6 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A48, \field Speed 6 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N36, \field Speed 7 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N37, \field Speed 7 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N38, \field Speed 7 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N39, \field Speed 7 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A49, \field Speed 7 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A50, \field Speed 7 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A51, \field Speed 7 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A52, \field Speed 7 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A53, \field Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A54, \field Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N40, \field Speed 7 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A55, \field Speed 7 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N41, \field Speed 8 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N42, \field Speed 8 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N43, \field Speed 8 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N44, \field Speed 8 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A56, \field Speed 8 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A57, \field Speed 8 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A58, \field Speed 8 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A59, \field Speed 8 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A60, \field Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A61, \field Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N45, \field Speed 8 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A62, \field Speed 8 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N46, \field Speed 9 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N47, \field Speed 9 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N48, \field Speed 9 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N49, \field Speed 9 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A63, \field Speed 9 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A64, \field Speed 9 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A65, \field Speed 9 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A66, \field Speed 9 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A67, \field Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A68, \field Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N50, \field Speed 9 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A69, \field Speed 9 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N51, \field Speed 10 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N52, \field Speed 10 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N53, \field Speed 10 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N54, \field Speed 10 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A70, \field Speed 10 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A71, \field Speed 10 Total  Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A72, \field Speed 10 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A73, \field Speed 10 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A74, \field Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A75, \field Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N55, \field Speed 10 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A76; \field Speed 10 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)

Coil:WaterHeating:AirToWaterHeatPump:Pumped,
       \memo Heat pump water heater (HPWH) heating coil, air-to-water direct-expansion (DX)
       \memo system which includes a water heating coil, evaporator air coil, evaporator
       \memo fan, electric compressor, and water pump. Part of a WaterHeater:HeatPump:PumpedCondenser system.
       \min-fields 21
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatPumpWaterHeaterDXCoilsPumped
       \note Unique name for this instance of a heat pump water heater DX coil.
  N1 , \field Rated Heating Capacity
       \required-field
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N2 , \field Rated COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N3 , \field Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N4 , \field Rated Evaporator Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 19.7
       \note Evaporator inlet air dry-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N5 , \field Rated Evaporator Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 13.5
       \note Evaporator inlet air wet-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N6 , \field Rated Condenser Inlet Water Temperature
       \type real
       \units C
       \minimum> 25
       \default 57.5
       \note Condenser inlet water temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N7 , \field Rated Evaporator Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autocalculatable
       \note Evaporator air flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 5.035E-5 m3/s/W (31.25 cfm/MBH) of rated heating capacity when autocalculated.
  N8 , \field Rated Condenser Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0
       \autocalculatable
       \note Condenser water flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 4.487E-8 m3/s/W (0.208 gpm/MBH) of rated heating capacity when autocalculated.
       \note A warning message will be issued if the ratio of Rated Condenser Water Flow Rate
       \note to Heating Capacity is less than 1.79405E-8 m3/s/W (0.083 gpm/MBH)
       \note or greater than 8.97024E-8 m3/s/W (0.417 gpm/MBH), but the simulation will continue.
  A2 , \field Evaporator Fan Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default Yes
       \note Select Yes if the evaporator fan power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A3 , \field Condenser Pump Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the condenser pump power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A4 , \field Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the condenser pump heat is included in the rated heating capacity and
       \note rated COP. This choice field impacts the calculation of water heating capacity.
  N9 , \field Condenser Water Pump Power
       \type real
       \units W
       \minimum 0
       \default 0
       \note A warning message will be issued if the ratio of Condenser Water Pump Power to Rated
       \note Heating Capacity exceeds 0.1422 W/W (41.67 Watts/MBH), but the simulation will continue.
  N10, \field Fraction of Condenser Pump Heat to Water
       \type real
       \minimum 0
       \maximum 1
       \default 0.2
       \note Fraction of pump heat transferred to the condenser water. The pump is assumed
       \note to be located downstream of the condenser.
  A5 , \field Evaporator Air Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil draws its inlet air.
  A6 , \field Evaporator Air Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil sends its outlet air.
  A7 , \field Condenser Water Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil condenser draws its inlet water.
       \note This name should match the source side outlet node name in the associated
       \note water heater tank object.
  A8 , \field Condenser Water Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil condenser sends its outlet water.
       \note This name should match the source side inlet node name in the associated
       \note water heater tank object.
  N11, \field Crankcase Heater Capacity
       \type real
       \minimum 0
       \default 0
       \units W
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Ambient Temperature for Crankcase
       \note Heater Operation and the DX coil is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump:PumpedCondenser parent object (field Compressor Location).
  N12, \field Maximum Ambient Temperature for Crankcase Heater Operation
       \type real
       \minimum 0
       \default 10
       \units C
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Outdoor Temperature for Crankcase
       \note Heater Operation and the unit is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump:PumpedCondenser parent object (field Compressor Location).
  A9 , \field Evaporator Air Temperature Type for Curve Objects
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and
       \note heating COP curves. This input determines whether
       \note the inlet air dry-bulb or wet-bulb temperature is used to evaluate these curves.
  A10, \field Heating Capacity Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Heating capacity modifier curve (function of temperature) should be biquadratic or cubic.
       \note Biquadratic curve = a + b(ta) + c(ta)^2 + d(tw) + e(tw)^2 + f(ta)(tw).
       \note Cubic curve = a + b(ta) + c(ta)^2 + d(ta)^3.
       \note ta = evaporator inlet air [dry-bulb or wet-bulb] temperature (C).
       \note tw = condenser inlet water temperature (C).
       \note The field Evaporator Air Temperature Type for Curve Objects determines if dry-bulb or wet-bulb
       \note is used as the evaporator inlet air temperature (ta).
  A11, \field Heating Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating capacity modifier curve (function of air flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated evaporator air flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in air flow rate fraction.
  A12, \field Heating Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating capacity modifier curve (function of water flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated condenser water flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in water flow rate fraction.
  A13, \field Heating COP Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Heating COP modifier curve (function of temperature) should be biquadratic or cubic.
       \note Biquadratic curve = a + b(ta) + c(ta)^2 + d(tw) + e(tw)^2 + f(ta)(tw).
       \note Cubic curve = a + b(ta) + c(ta)^2 + d(ta)^3.
       \note ta = evaporator inlet air [dry-bulb or wet-bulb] temperature (C).
       \note tw = condenser inlet water temperature (C).
       \note The field Evaporator Air Temperature Type for Curve Objects determines if dry-bulb or wet-bulb
       \note is used as the evaporator inlet air temperature (ta).
  A14, \field Heating COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating COP modifier curve (function of air flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated evaporator air flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in air flow rate fraction.
  A15, \field Heating COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating COP modifier curve (function of water flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated condenser water flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in water flow rate fraction.
  A16; \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Part Load Fraction Correlation (function of part load ratio) should be quadratic or cubic.
       \note Quadratic curve = a + b(PLR) + c(PLR)^2.
       \note Cubic curve = a + b(PLR) + c(PLR)^2 + d(PLR)^3.
       \note PLR = part load ratio (heating delivered/steady state heating capacity).
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in part load ratio.

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
       \memo Heat pump water heater (HPWH) heating coil, air-to-water direct-expansion (DX)
       \memo system which includes a water heating coil, evaporator air coil, evaporator
       \memo fan, electric compressor, and water pump. Part of a WaterHeater:HeatPump:WrappedCondenser system.
       \min-fields 14
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatPumpWaterHeaterDXCoilsWrapped
       \note Unique name for this instance of a heat pump water heater DX coil.
  N1 , \field Rated Heating Capacity
       \required-field
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N2 , \field Rated COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N3 , \field Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N4 , \field Rated Evaporator Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 19.7
       \note Evaporator inlet air dry-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N5 , \field Rated Evaporator Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 13.5
       \note Evaporator inlet air wet-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N6 , \field Rated Condenser Water Temperature
       \type real
       \units C
       \minimum> 25
       \default 57.5
       \note Condenser inlet water temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N7 , \field Rated Evaporator Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autocalculatable
       \note Evaporator air flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 5.035E-5 m3/s/W (31.25 cfm/MBH) of rated heating capacity when autocalculated.
  A2 , \field Evaporator Fan Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default Yes
       \note Select Yes if the evaporator fan power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A3,  \field Evaporator Air Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil draws its inlet air.
  A4,  \field Evaporator Air Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil sends its outlet air.
  N8,  \field Crankcase Heater Capacity
       \type real
       \minimum 0
       \default 0
       \units W
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Ambient Temperature for Crankcase
       \note Heater Operation and the DX coil is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump:WrappedCondenser parent object (field Compressor Location).
  N9,  \field Maximum Ambient Temperature for Crankcase Heater Operation
       \type real
       \minimum 0
       \default 10
       \units C
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Outdoor Temperature for Crankcase
       \note Heater Operation and the unit is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump:WrappedCondenser parent object (field Compressor Location).
  A5,  \field Evaporator Air Temperature Type for Curve Objects
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and
       \note heating COP curves. This input determines whether
       \note the inlet air dry-bulb or wet-bulb temperature is used to evaluate these curves.
  A6,  \field Heating Capacity Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Heating capacity modifier curve (function of temperature) should be biquadratic or cubic.
       \note Biquadratic curve = a + b(ta) + c(ta)^2 + d(tw) + e(tw)^2 + f(ta)(tw).
       \note Cubic curve = a + b(ta) + c(ta)^2 + d(ta)^3.
       \note ta = evaporator inlet air [dry-bulb or wet-bulb] temperature (C).
       \note tw = condenser inlet water temperature (C).
       \note The field Evaporator Air Temperature Type for Curve Objects determines if dry-bulb or wet-bulb
       \note is used as the evaporator inlet air temperature (ta).
  A7,  \field Heating Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating capacity modifier curve (function of air flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated evaporator air flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in air flow rate fraction.
  A8,  \field Heating COP Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Heating COP modifier curve (function of temperature) should be biquadratic or cubic.
       \note Biquadratic curve = a + b(ta) + c(ta)^2 + d(tw) + e(tw)^2 + f(ta)(tw).
       \note Cubic curve = a + b(ta) + c(ta)^2 + d(ta)^3.
       \note ta = evaporator inlet air [dry-bulb or wet-bulb] temperature (C).
       \note tw = condenser inlet water temperature (C).
       \note The field Evaporator Air Temperature Type for Curve Objects determines if dry-bulb or wet-bulb
       \note is used as the evaporator inlet air temperature (ta).
  A9,  \field Heating COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating COP modifier curve (function of air flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated evaporator air flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in air flow rate fraction.
  A10; \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Part Load Fraction Correlation (function of part load ratio) should be quadratic or cubic.
       \note Quadratic curve = a + b(PLR) + c(PLR)^2.
       \note Cubic curve = a + b(PLR) + c(PLR)^2 + d(PLR)^3.
       \note PLR = part load ratio (heating delivered/steady state heating capacity).
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in part load ratio.

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
       \memo vairlable-speed Heat pump water heater (VSHPWH) heating coil, air-to-water direct-expansion (DX)
       \memo system which includes a variable-speed water heating coil, evaporator air coil, evaporator
       \memo fan, electric compressor, and water pump. Part of a WaterHeater:HeatPump system.
       \min-fields 33
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Unique name for this instance of a variable-speed heat pump water heater DX coil.
  N1,  \field Number of Speeds
       \units dimensionless
       \type integer
       \minimum 1
       \maximum 10
       \default 1
  N2 , \field Nominal Speed Level
       \units dimensionless
       \type integer
       \default 1
       \note must be lower than or equal to the highest speed number
  N3 , \field Rated Water Heating Capacity
       \required-field
       \type real
       \units W
       \minimum> 0
       \note Water Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N4 , \field Rated Evaporator Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 19.7
       \note Evaporator inlet air dry-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N5 , \field Rated Evaporator Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 13.5
       \note Evaporator inlet air wet-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N6 , \field Rated Condenser Inlet Water Temperature
       \type real
       \units C
       \minimum> 25
       \default 57.5
       \note Condenser inlet water temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N7 , \field Rated Evaporator Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autocalculatable
       \note Evaporator air flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 5.035E-5 m3/s/W (31.25 cfm/MBH) of rated heating capacity when autocalculated.
  N8 , \field Rated Condenser Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0
       \autocalculatable
       \note Condenser water flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 4.487E-8 m3/s/W (0.208 gpm/MBH) of rated heating capacity when autocalculated.
       \note A warning message will be issued if the ratio of Rated Condenser Water Flow Rate
       \note to Heating Capacity is less than 1.79405E-8 m3/s/W (0.083 gpm/MBH)
       \note or greater than 8.97024E-8 m3/s/W (0.417 gpm/MBH), but the simulation will continue.
  A2 , \field Evaporator Fan Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default Yes
       \note Select Yes if the evaporator fan power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A3 , \field Condenser Pump Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the condenser pump power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A4 , \field Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the condenser pump heat is included in the rated heating capacity and
       \note rated COP. This choice field impacts the calculation of water heating capacity.
  N9 , \field Fraction of Condenser Pump Heat to Water
       \type real
       \minimum 0
       \maximum 1
       \default 0.2
       \note Fraction of pump heat transferred to the condenser water. The pump is assumed
       \note to be located downstream of the condenser.
  A5 , \field Evaporator Air Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil draws its inlet air.
  A6 , \field Evaporator Air Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil sends its outlet air.
  A7 , \field Condenser Water Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil condenser draws its inlet water.
       \note This name should match the source side outlet node name in the associated
       \note water heater tank object.
  A8 , \field Condenser Water Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil condenser sends its outlet water.
       \note This name should match the source side inlet node name in the associated
       \note water heater tank object.
  N10, \field Crankcase Heater Capacity
       \type real
       \minimum 0
       \default 0
       \units W
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Ambient Temperature for Crankcase
       \note Heater Operation and the DX coil is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump parent object (field Compressor Location).
  N11, \field Maximum Ambient Temperature for Crankcase Heater Operation
       \type real
       \minimum 0
       \default 10
       \units C
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Outdoor Temperature for Crankcase
       \note Heater Operation and the unit is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump parent object (field Compressor Location).
  A9 , \field Evaporator Air Temperature Type for Curve Objects
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and
       \note heating COP curves. This input determines whether
       \note the inlet air dry-bulb or wet-bulb temperature is used to evaluate these curves.
  A10, \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note Part Load Fraction Correlation (function of part load ratio) should be quadratic or cubic.
       \note Quadratic curve = a + b(PLR) + c(PLR)^2.
       \note Cubic curve = a + b(PLR) + c(PLR)^2 + d(PLR)^3.
       \note PLR = part load ratio (heating delivered/steady state heating capacity).
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in part load ratio.
  N12, \field Rated Water Heating Capacity at Speed 1
       \required-field
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N13, \field Rated Water Heating COP at Speed 1
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N14, \field Rated Sensible Heat Ratio at Speed 1
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N15, \field Speed 1 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
       \required-field
  N16, \field Speed 1 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
       \required-field
  N17, \field Speed 1 Reference Unit Water Pump Input Power At Rated Conditions
       \units W
       \type real
       \minimum 0
       \required-field
  A11, \field Speed 1 Total WH Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A12, \field Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A13, \field Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A14, \field Speed 1 COP Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A15, \field Speed 1 COP Function of Air Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A16, \field Speed 1 COP Function of Water Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N18, \field Rated Water Heating Capacity at Speed 2
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N19, \field Rated Water Heating COP at Speed 2
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N20, \field Rated Sensible Heat Ratio at Speed 2
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N21, \field Speed 2 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N22, \field Speed 2 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N23, \field Speed 2 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A17, \field Speed 2 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A18, \field Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A19, \field Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A20, \field Speed 2 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A21, \field Speed 2 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A22, \field Speed 2 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N24, \field Rated Water Heating Capacity at speed 3
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N25, \field Rated Water Heating COP at Speed 3
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N26, \field Rated Sensible Heat Ratio at Speed 3
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N27, \field Speed 3 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N28, \field Speed 3 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N29, \field Speed 3 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A23, \field Speed 3 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A24, \field Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A25, \field Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A26, \field Speed 3 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A27, \field Speed 3 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A28, \field Speed 3 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N30, \field Rated Water Heating Capacity at Speed 4
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N31, \field Rated Water Heating COP at Speed 4
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N32, \field Rated Sensible Heat Ratio at Speed 4
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N33, \field Speed 4 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N34, \field Speed 4 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N35, \field Speed 4 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A29, \field Speed 4 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A30, \field Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A31, \field Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A32, \field Speed 4 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A33, \field Speed 4 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A34, \field Speed 4 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N36, \field Rated Water Heating Capacity at Speed 5
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N37, \field Rated Water Heating COP at Speed 5
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N38, \field Rated Sensible Heat Ratio at Speed 5
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N39, \field Speed 5 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N40, \field Speed 5 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N41, \field Speed 5 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A35, \field Speed 5 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A36, \field Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A37, \field Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A38, \field Speed 5 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A39, \field Speed 5 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A40, \field Speed 5 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N42, \field Rated Water Heating Capacity at Speed 6
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N43, \field Rated Water Heating COP at Speed 6
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N44, \field Rated Sensible Heat Ratio at Speed 6
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N45, \field Speed 6 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N46, \field Speed 6 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N47, \field Speed 6 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A41, \field Speed 6 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A42, \field Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A43, \field Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A44, \field Speed 6 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A45, \field Speed 6 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A46, \field Speed 6 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N48, \field Rated Water Heating Capacity at Speed 7
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N49, \field Rated Water Heating COP at Speed 7
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N50, \field Rated Sensible Heat Ratio at Speed 7
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N51, \field Speed 7 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N52, \field Speed 7 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N53, \field Speed 7 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A47, \field Speed 7 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A48, \field Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A49, \field Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A50, \field Speed 7 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A51, \field Speed 7 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A52, \field Speed 7 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N54, \field Rated Water Heating Capacity at Speed 8
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N55, \field Rated Water Heating COP at Speed 8
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N56, \field Rated Sensible Heat Ratio at Speed 8
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N57, \field Speed 8 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N58, \field Speed 8 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N59, \field Speed 8 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A53, \field Speed 8 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A54, \field Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A55, \field Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A56, \field Speed 8 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A57, \field Speed 8 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A58, \field Speed 8 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N60, \field Rated Water Heating Capacity at Speed 9
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N61, \field Rated Water Heating COP at Speed 9
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N62, \field Rated Sensible Heat Ratio at Speed 9
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N63, \field Speed 9 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N64, \field Speed 9 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N65, \field Speed 9 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A59, \field Speed 9 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A60, \field Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A61, \field Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A62, \field Speed 9 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A63, \field Speed 9 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A64, \field Speed 9 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N66, \field Rated Water Heating Capacity at Speed 10
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N67, \field Rated Water Heating COP at Speed 10
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N68, \field Rated Sensible Heat Ratio at Speed 10
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N69, \field Speed 10 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N70, \field Speed 10 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N71, \field Speed 10 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A65, \field Speed 10 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A66, \field Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A67, \field Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A68, \field Speed 10 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A69, \field Speed 10 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A70; \field Speed 10 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow

Coil:WaterHeating:Desuperheater,
       \memo Desuperheater air heating coil. The heating energy provided by this coil is reclaimed
       \memo from the superheated refrigerant gas leaving a compressor and does not impact the
       \memo performance of the compressor. This coil must be used with a water heater tank, see
       \memo Water Heater:Mixed.
       \min-fields 18
  A1 , \field Name
       \required-field
       \type alpha
       \note Unique name for this instance of a desuperheater water heating coil.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
       \note Schedule values of 0 denote the desuperheater heating coil is off and the parasitic electric
       \note energy is also off.
  A3 , \field Setpoint Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Defines the cut-out temperature where the desuperheater water heating coil turns off.
       \note The desuperheater heating coil setpoint temperature should always be greater
       \note than the water tank's heater (element or burner) setpoint temperature. Temperature
       \note schedule values should be in degrees C.
  N1 , \field Dead Band Temperature Difference
       \type real
       \units deltaC
       \minimum> 0
       \maximum 20
       \default 5
       \note Setpoint temperature minus the dead band temperature difference defines
       \note the cut-in temperature where the desuperheater water heating coil turns on.
       \note The water tank's heater (element or burner) setpoint temperature
       \note should always be less than the desuperheater heating coil cut-in temperature.
  N2 , \field Rated Heat Reclaim Recovery Efficiency
       \type real
       \minimum> 0.0
       \note Enter the fraction of waste heat reclaimed by the desuperheater water heating coil.
  N3 , \field Rated Inlet Water Temperature
       \required-field
       \type real
       \units C
       \note The inlet water temperature corresponding to the rated heat reclaim recovery efficiency.
  N4 , \field Rated Outdoor Air Temperature
       \required-field
       \type real
       \units C
       \note The outdoor air dry-bulb temperature corresponding to the
       \note rated heat reclaim recovery efficiency.
  N5 , \field Maximum Inlet Water Temperature for Heat Reclaim
       \required-field
       \type real
       \units C
       \note The desuperheater water heating coil is off when the inlet water temperature is above
       \note the maximum inlet water temperature for heat reclaim.
  A4 , \field Heat Reclaim Efficiency Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note A biquadratic curve defining the performance of the desuperheater heating coil.
       \note Performance can be specified as a function of inlet water temperature, outdoor air
       \note dry-bulb temperature, or both.
       \note Curve = a + b*Tw + c*Tw**2 + d*odb + e*odb**2 + f*Tw*odb.
       \note Tw = desuperheater heating coil entering water temperature (C).
       \note Odb = outdoor dry-bulb temperature at DX system condenser (C).
  A5 , \field Water Inlet Node Name
       \required-field
       \type node
       \note The node from which the desuperheater heating coil draws its inlet water.
       \note This name should match the source side outlet node name in the associated
       \note water heater tank object.
  A6 , \field Water Outlet Node Name
       \required-field
       \type node
       \note The node to which the desuperheater heating coil sends its outlet water.
       \note This name should match the source side inlet node name in the associated
       \note water heater tank object.
  A7 , \field Tank Object Type
       \type choice
       \key WaterHeater:Mixed
       \key WaterHeater:Stratified
       \default WaterHeater:Mixed
       \note Specify the type of water heater tank used by this desuperheater water heating coil.
  A8 , \field Tank Name
       \required-field
       \type object-list
       \note The name of the water heater tank used by this desuperheater water heating coil.
       \note Needs to match the name used in the corresponding water heater object.
       \object-list WaterHeaterMixedNames
       \object-list WaterHeaterStratifiedNames
  A9 , \field Heating Source Object Type
       \required-field
       \type choice
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Cooling:DX:MultiSpeed
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Refrigeration:CompressorRack
       \key Refrigeration:Condenser:AirCooled
       \key Refrigeration:Condenser:EvaporativeCooled
       \key Refrigeration:Condenser:WaterCooled
       \note The type of DX system that is providing waste heat for reclaim.
  A10, \field Heating Source Name
       \required-field
       \type object-list
       \object-list DesuperHeatingCoilSources
       \object-list DesuperHeatingWaterOnlySources
       \note The name of the DX system used for heat reclaim.
  N6 , \field Water Flow Rate
       \required-field
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0
       \note The operating water flow rate.
  N7 , \field Water Pump Power
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
       \note The water circulation pump electric power.
  N8 , \field Fraction of Pump Heat to Water
       \type real
       \minimum 0
       \maximum 1
       \default 0.2
       \note The fraction of pump heat transferred to the water. The pump is assumed to be downstream of
       \note the desuperheater water heating coil.
  N9 , \field On-Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0
       \default 0
       \note Parasitic electric power consumed when the desuperheater water heating coil operates.
       \note Parasitic electric load does not contribute to water heating or the zone air heat balance.
       \ip-units W
  N10; \field Off-Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0
       \default 0
       \note Parasitic electric load consumed when the desuperheater water heating coil is off.
       \note Parasitic electric load does not contribute to water heating or the zone air heat balance.
       \note Off-cycle parasitic power is 0 when the availability schedule is 0.
       \ip-units W

CoilSystem:Cooling:DX,
        \memo Virtual container component that consists of a DX cooling coil and its associated
        \memo controls. This control object supports several different types of DX cooling coils
        \memo and may be placed directly in an air loop branch or outdoor air equipment list.
        \min-fields 7
   A1 , \field Name
        \required-field
        \reference CoolingCoilSystemName
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference-class-name validOASysEquipmentTypes
        \reference validOASysEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field DX Cooling Coil System Inlet Node Name
        \required-field
        \type node
   A4 , \field DX Cooling Coil System Outlet Node Name
        \required-field
        \type node
   A5 , \field DX Cooling Coil System Sensor Node Name
        \required-field
        \type node
   A6,  \field Cooling Coil Object Type
        \type choice
        \required-field
        \key Coil:Cooling:DX:SingleSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \key Coil:Cooling:DX:TwoSpeed
        \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
        \key Coil:Cooling:DX:VariableSpeed
        \key Coil:Cooling:DX:SingleSpeed:ThermalStorage
   A7,  \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDX
        \object-list CoolingCoilsDXVariableSpeed
   A8,  \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. If no sensible load
        \note exists, and Run on Latent Load = Yes, and a latent
        \note load exists, the unit will operate to meet the latent load.
        \note Valid only with Coil:Cooling:DX:TwoStageWithHumidityControlMode
        \note or CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint.
        \note Valid for all coil types.
        \note For all dehumidification controls, the max
        \note humidity setpoint on the Sensor Node is used.
        \note SetpointManager:SingleZone:Humidity:Maximum,
        \note SetpointManager:MultiZone:Humidity:Maximum, or
        \note SetpointManager:MultiZone:MaximumHumidity:Average, and
        \note SetpointManager:OutdoorAirPretreat (optional) objects.
   A9,  \field Run on Sensible Load
        \type choice
        \key Yes
        \key No
        \default Yes
        \note If Yes, unit will run if there is a sensible load.
        \note If No, unit will not run if there is only a sensible load.
        \note Dehumidification controls will be active if specified.
  A10,  \field Run on Latent Load
        \type choice
        \key Yes
        \key No
        \default No
        \note If Yes, unit will run if there is a latent load.
        \note even if there is no sensible load.
        \note If No, unit will not run only if there is a latent load.
        \note Dehumidification controls will be active if specified.
  A11,  \field Use Outdoor Air DX Cooling Coil
        \type choice
        \key Yes
        \key No
        \default No
        \note This input field is designed for use with DX cooling coils with low air flow
        \note to capacity ratio range (100 - 300 cfm/ton). Typical application is 100% dedicated
        \note outdoor air system (DOAS). Other air loop or zone HVAC systems with low flow
        \note to capacity ratio range may also use this input field. If Yes, the DX cooling
        \note coil runs as 100% DOAS DX coil or low flow to capacity ratio range.
        \note If No, the DX cooling coil runs as a regular DX coil. If left blank the
        \note default is regular DX coil.
  N1 ;  \field Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature
        \type real
        \units C
        \minimum 0.0
        \maximum 7.2
        \default 2.0
        \note DX cooling coil leaving minimum air temperature defines the minimum DX cooling coil
        \note leaving air temperature that should be maintained to avoid frost formation. This input
        \note field is optional and only used along with the input field above.

CoilSystem:Heating:DX,
        \memo Virtual container component that consists of a DX heating coil (heat pump) and its
        \memo associated controls. This control object supports two different types of DX heating
        \memo coils and may be placed directly in an air loop branch or outdoor air equipment list.
        \min-fields 4
   A1 , \field Name
        \required-field
        \reference HeatingCoilSystemName
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference-class-name validOASysEquipmentTypes
        \reference validOASysEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Heating Coil Object Type
        \type choice
        \required-field
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
   A4;  \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXSingleSpeed
        \object-list HeatingCoilsDXVariableSpeed

CoilSystem:Cooling:Water:HeatExchangerAssisted,
       \memo Virtual component consisting of a chilled-water cooling coil and an air-to-air heat
       \memo exchanger. The air-to-air heat exchanger precools the air entering the cooling coil
       \memo and reuses this energy to reheat the supply air leaving the cooling coil. This heat
       \memo exchange process improves the latent removal performance of the cooling coil (lower
       \memo sensible heat ratio).
       \min-fields 5
  A1 , \field Name
       \required-field
       \reference CoolingCoilsWater
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Heat Exchanger Object Type
       \required-field
       \type choice
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
  A3 , \field Heat Exchanger Name
       \required-field
  A4 , \field Cooling Coil Object Type
       \required-field
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
  A5 ; \field Cooling Coil Name
       \required-field
       \type object-list
       \object-list CoolingCoilsWaterNoHX

CoilSystem:Cooling:DX:HeatExchangerAssisted,
       \memo Virtual component consisting of a direct expansion (DX) cooling coil and an
       \memo air-to-air heat exchanger. The air-to-air heat exchanger precools the air entering the
       \memo cooling coil and reuses this energy to reheat the supply air leaving the cooling
       \memo coil. This heat exchange process improves the latent removal performance of the
       \memo cooling coil (lower sensible heat ratio).
       \min-fields 5
  A1 , \field Name
       \required-field
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXSingleSpeed
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
  A2 , \field Heat Exchanger Object Type
       \required-field
       \type choice
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key HeatExchanger:Desiccant:BalancedFlow
  A3 , \field Heat Exchanger Name
       \required-field
       \type object-list
       \object-list HXAirToAirNames
  A4 , \field Cooling Coil Object Type
       \required-field
       \type choice
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
  A5 ; \field Cooling Coil Name
       \required-field
       \type object-list
       \object-list CoolingCoilsDXSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed

CoilSystem:IntegratedHeatPump:AirSource,
      \memo This object is used for air-source integrated heat pump, a collection of its working modes.
  A1, \field Name
       \required-field
       \type alpha
       \reference IntegratedHeatPumps
       \note Unique name for this instance of an air-source integrated heat pump.
  A2, \field Supply Hot Water Flow Sensor Node Name
       \required-field
       \type node
  A3, \field Space Cooling Coil  Name
       \required-field
       \type object-list
       \object-list CoolingCoilsDXVariableSpeed
       \note Must match the name used in the corresponding Coil:Cooling:DX:VariableSpeed object.
  A4, \field Space Heating Coil Name
       \type object-list
       \object-list HeatingCoilsDXVariableSpeed
       \note Must match the name used in the corresponding Coil:Heating:DX:VariableSpeed object.
  A5, \field Dedicated Water Heating Coil Name
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object.
  A6, \field SCWH Coil Name
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object.
  A7, \field SCDWH Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsDXVariableSpeed
       \note Must match the name used in the corresponding Coil:Cooling:DX:VariableSpeed object.
  A8, \field SCDWH Water Heating Coil Name
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object.
  A9, \field SHDWH Heating Coil Name
       \type object-list
       \object-list HeatingCoilsDXVariableSpeed
       \note Must match the name used in the corresponding Coil:Heating:DX:VariableSpeed object.
  A10, \field SHDWH Water Heating Coil Name
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object.
  N1 , \field Indoor Temperature Limit for SCWH Mode
       \type real
       \units C
       \minimum> 15.0
       \default 20.0
       \note Indoor Temperature above which Indoor Overcooling is Allowed during Cooling Operation
  N2 , \field Ambient Temperature Limit for SCWH Mode
       \type real
       \units C
       \minimum> 20.0
       \default 27.0
       \note Ambient Temperature above which Indoor Overcooling is Allowed during Cooling Operation
  N3 , \field Indoor Temperature above Which WH has Higher Priority
       \type real
       \units C
       \minimum> 15.0
       \default 20.0
       \note Indoor Temperature above which Water Heating has the higher priority and Space Heating Call Can be ignored.
  N4 , \field Ambient Temperature above Which WH has Higher Priority
       \type real
       \units C
       \minimum> 15.0
       \default 20.0
       \note Ambient Temperature above which Water Heating has the higher priority and Space Heating Call Can be ignored.
  N5,  \field Flag to Indicate Load Control in SCWH Mode
       \units dimensionless
       \type integer
       \default 0
       \note 0: match space cooling load in SCWH mode, 1: match water heating load in SCWH mode
  N6,  \field Minimum Speed Level for SCWH Mode
       \units dimensionless
       \type integer
       \default 1
       \minimum> 0
       \maximum< 10
  N7 , \field Maximum Water Flow Volume before Switching from SCDWH to SCWH Mode
       \type real
       \units m3
       \default 0.0
  N8,  \field Minimum Speed Level for SCDWH Mode
       \units dimensionless
       \type integer
       \default 1
       \minimum> 0
       \maximum< 10
  N9,  \field Maximum Running Time before Allowing Electric Resistance Heat Use during SHDWH Mode
       \type real
       \units s
       \minimum> 0.0
       \default 360.0
  N10; \field Minimum Speed Level for SHDWH Mode
       \units dimensionless
       \type integer
       \default 1
       \minimum> 0
       \maximum< 10



Coil:Cooling:DX:SingleSpeed:ThermalStorage,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), single-speed with packaged integrated thermal storage for cooling.
       \min-fields 89
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXSingleSpeed
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Operating Mode Control Method
       \required-field
       \type choice
       \key ScheduledModes
       \key EMSControlled
  A4 , \field Operation Mode Control Schedule Name
       \note This field is used if the control method is set to ScheduledModes
       \note Schedule values control operating mode: 0=off, 1=cooling only, 2= cooling and charge,
       \note 3= cooling and discharge, 4= charge only, and 5= discharge only
       \type object-list
       \object-list ScheduleNames
  A5 , \field Storage Type
       \type choice
       \key Water
       \key UserDefinedFluidType
       \key Ice
       \required-field
  A6 , \field User Defined Fluid Type
       \type object-list
       \object-list FluidAndGlycolNames
       \note This field is required when Storage Type is UserDefinedFluidType
  N1 , \field Fluid Storage Volume
       \units m3
       \ip-units gal
       \type real
       \minimum> 0
       \note required field if Storage Type is Water or UserDefinedFluidType
       \autocalculatable
  N2 , \field Ice Storage Capacity
       \units GJ
       \type real
       \minimum> 0
       \note required field if Storage Type is Ice
       \autocalculatable
  N3 , \field Storage Capacity Sizing Factor
       \type real
       \units hr
       \note If one of the previous two fields is set to autocalculate, this determines the storage capacity
       \note as a function of Cooling Only Mode Rated Total Evaporator Cooling Capacity
  A7 , \field Storage Tank Ambient Temperature Node Name
       \type node
       \required-field
  N4 , \field Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient
       \type real
       \units W/K
       \minimum> 0
       \required-field
  N5,  \field Fluid Storage Tank Rating Temperature
       \type real
       \units C
       \note required field if Storage Type is Water or UserDefinedFluidType
  N6 , \field Rated Evaporator Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR and Rated COP
  A8 , \field Evaporator Air Inlet Node Name
       \required-field
       \type node
  A9 , \field Evaporator Air Outlet Node Name
       \required-field
       \type node
  A10 , \field Cooling Only Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N7 , \field Cooling Only Mode Rated Total Evaporator Cooling Capacity
       \note required field if Cooling Only Mode is available or if autocalculating sizes
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N8 , \field Cooling Only Mode Rated Sensible Heat Ratio
       \note required field if Cooling Only Mode is available
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N9 , \field Cooling Only Mode Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
       \note required field if Cooling Only Mode is available
  A11, \field Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note biquadratic curve = a + b*ewb + c*ewb**2 + d*db + e*db**2 + f*ewb*db
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
  A12, \field Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow rate
  A13, \field Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*ewb + c*ewb**2 + d*db + e*db**2 + f*ewb*db
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
  A14, \field Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A15, \field Cooling Only Mode Part Load Fraction Correlation Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A16, \field Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*ewb + c*ewb**2 + d*edb + e*edb**2 + f*ewb*edb
       \note x = ewb = evaporator entering wet-bulb temperature seen by the cooling coil (C)
       \note y = edb = evaporator entering dry-bulb temperature seen by the cooling coil (C)
  A17, \field Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A18, \field Cooling And Charge Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N10 , \field Cooling And Charge Mode Rated Total Evaporator Cooling Capacity
       \note required field if Cooling And Charge Mode is available
       \type real
       \units W
       \minimum 0.0
       \autocalculatable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at Fluid Storage Tank Rating Temperature (water or fluid) or storage faction of 0.5 (ice)
  N11, \field Cooling And Charge Mode Capacity Sizing Factor
       \type real
       \default 0.5
       \note If previous field is autocalculate, this determines the evaporator capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N12, \field Cooling And Charge Mode Rated Storage Charging Capacity
       \note required field if Cooling And Charge Mode is available
       \type real
       \units W
       \minimum 0.0
       \note net capacity including any internal devices
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at Fluid Storage Tank Rating Temperature (water or fluid) or storage faction of 0.5 (ice)
       \autocalculatable
  N13, \field Cooling And Charge Mode Storage Capacity Sizing Factor
       \type real
       \default 0.5
       \note If previous field is autocalculate, this determines the storage cooling capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N14, \field Cooling And Charge Mode Rated Sensible Heat Ratio
       \note required field if Cooling And Charge Mode is available
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
       \note Rated sensible heat ratio (gross sensible evaporator capacity/gross total evaporator capacity)
       \note sensible and total capacities do not include supply fan heat
  N15, \field Cooling And Charge Mode Cooling Rated COP
       \note Gross evaporator cooling capacity divided by power input to the compressor (for cooling) and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum 0.0
       \default 3.0
       \note required field if Cooling And Charge Mode is available
  N16, \field Cooling And Charge Mode Charging Rated COP
       \note net cooling capacity divided by power input to the compressor (for charging) and outdoor fan,
       \note includes any internal devices
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
       \note required field if Cooling And Charge Mode is available
  A19, \field Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A20, \field Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A21, \field Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A22, \field Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A23, \field Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A24, \field Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A25, \field Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A26, \field Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A27, \field Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A28, \field Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A29, \field Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
       \note Curves or tables with either two or three independent variables can be used.
       \note Curve:Biquadratic, Table:Lookup, Curve:Bicubic and Curve:QuadraticLinear allowed
       \note curve = a + b*ewb + c*ewb**2 + d*edb + e*edb**2 + f*ewb*edb
       \note x = ewb = entering wet-bulb temperature seen by the cooling coil (C)
       \note y = edb = entering dry-bulb temperature seen by the cooling coil (C)
       \note Also allows Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = edb, z = stes)
       \note z = stes = state of thermal energy storage (C or fraction)
  A30, \field Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A31, \field Cooling And Discharge Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N17, \field Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity
       \note required field if Cooling And Discharge Mode is available
       \type real
       \units W
       \minimum 0.0
       \autocalculatable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at Fluid Storage Tank Rating Temperature (water or fluid) or storage faction of 0.5 (ice)
  N18, \field Cooling And Discharge Mode Evaporator Capacity Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the charging capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N19, \field Cooling And Discharge Mode Rated Storage Discharging Capacity
       \note required field if Cooling And Discharge Mode is available
       \type real
       \units W
       \minimum 0.0
       \note net capacity including any internal devices
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at 26.7 C (water) or storage faction of 0.5 (ice)
       \autocalculatable
  N20, \field Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the charging capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N21, \field Cooling And Discharge Mode Rated Sensible Heat Ratio
       \note required field if Cooling And Discharge Mode is available
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
       \note Rated sensible heat ratio (gross sensible evaporator capacity/gross total evaporator capacity)
       \note sensible and total capacities do not include supply fan heat
  N22, \field Cooling And Discharge Mode Cooling Rated COP
       \note Gross evaporator cooling capacity divided by power input to the compressor (for cooling) and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum 0.0
       \default 3.0
       \note required field if Cooling And Discharge Mode is available
  N23, \field Cooling And Discharge Mode Discharging Rated COP
       \note gross cooling capacity divided by power input to the compressor (for discharging),
       \note includes any internal devices for discharging storage but not supply fan
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
       \note required field if Cooling And Discharge Mode is available
  A32, \field Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A33, \field Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A34, \field Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A35, \field Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load evaporator air flow
  A36, \field Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A37, \field Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A38, \field Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load evaporator air flow
  A39, \field Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x =PLR = part load ratio (evaporator cooling load/steady state capacity)
  A40, \field Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A41, \field Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A42, \field Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A43, \field Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
       \note Curves or tables with either two or three independent variables can be used.
       \note curve = a + b*ewb + c*ewb**2 + d*edb + e*edb**2 + f*ewb*edb
       \note x = ewb = entering wet-bulb temperature seen by the cooling coil (C)
       \note y = edb = entering dry-bulb temperature seen by the cooling coil (C)
       \note Also allows Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = edb, z = stes)
       \note z = stes = state of thermal energy storage (C or fraction)
  A44, \field Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A45, \field Charge Only Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N24, \field Charge Only Mode Rated Storage Charging Capacity
       \note required field if Charge Only  Mode is available
       \type real
       \units W
       \minimum 0.0
       \note net capacity including any internal devices
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at 26.7 C (water) or storage faction of 0.5 (ice)
       \autocalculatable
  N25, \field Charge Only Mode Capacity Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the charging capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N26, \field Charge Only Mode Charging Rated COP
       \note net cooling capacity divided by power input to the compressor (for charging) and outdoor fan,
       \note includes any internal devices
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
       \note required field if Charge Only Mode is available
  A46, \field Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name
       \note required field if Charge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*db + c*db**2 + d*stes + e*stes**2 + f*db*stes
       \note x = db = dry-bulb temperature seen by the condenser (C)
       \note y = stes = state of thermal energy storage (C or fraction)
  A47, \field Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name
       \note required field if Charge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*db + c*db**2 + d*stes + e*stes**2 + f*db*stes
       \note x = db = dry-bulb temperature seen by the condenser (C)
       \note y = stes = state of thermal energy storage (C or fraction)
  A48, \field Discharge Only Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N27, \field Discharge Only Mode Rated Storage Discharging Capacity
       \note required field if Discharge Only Mode is available
       \type real
       \units W
       \minimum 0.0
       \note net capacity including any internal devices
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note thermal storage tank at 26.7 C (water) or storage faction of 0.5 (ice)
       \autocalculatable
  N28, \field Discharge Only Mode Capacity Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the discharging capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N29, \field Discharge Only Mode Rated Sensible Heat Ratio
       \note required field if Discharge Only Mode is available
       \type real
       \minimum 0.0
       \maximum 1.0
       \note Rated sensible heat ratio (gross sensible evaporator capacity/gross total evaporator capacity)
       \note sensible and total capacities do not include supply fan heat
  N30, \field Discharge Only Mode Rated COP
       \note required field if Discharge Only Mode is available
       \note gross cooling capacity divided by power input to the compressor (for discharging),
       \note includes any internal devices for discharging storage but not supply fan
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A49, \field Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
