       \note Any curve or table with two independent variables can be used
       \note curve = a + b*ewb + c*ewb**2 + d*stes + e*stes**2 + f*ewb*stes
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = stes = state of thermal energy storage (C or fraction)
  A50, \field Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A51, \field Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*ewb + c*ewb**2 + d*stes + e*stes**2 + f*ewb*stes
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = stes = state of thermal energy storage (C or fraction)
  A52, \field Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A53, \field Discharge Only Mode Part Load Fraction Correlation Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
  A54, \field Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
       \note Curves or tables with either two or three independent variables can be used.
       \note For two independent variables:
       \note x = ewb = entering wet-bulb temperature seen by the cooling coil (C)
       \note y = edb = entering dry-bulb temperature seen by the cooling coil (C)
       \note For three independent variables:
       \note curve or table = func(x = ewb, y = edb, z = stes)
       \note z = stes = state of thermal energy storage (C or fraction)
  A55, \field Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load evaporator air flow
  N31, \field Ancillary Electric Power
       \type real
       \units W
       \minimum 0.0
       \note controls and miscellaneous standby ancillary electric power draw, when available
  N32, \field Cold Weather Operation Minimum Outdoor Air Temperature
       \type real
       \units C
  N33, \field Cold Weather Operation Ancillary Power
       \type real
       \units W
       \minimum 0.0
  A56, \field Condenser Air Inlet Node Name
       \required-field
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A57, \field Condenser Air Outlet Node Name
       \required-field
       \type node
  N34, \field Condenser Design Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autocalculatable
       \note Used to calculate condenser leaving conditions and water use if evaporatively cooled.
  N35, \field Condenser Air Flow Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the condenser air flow size as a
       \note multiplier on the Rated Evaporator Air Flow Rate.
  A58, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N36, \field Evaporative Condenser Effectiveness
       \note required field if condenser type is evaporatively cooled
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N37, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump
  N38, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \note If this field is blank, the basin heater is always available.
  N39, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A59, \field Basin Heater Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A60, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A61, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A62, \field Storage Tank Plant Connection Inlet Node Name
       \type node
  A63, \field Storage Tank Plant Connection Outlet Node Name
       \type node
  N40, \field Storage Tank Plant Connection Design Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N41, \field Storage Tank Plant Connection Heat Transfer Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
  N42, \field Storage Tank Minimum Operating Limit Fluid Temperature
       \type real
       \units C
       \note For fluid storage tanks only, minimum limit for storage tank
       \note If omitted,then the minimum temperature limit is that used for fluid property data.
  N43; \field Storage Tank Maximum Operating Limit Fluid Temperature
       \type real
       \units C
       \note For fluid storage tanks only, maximum limit for storage tank
       \note If omitted,then the maximum temperature limit is that used for fluid property data.

\group Evaporative Coolers

EvaporativeCooler:Direct:CelDekPad,
       \memo Direct evaporative cooler with rigid media evaporative pad and recirculating water
       \memo pump. This model has no controls other than its availability schedule.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Direct Pad Area
       \units m2
       \minimum 0.0
       \autosizable
       \default autosize
  N2 , \field Direct Pad Depth
       \units m
       \minimum 0.0
       \autosizable
       \default autosize
  N3 , \field Recirculating Water Pump Power Consumption
       \required-field
       \units W
       \ip-units W
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Control Type
       \note This field is not currently used and can be left blank
  A6 ; \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

EvaporativeCooler:Indirect:CelDekPad,
       \memo Indirect evaporative cooler with rigid media evaporative pad, recirculating water
       \memo pump, and secondary air fan. This model has no controls other than its availability
       \memo schedule.
       \min-fields 14
  A1 , \field Name
       \required-field
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Direct Pad Area
       \type real
       \units m2
       \minimum 0.0
       \autosizable
       \default autosize
  N2 , \field Direct Pad Depth
       \type real
       \units m
       \minimum 0.0
       \autosizable
       \default autosize
  N3 , \field Recirculating Water Pump Power Consumption
       \required-field
       \type real
       \units W
       \ip-units W
  N4 , \field Secondary Air Fan Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
  N5 , \field Secondary Air Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
  N6 , \field Secondary Air Fan Delta Pressure
       \required-field
       \type real
       \units Pa
       \minimum 0.0
       \ip-units inH2O
  N7 , \field Indirect Heat Exchanger Effectiveness
       \required-field
       \type real
       \minimum 0.0
  A3 , \field Primary Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Primary Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Control Type
       \note This field is not currently used and can be left blank
  A6 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A7 ; \field Secondary Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node

EvaporativeCooler:Indirect:WetCoil,
       \memo Indirect evaporative cooler with wetted coil, recirculating water pump, and secondary
       \memo air fan. This model has no controls other than its availability schedule.
       \min-fields 13
  A1 , \field Name
       \required-field
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Coil Maximum Efficiency
       \required-field
       \type real
       \minimum 0.0
       \maximum 1.0
  N2 , \field Coil Flow Ratio
       \type real
  N3 , \field Recirculating Water Pump Power Consumption
       \required-field
       \units W
       \ip-units W
  N4 , \field Secondary Air Fan Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
  N5 , \field Secondary Air Fan Total Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
  N6 , \field Secondary Air Fan Delta Pressure
       \required-field
       \units Pa
       \minimum 0.0
       \ip-units inH2O
  A3 , \field Primary Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Primary Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Control Type
       \note This field is not currently used and can be left blank
  A6 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A7 ; \field Secondary Air Inlet Node Name
       \required-field
       \type node
       \note Enter the name of an outdoor air node

EvaporativeCooler:Indirect:ResearchSpecial,
       \memo Indirect evaporative cooler with user-specified effectiveness (can represent rigid pad
       \memo or wetted coil), recirculating water pump, and secondary air fan. This model is
       \memo controlled to meet the primary air outlet temperature setpoint.
       \min-fields 21
  A1 , \field Name
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Cooler Wetbulb Design Effectiveness
       \required-field
       \type real
       \note wet operation effectiveness with respect to wetbulb depression
       \note this is the nominal design wetbulb effectiveness at design air flow rates and water rate
       \minimum 0.0
       \maximum 2.0
  A3 , \field Wetbulb Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the wetbulb effectiveness in the previous field (eff_wb_design)
       \note by multiplying the value by the result of this curve, eff_wb = eff_wb_design * func(HXFlowRatio)
       \note x = HXFlowRatio = sum of the primary and secondary flow rates divided by the sum of the design flow
       \note rates. If this input field is left blank, constant cooler wetbulb effectiveness is assumed.
       \note This input field is required in order to use operating range control based on the following three
       \note input fields: Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature,
       \note Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature, and
       \note Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N2 , \field Cooler Drybulb Design Effectiveness
       \type real
       \note dry operation effectiveness with respect to drybulb temperature difference
       \note this is the nominal design dryblub effectiveness at design air flow rates, no evaporation water active
       \minimum 0.0
  A4 , \field Drybulb Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the drybulb effectiveness in the previous field (eff_db_design)
       \note by multiplying the value by the result of this curve, eff_db = eff_db_design * f(HXFlowRatio)
       \note x = HXFlowRatio = sum of the primary and secondary flow rates divided by the sum of the design flow
       \note rates. If this input field is left blank, constant cooler drybulb effectiveness is assumed.
       \note This input field is required in order to use operating range control based on the following three
       \note input fields: Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature,
       \note Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature, and
       \note Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N3 , \field Recirculating Water Pump Design Power
       \units W
       \ip-units W
       \note This is the nominal design pump power of water recirculation and spray for evaporation at design air flow
       \note rates and cooler design effectiveness
       \autosizable
       \default autosize
  N4 , \field Water Pump Power Sizing Factor
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \default 90.0
       \note This field is used when the previous field is set to autosize. The pump power is scaled with Secondary Air
       \note Design Air Flow Rate. This value was backed out from inputs in energy plus example files. Average Pump Power
       \note sizing factor was estimated from pump power and secondary air design flow rates inputs from energyplus example
       \note files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Secondary Air Design Flow Rate). The factor ranges from
       \note 55.0 to 150.0 [W/(m3/s)] were noted. The pump power can be sized to zero by setting this factor to zero.
  A5 , \field Water Pump Power Modifier Curve Name
       \note this curve modifies the pump power in the previous field by multiplying the design power by the result of this curve.
       \note x = ff = flow fraction on the secondary side, secondary air flow rate during operation divided by Secondary Air
       \note Design Air Flow Rate. If this input field is left blank, pump power is assumed to be proportional to part load ratio.
       \type object-list
       \object-list UnivariateFunctions
  N5 , \field Secondary Air Design Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \default autosize
  N6 , \field Secondary Air Flow Scaling Factor
       \type real
       \units dimensionless
       \default 1.0
       \note This field is used when the previous field is set to autoize. The Primary Design Air Flow Rate is scaled using this factor
       \note to calculate the secondary design air flow rate.
  N7 , \field Secondary Air Fan Design Power
       \type real
       \units W
       \note This is the fan design power at Secondary Design Air Flow Rate. This is the nominal design power at full speed.
       \autosizable
       \default autosize
  N8 , \field Secondary Air Fan Sizing Specific Power
       \type real
       \units W/(m3/s)
       \default 250.0
       \note This field is used when the previous field is set to autosize. The fan power is scaled with Secondary Air Design Flow Rate.
       \note The default value is estimated from 125 Pa fan total pressure and fan total efficiency of 50.0% (250.0 = 125/0.5).
  A6 , \field Secondary Air Fan Power Modifier Curve Name
       \note this curve modifies the design fan power in the previous field by multiplying the value by the result
       \note of this curve. It should have a value of 1.0 at a x = 1.0.
       \note x = ff = flow fraction on the secondary side, secondary air flow rate during operation divided by Secondary Air Design Air
       \note Flow Rate. If this input field is left blank, the secondary fan power is assumed to be proportional to part load ratio.
       \type object-list
       \object-list UnivariateFunctions
  A7 , \field Primary Air Inlet Node Name
       \required-field
       \type node
  A8 , \field Primary Air Outlet Node Name
       \required-field
       \type node
  N9 , \field Primary Air Design Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \default autosize
  N10, \field Dewpoint Effectiveness Factor
       \type real
       \minimum 0.0
  A9 , \field Secondary Air Inlet Node Name
       \required-field
       \type node
  A10, \field Secondary Air Outlet Node Name
       \required-field
       \type node
  A11, \field Sensor Node Name
       \required-field
       \type node
  A12, \field Relief Air Inlet Node Name
       \type node
  A13, \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N11, \field Drift Loss Fraction
       \type real
       \minimum 0.0
       \note Rate of drift loss as a fraction of evaporated water flow rate.
       \note If this input field is left blank, then zero drift loss is assumed.
       \default 0.0
  N12, \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \note Characterizes the rate of blowdown in the evaporative cooler.
       \note Blowdown is water intentionally drained from the cooler in order to offset the build
       \note up of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note A typical value is 3. If left blank then there is no blowdown.
  N13, \field Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature
       \type real
       \note This input field value defines the secondary air inlet node drybulb temperature
       \note limits in degreeCelsius. When the secondary side entering air dry bulb temperature
       \note drops below this limit, then the evaporative cooler operation mode changes to dry
       \note heat exchanger. Users specify their own limits. If this field is left blank, then
       \note there is no drybulb temperature lower limit for evaporative cooler operation. If
       \note operating range control is desired then this input field and the next two input
       \note fields should be specified or all the three should be left blank or left out. If
       \note no minimum drybulb temperature limit is desired while there are maximum drybulb
       \note and wetbulb temperature limits then specify very low minimum temperature limit
       \note value (e.g. -99.0C).
  N14, \field Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature
       \type real
       \note This input field value defines the secondary air inlet node wetbulb temperature
       \note limits in degree Celsius. When the secondary side entering air wet bulb temperature
       \note exceeds this limit, then the evaporative cooler urns off and does not attempt to do
       \note any cooling. If this field is left blank, then there is no wetbulb temperature
       \note upper limit for evaporative cooler wet operation mode. If this input field is left
       \note blank then, the previous and the next input fields should also be left blank. If no
       \note maximum wetbulb temperature limits is desired while there are minimum drybulb and
       \note maximum drybulb upper temperature limits then specify very high maximum wetbulb
       \note temperature limit value (e.g. 99.0 C).
  N15; \field Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \type real
       \note This input field value defines the secondary air inlet node drybulb temperature
       \note limits in degree Celsius. When the secondary side entering air drybulb temperature
       \note exceeds this limit, then the evaporative cooler will not run in dry operation mode
       \note or may be turned off depending on its wetbulb temperature. If this field is left
       \note blank, then there is no drybulb temperature maximum limit for evaporative cooler
       \note operation. If this input field is left blank then, the previous and the next input
       \note fields should also be left blank. If no maximum drybulb temperature limit is
       \note desired while there are minimum drybulb and maximum wetbulb upper temperature
       \note limits then specify very high maximum drybulb temperature limit value (e.g. 99.0 C).


EvaporativeCooler:Direct:ResearchSpecial,
       \memo Direct evaporative cooler with user-specified effectiveness (can represent rigid pad
       \memo or similar media), and recirculating water pump, and secondary air fan. This model is
       \memo controlled to meet the primary air outlet temperature setpoint.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Cooler Design Effectiveness
       \note effectiveness with respect to wet-bulb depression
       \type real
       \minimum 0.0
       \maximum 1.0
  A3 , \field Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the design effectiveness in the previous field
       \note by multiplying the value by the result of this curve. The effectiveness flow modifier curve
       \note is a function of flow fraction. Flow fraction is the ratio of current primary air flow rate to
       \note the primary air design flow rate. If this input field is left blank then, the effectiveness
       \note is assumed to be constant.
       \type object-list
       \object-list UnivariateFunctions
  N2 , \field Primary Air Design Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \default autosize
  N3 , \field Recirculating Water Pump Design Power
       \units W
       \ip-units W
       \minimum 0.0
       \note This is the design water pump or spray for evaporation at the primary air design air flow rates
       \note and cooler design effectiveness
       \autosizable
       \default autosize
  N4 , \field Water Pump Power Sizing Factor
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \default 90.0
       \note This field is used when the previous field is set to autosize. The pump power is scaled with Primary Air
       \note Design Air Flow Rate. This value was backed out from inputs in energy plus example files. Average Pump Power
       \note sizing factor was estimated from pump power and primary air design flow rates inputs from energyplus example
       \note files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Primary Air Design Flow Rate). The factor ranges from
       \note 55.0 to 150.0 [W/(m3/s)]. The pump power can be sized to zero by setting this factor to zero.
  A4 , \field Water Pump Power Modifier Curve Name
       \note this curve modifies the pump power in the previous field by multiplying the design power by the result of this curve.
       \note x = ff = flow fraction on the primary air. The flow fraction is the primary air flow rate during current operation divided
       \note by Primary Air Design Flow Rate
       \type object-list
       \object-list UnivariateFunctions
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Sensor Node Name
       \required-field
       \type node
  A8 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N5 , \field Drift Loss Fraction
       \type real
       \minimum 0.0
       \note Rate of drift loss as a fraction of evaporated water flow rate
  N6 , \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \note Characterizes the rate of blowdown in the evaporative cooler.
       \note Blowdown is water intentionally drained from the cooler in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note A typical value is 3. If left blank then there is no blowdown.
  N7 , \field Evaporative Operation Minimum Drybulb Temperature
       \type real
       \minimum -99.0
       \note This numeric field defines the evaporative cooler air inlet node drybulb temperature minimum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when the evaporator cooler
       \note air inlet node dry-bulb temperature falls below this limit. The typical minimum value is 16degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no drybulb lower
       \note temperature limit for evaporative cooler operation.
  N8 , \field Evaporative Operation Maximum Limit Wetbulb Temperature
       \type real
       \note when outdoor wetbulb temperature rises above this limit the cooler shuts down.
       \note This numeric field defines the evaporative cooler air inlet node wet-bulb temperature maximum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when the evaporative cooler
       \note air inlet node wet-bulb temperature exceeds this limit. The typical maximum value is 24degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no upper
       \note wetbulb temperature limit for evaporative cooler operation.
  N9 ; \field Evaporative Operation Maximum Limit Drybulb Temperature
       \type real
       \note This numeric field defines the evaporative cooler air inlet node dry-bulb temperature maximum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when its air inlet node
       \note drybulb temperature exceeds this limit. The typical maximum value is 26degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no upper
       \note temperature limit for evaporative cooler operation.

\group Humidifiers and Dehumidifiers

Humidifier:Steam:Electric,
      \memo Electrically heated steam humidifier with fan.
  A1, \field Name
      \required-field
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  N1, \field Rated Capacity
      \note Capacity is m3/s of water at 5.05 C
      \type real
      \units m3/s
      \minimum 0.0
      \ip-units gal/min
      \autosizable
  N2, \field Rated Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
      \autosizable
      \note if autosized the rated power is calculated from the rated capacity
      \note and enthalpy rise of water from 20.0C to 100.0C steam and assumes
      \note electric to thermal energy conversion efficiency of 100.0%
  N3, \field Rated Fan Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
  N4, \field Standby Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
  A3, \field Air Inlet Node Name
       \type node
  A4, \field Air Outlet Node Name
       \type node
  A5; \field Water Storage Tank Name
      \type object-list
      \object-list WaterStorageTankNames

Humidifier:Steam:Gas,
      \memo Natural gas fired steam humidifier with optional blower fan.
  A1, \field Name
      \required-field
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  N1, \field Rated Capacity
      \note Capacity is m3/s of water at 5.05 C
      \type real
      \units m3/s
      \minimum 0.0
      \ip-units gal/min
      \autosizable
      \note The nominal full capacity water addition rate in m3/s of water at 5.05 C
  N2, \field Rated Gas Use Rate
      \type real
      \units W
      \minimum 0.0
      \ip-units W
      \autosizable
      \note if auto-sized, the rated gas use rate is calculated from the rated
      \note capacity and enthalpy rise of water from 20.0C to 100.0C steam and user
      \note input thermal efficiency value specified in the next input field. If this
      \note input field is hard-sized and Inlet Water Temperature Option input field is
      \note selected as FixedInletWaterTemperature, then the thermal efficiency input
      \note field will not be used or else if the Inlet Water Temperature Option input
      \note field is selected as VariableInletWaterTemperature, then the thermal efficiency
      \note input value is overridden by a value calculated from the capacity, rated gas use
      \note rate and design condition.
  N3, \field Thermal Efficiency
      \type real
      \units dimensionless
      \minimum> 0.0
      \maximum 1.0
      \default 0.80
      \note Based on the higher heating value of fuel.
      \note If "Rated Gas Use Rate" in the field above is not auto-sized and the Inlet Water
      \note Temperature Option input field is specified as FixedInletWaterTemperature, then the
      \note thermal efficiency specified will not be used in the calculation, or else if the
      \note Inlet Water Temperature Option input field is selected as VariableInletWaterTemperature,
      \note then the thermal efficiency value is overridden by a value calculated from the capacity,
      \note rated gas use rate and design condition.
  A3, \field Thermal Efficiency Modifier Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Linear, Quadratic and Cubic efficiency curves are solely a function of PLR.
      \note Linear = C1 + C2*PLR
      \note Quadratic = C1 + C2*PLR + C3*PLR^2
      \note Cubic = C1 + C2*PLR + C3*PLR^2 + C4*PLR^3
      \note This is thermal efficiency modifier curve name of gas fired steam humidifier.
      \note This curve is normalized, i.e., curve output value at rated condition is 1.0.
  N4, \field Rated Fan Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
      \note The nominal full capacity electric power input to the blower fan in Watts. If no
      \note blower fan is required to inject the dry steam to the supply air stream, then
      \note this input field is set to zero.
  N5, \field Auxiliary Electric Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
      \default 0.0
      \note The auxiliary electric power input in watts. This amount of power will be consumed
      \note whenever the unit is available (as defined by the availability schedule). This
      \note electric power is used for control purpose only.
  A4, \field Air Inlet Node Name
      \type node
  A5, \field Air Outlet Node Name
      \type node
  A6, \field Water Storage Tank Name
      \type object-list
      \object-list WaterStorageTankNames
  A7; \field Inlet Water Temperature Option
      \note The inlet water temperature can be fixed at 20C as it is done for electric steam
      \note humidifier or it can be allowed to vary with temperature of the water source.
      \note Currently allowed water sources are main water or water storage tank in water use objects.
      \note if FixedInletWaterTemperature is specified, then a fixed 20C water temperature will be
      \note used, or else if VariableInletWaterTemperature is specified, then inlet water will vary
      \note depending the source water temperature. If this input field is left blank, then fixed
      \note inlet water temperature of 20C will be assumed.
      \type choice
      \key FixedInletWaterTemperature
      \key VariableInletWaterTemperature
      \default FixedInletWaterTemperature

Dehumidifier:Desiccant:NoFans,
       \memo This object models a solid desiccant dehumidifier. The process
       \memo air stream is the air which is dehumidified. The regeneration air
       \memo stream is the air which is heated to regenerate the desiccant.
       \memo This object determines the process air outlet conditions, the
       \memo load on the regeneration heating coil, the electric power consumption
       \memo for the wheel rotor motor, and the regeneration air fan mass flow rate.
       \memo All other heat exchangers are modeled as separate objects connected
       \memo to the inlet and outlet nodes of the dehumidifier. The solid
       \memo desiccant dehumidifier is typically used in an AirLoopHVAC:OutdoorAirSystem,
       \memo but can also be specified in any AirLoopHVAC.
   A1, \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
   A2, \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
   A3, \field Process Air Inlet Node Name
       \note This is the node entering the process side of the desiccant wheel.
       \type node
   A4, \field Process Air Outlet Node Name
       \note This is the node leaving the process side of the desiccant wheel.
       \type node
   A5, \field Regeneration Air Inlet Node Name
       \note This is the node entering the regeneration side of the desiccant wheel
       \note after the regeneration coil.
       \type node
   A6, \field Regeneration Fan Inlet Node Name
       \note Node for air entering the regeneration fan, mass flow is set
       \note by the desiccant dehumidifier module.
       \type node
   A7, \field Control Type
       \note Type of setpoint control:
       \note LeavingMaximumHumidityRatioSetpoint means that the unit is controlled
       \note to deliver air at the Leaving Max Humidity Ratio Setpoint (see below),
       \note SystemNodeMaximumHumidityRatioSetpoint means that the leaving humidity
       \note ratio setpoint is the System Node Humidity Ratio Max property
       \note of the Process Air Outlet Node. A Setpoint
       \note object must be used to control this setpoint.
       \note Both control types use bypass dampers to prevent over drying.
       \type choice
       \key LeavingMaximumHumidityRatioSetpoint
       \key SystemNodeMaximumHumidityRatioSetpoint
   N1, \field Leaving Maximum Humidity Ratio Setpoint
       \note Fixed setpoint for maximum process air leaving humidity ratio
       \note Applicable only when Control Type = LeavingMaximumHumidityRatioSetpoint.
       \type real
       \units kgWater/kgDryAir
   N2, \field Nominal Process Air Flow Rate
       \note Process air flow rate at nominal conditions
       \type real
       \units m3/s
       \minimum> 0.0
   N3, \field Nominal Process Air Velocity
       \note Process air velocity at nominal flow
       \note When using Performance Model Type of Default, must be 2.032 to 4.064 m/s (400 to 800 fpm)
       \type real
       \units m/s
       \minimum> 0.0
       \maximum 6
   N4, \field Rotor Power
       \note Power input to wheel rotor motor
       \type real
       \units W
       \minimum 0.0
       \ip-units W
   A8, \field Regeneration Coil Object Type
       \note heating coil type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \note works with gas, electric, hot water and steam heating coils
   A9, \field Regeneration Coil Name
       \note Name of heating coil object for regeneration air
       \type object-list
       \object-list HeatingCoilName
  A10, \field Regeneration Fan Object Type
       \note Type of fan object for regeneration air. When using the Default
       \note Performance Model Type (see below), only Fan:VariableVolume or Fan:SystemModel are valid.
       \type choice
       \key Fan:SystemModel
       \key Fan:VariableVolume
       \key Fan:ConstantVolume
  A11, \field Regeneration Fan Name
       \note Name of fan object for regeneration air
       \type object-list
       \object-list FansCVandVAV
       \object-list FansSystemModel
  A12, \field Performance Model Type
       \note Specifies whether the default performance model or user-specified
       \note curves should be used to model the performance. The default model
       \note is a generic solid desiccant wheel using performance curves of the form:
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*vel + C7*vel**2
       \note + C8*edb*ew + C9*edb**2*ew**2 + C10*edb*vel + C11*edb**2*vel**2
       \note + C12*ew*vel + C13*ew**2*vel**2 + C14*ALOG(edb) + C15*ALOG(ew) + C16*ALOG(vel)
       \note   edb = process entering dry-bulb temperature [C]
       \note   ew  = process entering humidity ratio [kgWater/kgDryAir]
       \note   vel = process air velocity [m/s]
       \note If UserCurves are specified, then performance is calculated as follows:
       \note   Leaving Dry-Bulb = (Leaving Dry-Bulb fTW Curve) * (Leaving Dry-Bulb fV Curve)
       \note   Leaving Humidity Ratio = (Leaving Humidity Ratio fTW Curve) * (Leaving Humidity Ratio fV Curve)
       \note   Regen Energy = (Regen Energy fTW Curve) * (Regen Energy fV Curve)
       \note   Regen Velocity = (Regen Velocity fTW Curve) * (Regen Velocity fV Curve)
       \type choice
       \key Default
       \key UserCurves
  A13, \field Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Leaving dry-bulb of process air as a function of entering dry-bulb
       \note and entering humidity ratio, biquadratic curve
       \type object-list
       \object-list BivariateFunctions
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
  A14, \field Leaving Dry-Bulb Function of Air Velocity Curve Name
       \note Leaving dry-bulb of process air as a function of air velocity,
       \note quadratic curve.
       \type object-list
       \object-list UnivariateFunctions
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
  A15, \field Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Leaving humidity ratio of process air as a function of entering dry-bulb
       \note and entering humidity ratio, biquadratic curve
       \type object-list
       \object-list BivariateFunctions
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
  A16, \field Leaving Humidity Ratio Function of Air Velocity Curve Name
       \note Leaving humidity ratio of process air as a function of
       \note process air velocity, quadratic curve.
       \type object-list
       \object-list UnivariateFunctions
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
  A17, \field Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Regeneration energy [J/kg of water removed] as a function of
       \note entering dry-bulb and entering humidity ratio, biquadratic curve
       \type object-list
       \object-list BivariateFunctions
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
  A18, \field Regeneration Energy Function of Air Velocity Curve Name
       \note Regeneration energy [J/kg of water removed] as a function of
       \note process air velocity, quadratic curve.
       \type object-list
       \object-list UnivariateFunctions
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
  A19, \field Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Regeneration velocity [m/s] as a function of
       \note entering dry-bulb and entering humidity ratio, biquadratic curve
       \type object-list
       \object-list BivariateFunctions
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
  A20, \field Regeneration Velocity Function of Air Velocity Curve Name
       \note Regeneration velocity [m/s] as a function of
       \note process air velocity, quadratic curve.
       \type object-list
       \object-list UnivariateFunctions
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
   N5; \field Nominal Regeneration Temperature
       \note Nominal regen temperature upon which the regen energy modifier
       \note  curve is based. Not used if Default if chosen for the field Performance Mode Type.
       \note 121 C is a commonly used value.
       \type real
       \units C
       \minimum 40
       \maximum 250

Dehumidifier:Desiccant:System,
      \memo This compound object models a desiccant heat exchanger, an optional
      \memo heater, and associated fans. The process air stream is the air which
      \memo is dehumidified. The regeneration air stream is the air which is
      \memo heated to regenerate the desiccant. The desiccant heat exchanger
      \memo transfers both sensible and latent energy between the process and
      \memo regeneration air streams. The desiccant dehumidifier is typically used
      \memo in an AirLoopHVAC:OutdoorAirSystem, but can also be specified in any AirLoopHVAC.
      \min-fields 8
  A1,  \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Desiccant Heat Exchanger Object Type
       \required-field
       \type choice
       \key HeatExchanger:Desiccant:BalancedFlow
  A4,  \field Desiccant Heat Exchanger Name
       \required-field
       \type object-list
       \object-list HXDesiccantBalanced
  A5,  \field Sensor Node Name
       \required-field
       \type node
  A6,  \field Regeneration Air Fan Object Type
       \required-field
       \type choice
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A7,  \field Regeneration Air Fan Name
       \required-field
       \type object-list
       \object-list FansOnOffandVAV
       \object-list FansSystemModel
  A8,  \field Regeneration Air Fan Placement
       \type choice
       \key BlowThrough
       \key DrawThrough
       \default DrawThrough
  A9,  \field Regeneration Air Heater Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \note works with gas, electric, hot water and steam heating coils.
       \note For autosizing the regeneration air heating coil the
       \note Design Coil Inlet Air Condition used is the outdoor air condition
       \note if the desiccant system is on the primary air loop, or else if the
       \note desiccant system is on outdoor air system then it is the return air
       \note condition. The Design Coil Outlet Air Temperature is the Regeneration
       \note Inlet Air Setpoint Temperature specified in the input field below.
  A10, \field Regeneration Air Heater Name
       \type object-list
       \object-list HeatingCoilName
  N1,  \field Regeneration Inlet Air Setpoint Temperature
       \type real
       \units C
       \default 46.0
       \note This value is also used as regeneration air heater design coil air
       \note outlet temperature for autosizing calculation of the heater.
  A11, \field Companion Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:VariableSpeed
  A12, \field Companion Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsDXMultiModeOrSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
  A13, \field Companion Cooling Coil Upstream of Dehumidifier Process Inlet
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the companion cooling coil is located directly upstream
       \note of the desiccant heat exchanger's process air inlet node.
  A14, \field Companion Coil Regeneration Air Heating
       \type choice
       \key Yes
       \key No
       \default No
  N2,  \field Exhaust Fan Maximum Flow Rate
       \type real
       \units m3/s
  N3,  \field Exhaust Fan Maximum Power
       \type real
       \units W
  A15; \field Exhaust Fan Power Curve Name
       \type object-list
       \note Curve object type must be Curve:Quadratic or Curve:Cubic
       \object-list UnivariateFunctions

\group Heat Recovery

HeatExchanger:AirToAir:FlatPlate,
      \memo Flat plate air-to-air heat exchanger, typically used for exhaust or relief air heat
      \memo recovery.
      \min-fields 15
  A1, \field Name
      \required-field
      \type alpha
      \reference HXAirToAirNames
      \reference AFNHeatExchangerNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
      \reference ZoneEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  A3, \field Flow Arrangement Type
      \type choice
      \key CounterFlow
      \key ParallelFlow
      \key CrossFlowBothUnmixed
  A4, \field Economizer Lockout
      \type choice
      \key Yes
      \key No
      \default Yes
      \note Yes means that the heat exchanger will be locked out (off)
      \note when the economizer is operating or high humidity control is active
  N1, \field Ratio of Supply to Secondary hA Values
      \type real
      \note Ratio of h*A for supply side to h*A for exhaust side
      \minimum 0.0
  N2, \field Nominal Supply Air Flow Rate
      \type real
      \minimum> 0.0
      \units m3/s
      \autosizable
      \default autosize
  N3, \field Nominal Supply Air Inlet Temperature
      \required-field
      \type real
      \units C
  N4, \field Nominal Supply Air Outlet Temperature
      \required-field
      \type real
      \units C
  N5, \field Nominal Secondary Air Flow Rate
      \required-field
      \type real
      \minimum> 0.0
      \units m3/s
      \autosizable
  N6, \field Nominal Secondary Air Inlet Temperature
      \required-field
      \type real
      \units C
  N7, \field Nominal Electric Power
      \type real
      \units W
      \ip-units W
  A5, \field Supply Air Inlet Node Name
      \required-field
      \type node
  A6, \field Supply Air Outlet Node Name
      \required-field
      \type node
  A7, \field Secondary Air Inlet Node Name
      \required-field
      \type node
  A8; \field Secondary Air Outlet Node Name
      \required-field
      \type node

HeatExchanger:AirToAir:SensibleAndLatent,
      \memo This object models an air-to-air heat exchanger using effectiveness relationships.
      \memo The heat exchanger can transfer sensible energy, latent energy, or both between the
      \memo supply (primary) and exhaust (secondary) air streams.
      \min-fields 19
  A1,  \field Name
      \required-field
      \type alpha
      \reference HXAirToAirNames
      \reference HXAirToAirSensibleAndLatentNames
      \reference AFNHeatExchangerNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  N1, \field Nominal Supply Air Flow Rate
      \required-field
      \type real
      \autosizable
      \minimum> 0.0
      \units m3/s
  N2, \field Sensible Effectiveness at 100% Heating Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N3, \field Latent Effectiveness at 100% Heating Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N4, \field Sensible Effectiveness at 75% Heating Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N5, \field Latent Effectiveness at 75% Heating Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N6, \field Sensible Effectiveness at 100% Cooling Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N7, \field Latent Effectiveness at 100% Cooling Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N8, \field Sensible Effectiveness at 75% Cooling Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N9, \field Latent Effectiveness at 75% Cooling Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  A3, \field Supply Air Inlet Node Name
      \required-field
      \type node
  A4, \field Supply Air Outlet Node Name
      \required-field
      \type node
  A5, \field Exhaust Air Inlet Node Name
      \required-field
      \type node
  A6, \field Exhaust Air Outlet Node Name
      \required-field
      \type node
  N10,\field Nominal Electric Power
      \type real
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
  A7, \field Supply Air Outlet Temperature Control
      \type choice
      \key No
      \key Yes
      \default No
  A8, \field Heat Exchanger Type
      \type choice
      \key Plate
      \key Rotary
      \default Plate
  A9, \field Frost Control Type
      \type choice
      \key None
      \key ExhaustAirRecirculation
      \key ExhaustOnly
      \key MinimumExhaustTemperature
      \default None
  N11,\field Threshold Temperature
      \type real
      \units C
      \default 1.7
      \note Supply (outdoor) air inlet temp threshold for exhaust air recirculation and
      \note exhaust only frost control types. Exhaust air outlet threshold Temperature for
      \note minimum exhaust temperature frost control type.
  N12,\field Initial Defrost Time Fraction
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.083
      \note Fraction of the time when frost control will be invoked at the threshold temperature.
      \note This field only used for exhaust air recirc and exhaust-only frost control types.
  N13,\field Rate of Defrost Time Fraction Increase
      \type real
      \units 1/K
      \minimum 0.0
      \default 0.012
      \note Rate of increase in defrost time fraction as actual temp falls below threshold temperature.
      \note This field only used for exhaust air recirc and exhaust-only frost control types.
  A10;\field Economizer Lockout
      \type choice
      \key Yes
      \key No
      \default Yes
      \note Yes means that the heat exchanger will be locked out (off)
      \note when the economizer is operating or high humidity control is active

HeatExchanger:Desiccant:BalancedFlow,
      \memo This object models a balanced desiccant heat exchanger.
      \memo The heat exchanger transfers both sensible and latent energy between the
      \memo process and regeneration air streams. The air flow rate and face velocity
      \memo are assumed to be the same on both the process and regeneration sides of the
      \memo heat exchanger.
      \min-fields 8
  A1, \field Name
      \required-field
      \type alpha
      \reference HXDesiccantBalanced
      \reference HXAirToAirNames
      \reference AFNHeatExchangerNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  A3, \field Regeneration Air Inlet Node Name
      \required-field
      \type node
  A4, \field Regeneration Air Outlet Node Name
      \required-field
      \type node
  A5, \field Process Air Inlet Node Name
      \required-field
      \type node
  A6, \field Process Air Outlet Node Name
      \required-field
      \type node
  A7, \field Heat Exchanger Performance Object Type
      \type choice
      \key HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1
      \default HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1
  A8, \field Heat Exchanger Performance Name
      \required-field
      \type object-list
      \object-list DesiccantHXPerfData
  A9; \field Economizer Lockout
      \type choice
      \key Yes
      \key No
      \default No
      \note Yes means that the heat exchanger will be locked out (off)
      \note when the economizer is operating or high humidity control is active

HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,
       \memo RTO = B1 + B2*RWI + B3*RTI + B4*(RWI/RTI) + B5*PWI + B6*PTI + B7*(PWI/PTI)
       \memo       + B8*RFV
       \memo RWO = C1 + C2*RWI + C3*RTI + C4*(RWI/RTI) + C5*PWI + C6*PTI + C7*(PWI/PTI)
       \memo       + C8*RFV
       \memo where,
       \memo RTO = Dry-bulb temperature of the regeneration outlet air (C)
       \memo RWO = Humidity ratio of the regeneration outlet air (kgWater/kgDryAir)
       \memo RWI = Humidity ratio of the regeneration inlet air (kgWater/kgDryAir)
       \memo RTI = Dry-bulb temperature of the regeneration inlet air (C)
       \memo PWI = Humidity ratio of the process inlet air (kgWater/kgDryAir)
       \memo PTI = Dry-bulb temperature of the process inlet air (C)
       \memo RFV = Regeneration Face Velocity (m/s)
       \min-fields 52
  A1 , \field Name
       \required-field
       \type alpha
       \reference DesiccantHXPerfData
  N1,  \field Nominal Air Flow Rate
       \note Air flow rate at nominal conditions (assumed to be the same for both sides
       \note of the heat exchanger).
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2 , \field Nominal Air Face Velocity
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
       \maximum 6.0
       \autosizable
  N3 , \field Nominal Electric Power
       \note Parasitic electric power (e.g., desiccant wheel motor)
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N4 , \field Temperature Equation Coefficient 1
       \required-field
       \type real
  N5 , \field Temperature Equation Coefficient 2
       \required-field
       \type real
  N6 , \field Temperature Equation Coefficient 3
       \required-field
       \type real
  N7 , \field Temperature Equation Coefficient 4
       \required-field
       \type real
  N8 , \field Temperature Equation Coefficient 5
       \required-field
       \type real
  N9 , \field Temperature Equation Coefficient 6
       \required-field
       \type real
  N10, \field Temperature Equation Coefficient 7
       \required-field
       \type real
  N11, \field Temperature Equation Coefficient 8
       \required-field
       \type real
  N12, \field Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N13, \field Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N14, \field Minimum Regeneration Inlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N15, \field Maximum Regeneration Inlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N16, \field Minimum Process Inlet Air Humidity Ratio for Temperature Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N17, \field Maximum Process Inlet Air Humidity Ratio for Temperature Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N18, \field Minimum Process Inlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N19, \field Maximum Process Inlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N20, \field Minimum Regeneration Air Velocity for Temperature Equation
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
  N21, \field Maximum Regeneration Air Velocity for Temperature Equation
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
  N22, \field Minimum Regeneration Outlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N23, \field Maximum Regeneration Outlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N24, \field Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N25, \field Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N26, \field Minimum Process Inlet Air Relative Humidity for Temperature Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N27, \field Maximum Process Inlet Air Relative Humidity for Temperature Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N28, \field Humidity Ratio Equation Coefficient 1
       \required-field
       \type real
  N29, \field Humidity Ratio Equation Coefficient 2
       \required-field
       \type real
  N30, \field Humidity Ratio Equation Coefficient 3
       \required-field
       \type real
  N31, \field Humidity Ratio Equation Coefficient 4
       \required-field
       \type real
  N32, \field Humidity Ratio Equation Coefficient 5
       \required-field
       \type real
  N33, \field Humidity Ratio Equation Coefficient 6
       \required-field
       \type real
  N34, \field Humidity Ratio Equation Coefficient 7
       \required-field
       \type real
  N35, \field Humidity Ratio Equation Coefficient 8
       \required-field
       \type real
  N36, \field Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N37, \field Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N38, \field Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation
       \required-field
       \type real
       \units C
  N39, \field Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation
       \required-field
       \type real
       \units C
  N40, \field Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N41, \field Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N42, \field Minimum Process Inlet Air Temperature for Humidity Ratio Equation
       \required-field
       \type real
       \units C
  N43, \field Maximum Process Inlet Air Temperature for Humidity Ratio Equation
       \required-field
       \type real
       \units C
  N44, \field Minimum Regeneration Air Velocity for Humidity Ratio Equation
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
  N45, \field Maximum Regeneration Air Velocity for Humidity Ratio Equation
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
  N46, \field Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N47, \field Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N48, \field Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N49, \field Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N50, \field Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N51; \field Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0

\group Unitary Equipment

AirLoopHVAC:UnitarySystem,
       \memo AirloopHVAC:UnitarySystem is a generic HVAC system type that allows any
       \memo configuration of coils and/or fan. This object is a replacement of other
       \memo AirloopHVAC objects. This object can be used in outdoor air systems,
       \memo outdoor air units, air loops, and as zone equipment if desired.
       \min-fields 14
  A1,  \field Name
       \required-field
       \type alpha
       \reference DOAToZonalUnit
       \note Unique name for the Unitary System.
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
       \reference ZoneEquipmentNames
  A2,  \field Control Type
       \type choice
       \key Load
       \key SetPoint
       \key SingleZoneVAV
       \default Load
       \note Load control requires a Controlling Zone name.
       \note SetPoint control requires set points at coil outlet node.
       \note SingleZoneVAV also requires a Controlling Zone name and allows
       \note load control at low speed fan until the load exceeds capacity
       \note or outlet air temperature limits. The fan speed is then increased.
  A3,  \field Controlling Zone or Thermostat Location
       \note Used only for Load based control
       \type object-list
       \object-list ZoneNames
       \note Zone name where thermostat is located. Required when Control Type = Load.
  A4,  \field Dehumidification Control Type
       \type choice
       \key None
       \key Multimode
       \key CoolReheat
       \default None
       \note None = meet sensible load only. Required when Control Type = SingleZoneVAV.
       \note Multimode = activate enhanced dehumidification mode
       \note as needed and meet sensible load. Valid only with
       \note cooling coil type Coil:Cooling:DX:TwoStageWithHumidityControlMode or CoilSystem:Cooling:DX:HeatExchangerAssisted.
       \note This control mode either switches the coil mode or allows the heat exchanger to be turned
       \note on and off based on the zone dehumidification requirements.
       \note A ZoneControl:Humidistat object is also required.
       \note CoolReheat = cool beyond the dry-bulb setpoint.
       \note as required to meet the humidity setpoint. Valid with all
       \note cooling coil types. When a heat exchanger assisted cooling
       \note coil is used, the heat exchanger is locked on at all times.
       \note A ZoneControl:Humidistat object is also required.
  A5,  \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
       \note available to operate as needed. A value less than or equal to zero (usually zero
       \note is used) denotes that the unit must be off.
  A6,  \field Air Inlet Node Name
       \required-field
       \type node
       \note Enter the node name used as the inlet air node for the unitary system.
  A7,  \field Air Outlet Node Name
       \required-field
       \type node
       \note Enter the node name used as the outlet air node for the unitary system.
  A8, \field Supply Fan Object Type
       \type choice
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \key Fan:ComponentModel
       \note Enter the type of supply air fan if included in the unitary system.
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
       \note air fan operating mode schedule values greater than 0).
       \note Specify a Fan:SystemModel or a Fan:OnOff object when the Supply Air Fan Operating Mode Schedule Name
       \note input field above is left blank.
       \note Specify a Fan:SystemModel or a Fan:VariableVolume when modeling VAV systems which used setpoint based control
       \note if the fan is included in the unitary system object.
       \note The ComponentModel fan type may be substituted for the ConstantVolume or VariableVolume
       \note fan types when more detailed fan modeling is required.
       \note The variable or constant volume fan may be specified on the branch instead of contained
       \note within the unitary system object (i.e., this field may be blank for certain configurations).
  A9, \field Supply Fan Name
       \type object-list
       \object-list Fans
       \note Enter the name of the supply air fan if included in the unitary system.
  A10, \field Fan Placement
       \type choice
       \key BlowThrough
       \key DrawThrough
       \note Enter the type of supply air fan if included in the unitary system.
  A11, \field Supply Air Fan Operating Mode Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the cooling or heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of cooling or heating coil operation). Provide a schedule
       \note with non-zero values when high humidity control is specified.
       \note Leaving this schedule name blank will default to constant fan mode for the
       \note entire simulation period.
       \note This field is not used when set point based control is used where a set point
       \note controls the coil.
       \note SingleZoneVAV control type is only active when constant fan operating mode is active.
  A12, \field Heating Coil Object Type
       \type choice
       \key Coil:Heating:DX:SingleSpeed
       \key Coil:Heating:DX:MultiSpeed
       \key Coil:Heating:DX:VariableSpeed
       \key Coil:Heating:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Heating:WaterToAirHeatPump:EquationFit
       \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Heating:Fuel
       \key Coil:Heating:Gas:MultiStage
       \key Coil:Heating:Electric
       \key Coil:Heating:Electric:MultiStage
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \key Coil:Heating:Desuperheater
       \key Coil:UserDefined
       \note Enter the type of heating coil if included in the unitary system.
  A13, \field Heating Coil Name
       \type object-list
       \object-list HeatingCoilsDX
       \object-list HeatingCoilsDXMultiSpeed
       \object-list HeatingCoilsDXVariableSpeed
       \object-list HeatingCoilsWaterToAirHP
       \object-list HeatingCoilsWaterToAirVSHP
       \object-list HeatingCoilName
       \object-list HeatingCoilsElectricMultiStage
       \object-list HeatingCoilsGasMultiStage
       \object-list HeatingCoilsDesuperheater
       \object-list UserDefinedCoil
       \note Enter the name of the heating coil if included in the unitary system.
  N1 , \field DX Heating Coil Sizing Ratio
       \type real
       \default 1.0
       \minimum> 0
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
  A14, \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Cooling:DX:MultiSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:SingleSpeed:ThermalStorage
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
       \key Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
       \key Coil:UserDefined
       \note Enter the type of cooling coil if included in the unitary system.
  A15, \field Cooling Coil Name
       \type object-list
       \object-list CoilCoolingDX
       \object-list CoolingCoilsDX
       \object-list CoolingCoilsDXMultiSpeed
       \object-list CoolingCoilsDXVariableSpeed
       \object-list CoolingCoilsWaterToAirHP
       \object-list CoolingCoilsWaterToAirVSHP
       \object-list CoolingCoilsWater
       \object-list UserDefinedCoil
       \note Enter the name of the cooling coil if included in the unitary system.
  A16, \field Use DOAS DX Cooling Coil
       \type choice
       \key Yes
       \key No
       \default No
       \note If Yes, the DX cooling coil runs as 100% DOAS DX coil.
       \note If No, the DX cooling coil runs as a regular DX coil.
       \note If left blank the default is regular dx coil.
  N2 , \field Minimum Supply Air Temperature
       \type real
       \units C
       \minimum 0.0
       \maximum 20.0
       \default 2.0
       \autosizable
       \note When Use DOAS DX Cooling Coil is specified as Yes, Minimum Supply Air Temperature
       \note defines the minimum DOAS DX cooling coil leaving air temperature that should
       \note be maintained to avoid frost formation. This field is not autosizable when
       \note the input for Use DOAS DX Cooling Coil = Yes.
       \note When Control Type = SingleZoneVAV, enter the minimum air temperature limit for reduced fan speed.
  A17, \field Latent Load Control
       \type choice
       \key SensibleOnlyLoadControl
       \key LatentOnlyLoadControl
       \key LatentWithSensibleLoadControl
       \key LatentOrSensibleLoadControl
       \default SensibleOnlyLoadControl
       \note SensibleOnlyLoadControl is selected when thermostat or SingleZoneVAV control is used.
       \note LatentOnlyLoadControl is selected when humidistat control is used.
       \note LatentWithSensibleLoadControl is selected when thermostat control is used and
       \note dehumidification is required only when a sensible load exists.
       \note LatentOrSensibleLoadControl is selected when thermostat control is used and
       \note dehumidification is required any time the humidistat set point is exceeded.
  A18, \field Supplemental Heating Coil Object Type
       \type choice
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Desuperheater
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \key Coil:UserDefined
       \note Enter the type of supplemental heating or reheat coil if included in the unitary system.
       \note Only required if dehumidification control type is "CoolReheat".
       \note This coil supplements heating mode operation or reheats the supply air during dehumidification
       \note mode operation. If set point based control is used the coils operate to meet their respective
       \note supply air temperature set point.
  A19, \field Supplemental Heating Coil Name
       \type object-list
       \object-list HeatingCoilName
       \object-list HeatingCoilsDesuperheater
       \object-list UserDefinedCoil
       \note Enter the name of the supplemental heating coil if included in the unitary system.
       \note Only required if dehumidification control type is "CoolReheat".
  A20, \field Cooling Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingValue
       \key FlowPerCoolingCapacity
       \note Enter the method used to determine the cooling supply air volume flow rate.
       \note None is used when a cooling coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedCoolingValue is selected when the supply air volume is a fraction of the
       \note value determined by the simulation.
       \note FlowPerCoolingCapacity is selected when the supply air volume is a fraction of the cooling
       \note capacity as determined by the simulation.
  N3 , \field Cooling Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during cooling operation.
       \note Required field when Cooling Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N4 , \field Cooling Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N5 , \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when Cooling Supply Air Flow Rate Method is FractionOfAutosizedCoolingValue.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N6 , \field Cooling Supply Air Flow Rate Per Unit of Capacity
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling capacity.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerCoolingCapacity.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  A21, \field Heating Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedHeatingValue
       \key FlowPerHeatingCapacity
       \note Enter the method used to determine the heating supply air volume flow rate.
       \note None is used when a heating coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedHeatingValue is selected when the supply air volume is a fraction of the
       \note value determined by the simulation.
       \note FlowPerHeatingCapacity is selected when the supply air volume is a fraction of the heating
       \note capacity as determined by the simulation.
  N7 , \field Heating Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during heating operation.
       \note Required field when Heating Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N8 , \field Heating Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N9 , \field Heating Fraction of Autosized Heating Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when Heating Supply Air Flow Rate Method is FractionOfAutosizedHeatingValue.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N10, \field Heating Supply Air Flow Rate Per Unit of Capacity
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating capacity.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerHeatingCapacity.
       \note This field may be blank if a heating coil is not included in the unitary system.
  A22, \field No Load Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingValue
       \key FractionOfAutosizedHeatingValue
       \key FlowPerCoolingCapacity
       \key FlowPerHeatingCapacity
       \note Enter the method used to determine the supply air volume flow rate when no cooling or heating is required.
       \note None is used when a cooling and heating coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedCoolingValue is selected when the supply air volume is a fraction of the
       \note cooling value determined by the simulation.
       \note FractionOfAutosizedHeatingValue is selected when the supply air volume is a fraction of the
       \note heating value determined by the simulation.
       \note FlowPerCoolingCapacity is selected when the supply air volume is a fraction of the cooling
       \note capacity as determined by the simulation.
       \note FlowPerHeatingCapacity is selected when the supply air volume is a fraction of the heating
       \note capacity as determined by the simulation.
  N11, \field No Load Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during when no cooling or heating is required.
       \note Required field when No Load Supply Air Flow Rate Method is SupplyAirFlowRate.
  N12, \field No Load Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerFloorArea.
  N13, \field No Load Fraction of Autosized Cooling Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method is FractionOfAutosizedCoolingValue.
  N14, \field No Load Fraction of Autosized Heating Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method is FractionOfAutosizedHeatingValue.
  N15, \field No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling capacity.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerCoolingCapacity.
  N16, \field No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating capacity.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerHeatingCapacity.
  N17, \field Maximum Supply Air Temperature
       \type real
       \units C
       \autosizable
       \default 80.0
       \note Enter the maximum supply air temperature leaving the heating coil.
       \note When Control Type = SingleZoneVAV, enter the maximum air temperature limit for reduced fan speed.
  N18, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \type real
       \units C
       \default 21.0
       \note Enter the maximum outdoor dry-bulb temperature for supplemental heater operation.
  A23, \field Outdoor Dry-Bulb Temperature Sensor Node Name
       \type node
       \note If this field is blank, outdoor temperature from the weather file is used.
       \note If this field is not blank, the node name specified determines the outdoor temperature used
       \note for controlling supplemental heater operation.
  N19, \field Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 2.5
       \note Used only for water source heat pump.
       \note The maximum on-off cycling rate for the compressor.
       \note Suggested value is 2.5 for a typical heat pump.
  N20, \field Heat Pump Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 60.0
       \note Used only for water source heat pump.
       \note Time constant for the cooling coil's capacity to reach steady state after startup.
       \note Suggested value is 60 for a typical heat pump.
  N21, \field Fraction of On-Cycle Power Use
       \type real
       \minimum 0.0
       \maximum 0.05
       \default 0.01
       \note Used only for water source heat pump.
       \note The fraction of on-cycle power use to adjust the part load fraction based on
       \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
       \note Suggested value is 0.01 for a typical heat pump.
  N22, \field Heat Pump Fan Delay Time
       \type real
       \units s
       \minimum 0.0
       \default 60
       \note Used only for water source heat pump.
       \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
       \note Only required when fan operating mode is cycling.
       \note Enter 0 when fan operating mode is continuous.
  N23, \field Ancillary On-Cycle Electric Power
       \type real
       \units W
       \minimum 0
       \default 0
       \note Enter the value of ancillary electric power for controls or other devices consumed during the on cycle.
  N24, \field Ancillary Off-Cycle Electric Power
       \type real
       \units W
       \minimum 0
       \default 0
       \note Enter the value of ancillary electric power for controls or other devices consumed during the off cycle.
  N25, \field Design Heat Recovery Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Used for heat recovery to an EnergyPlus plant loop.
  N26, \field Maximum Temperature for Heat Recovery
       \type real
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 80.0
       \note Enter the maximum heat recovery inlet temperature allowed for heat recovery.
  A24, \field Heat Recovery Water Inlet Node Name
       \type node
       \note Enter the name of the heat recovery water inlet node if plant water loop connections are present.
  A25, \field Heat Recovery Water Outlet Node Name
       \type node
       \note Enter the name of the heat recovery water outlet node if plant water loop connections are present.
  A26, \field Design Specification Multispeed Object Type
       \type choice
       \key UnitarySystemPerformance:Multispeed
       \note Enter the type of performance specification object used to describe the multispeed coil.
  A27; \field Design Specification Multispeed Object Name
       \type object-list
       \object-list UnitarySystemPerformaceNames
       \note Enter the name of the performance specification object used to describe the multispeed coil.

UnitarySystemPerformance:Multispeed,
       \memo The UnitarySystemPerformance object is used to specify the air flow ratio at each
       \memo operating speed. This object is primarily used for multispeed DX and water coils to allow
       \memo operation at alternate flow rates different from those specified in the coil object.
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
  A1 , \field Name
       \required-field
       \reference UnitarySystemPerformaceNames
  N1 , \field Number of Speeds for Heating
       \required-field
       \type integer
       \minimum 0
       \maximum 10
       \note Used only for Multi speed coils
       \note Enter the number of the following sets of data for air flow rates.
  N2 , \field Number of Speeds for Cooling
       \required-field
       \type integer
       \minimum 0
       \maximum 10
       \note Used only for Multi speed coils
       \note Enter the number of the following sets of data for air flow rates.
  A2 , \field Single Mode Operation
       \type choice
       \key Yes
       \key No
       \default No
       \note Controls coil operation during each HVAC timestep.
       \note This choice does not apply to speed 1 operation.
       \note Yes = operate at the highest speed possible without exceeding the current load.
       \note No = allow operation at the average of two adjacent speeds to match the current load.
  N3 , \field No Load Supply Air Flow Rate Ratio
       \type real
       \minimum 0
       \maximum 1
       \default 1
       \note Used to define the no load operating air flow rate when the system fan
       \note is specified to operate continuously.
  N4 , \field Heating Speed 1 Supply Air Flow Ratio
       \required-field
       \type real
       \autosizable
       \minimum> 0
       \begin-extensible
       \note Used only for Multi speed coils
       \note Enter the lowest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N5 , \field Cooling Speed 1 Supply Air Flow Ratio
       \required-field
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the lowest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N6 , \field Heating Speed 2 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N7 , \field Cooling Speed 2 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N8 , \field Heating Speed 3 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N9 , \field Cooling Speed 3 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N10, \field Heating Speed 4 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N11, \field Cooling Speed 4 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N12, \field Heating Speed 5 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N13, \field Cooling Speed 5 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N14, \field Heating Speed 6 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N15, \field Cooling Speed 6 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N16, \field Heating Speed 7 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N17, \field Cooling Speed 7 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N18, \field Heating Speed 8 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N19, \field Cooling Speed 8 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N20, \field Heating Speed 9 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N21, \field Cooling Speed 9 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N22, \field Heating Speed 10 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N23; \field Cooling Speed 10 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.

AirLoopHVAC:Unitary:Furnace:HeatOnly,
        \memo Unitary system, heating-only with constant volume supply fan (continuous or cycling)
        \memo and heating coil (gas, electric, hot water, or steam). Identical to
        \memo AirLoopHVAC:UnitaryHeatOnly.
        \min-fields 13
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Furnace Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Furnace Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11; \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:Unitary:Furnace:HeatCool,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, or steam), and optional reheat coil for dehumidification control.
        \memo Identical to AirLoopHVAC:UnitaryHeatCool.
        \min-fields 17
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
        \note available to operate as needed. A value less than or equal to zero (usually zero
        \note is used) denotes that the unit must be off.
   A3,  \field Furnace Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Furnace Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation). Provide a schedule
        \note with non-zero values when high humidity control is specified.
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow fate.
   N4,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and heating coil are off). If this field is left blank or zero, the supply
        \note air flow rate from the previous on cycle (either cooling or heating) is used.
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
        \note air fan operating mode schedule values not equal to 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note  Only works with DX cooling coil types
   A13, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
   A14, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint. Valid with all
        \note cooling coil types. When a heat exchanger assisted cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.
   A15, \field Reheat Coil Object Type
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Desuperheater
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Only required if dehumidification control type is "CoolReheat"
        \note works with gas, electric, hot water and steam heating coils
   A16; \field Reheat Coil Name
        \note Only required if dehumidification control type is "CoolReheat"
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatOnly,
        \memo Unitary system, heating-only with constant volume supply fan (continuous or cycling)
        \memo and heating coil (gas, electric, hot water, or steam). Identical to
        \memo AirLoopHVAC:Unitary:Furnace:HeatOnly.
        \min-fields 13
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Unitary System Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Unitary System Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11; \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatCool,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, or steam), and optional reheat coil for dehumidification control.
        \memo Identical to AirLoopHVAC:Unitary:Furnace:HeatCool.
        \min-fields 17
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Unitary System Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Unitary System Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation). Provide a schedule
        \note with non-zero values when high humidity control is specified.
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N4,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and heating coil are off). If this field is left blank or zero, the supply
        \note air flow rate from the previous on cycle (either cooling or heating) is used.
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
        \note air fan operating mode schedule values not equal to 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note  Only works with DX cooling coil types or
        \note Coil:Cooling:DX:VariableSpeed.
   A13, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
   A14, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint. Valid with all
        \note cooling coil types. When a heat exchanger assisted Cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.
   A15, \field Reheat Coil Object Type
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Desuperheater
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Only required if dehumidification control type is "CoolReheat"
        \note works with gas, electric, desuperheating, hot water and steam heating coils
   A16; \field Reheat Coil Name
        \note Only required if dehumidification control type is "CoolReheat"
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatPump:AirToAir,
        \memo Unitary heat pump system, heating and cooling, single-speed with supply fan, direct
        \memo expansion (DX) cooling coil, DX heating coil (air-to-air heat pump), and supplemental
        \memo heating coil (gas, electric, hot water, or steam).
        \min-fields 19
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
        \note available to operate as needed. A value less than or equal to zero (usually zero
        \note is used) denotes that the unit must be off.
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and supplemental heating coil are off). If this field is left blank or zero,
        \note the supply air flow rate from the previous on cycle (either cooling or heating) is used.
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0 or the fan operating mode
        \note schedule name field is left blank).
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note  Needs to match in the fan object
   A8,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
        \key CoilSystem:IntegratedHeatPump:AirSource
        \note  Only works with Coil:Heating:DX:SingleSpeed or
        \note Coil:Heating:DX:VariableSpeed or
        \note CoilSystem:IntegratedHeatPump:AirSource
   A9,  \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXSingleSpeed
        \object-list HeatingCoilsDXVariableSpeed
        \object-list IntegratedHeatPumps
        \note  Needs to match in the DX heating coil object
   A10, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \key CoilSystem:IntegratedHeatPump:AirSource
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed or
        \note CoilSystem:IntegratedHeatPump:AirSource
   A11, \field Cooling Coil Name
        \required-field
        \note Needs to match in the DX cooling coil object
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \object-list IntegratedHeatPumps
   A12, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A13, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N4 , \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
   N5 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A14, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A15, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   A16; \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint. Valid with all
        \note cooling coil types. When a heat exchanger assisted Cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
        \memo Unitary heat pump system, heating and cooling, single-speed with constant volume
        \memo supply fan (continuous or cycling), direct expansion (DX) cooling coil, DX heating
        \memo coil (water-to-air heat pump), and supplemental heating coil (gas, electric,
        \memo hot water, or steam).
        \min-fields 25
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \note  Only works with On/Off Fan
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansOnOff
        \note Needs to match Fan:OnOff object
   A8,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:WaterToAirHeatPump:ParameterEstimation
        \key Coil:Heating:WaterToAirHeatPump:EquationFit
        \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
   A9,  \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWaterToAirHP
        \object-list HeatingCoilsWaterToAirVSHP
        \note  Needs to match in the water-to-air heat pump heating coil object
   N2,  \field Heating Convergence
        \type real
        \minimum> 0.0
        \default 0.001
   A10, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
        \key Coil:Cooling:WaterToAirHeatPump:EquationFit
        \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A11, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWaterToAirHP
        \object-list CoolingCoilsWaterToAirVSHP
        \note Needs to match in the water-to-air heat pump cooling coil object
   N3,  \field Cooling Convergence
        \type real
        \minimum> 0.0
        \default 0.001
   N4,  \field Maximum Cycling Rate
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 2.5
        \note The maximum on-off cycling rate for the compressor
        \note Suggested value is 2.5 for a typical heat pump
   N5,  \field Heat Pump Time Constant
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 60.0
        \note Time constant for the cooling coil's capacity to reach steady state after startup
        \note Suggested value is 60 for a typical heat pump
   N6,  \field Fraction of On-Cycle Power Use
        \minimum 0.0
        \maximum 0.05
        \default 0.01
        \note The fraction of on-cycle power use to adjust the part load fraction based on
        \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
        \note Suggested value is 0.01 for a typical heat pump
   N7,  \field Heat Pump Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
        \note Only required when fan operating mode is cycling
        \note Enter 0 when fan operating mode is continuous
   A12, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A13, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N8,  \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
   N9, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A14, \field Outdoor Dry-Bulb Temperature Sensor Node Name
        \type node
   A15, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A16, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A17, \field Dehumidification Control Type
        \type choice
        \key None
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint. Valid only with
        \note Coil:Cooling:WaterToAirHeatPump:EquationFit or
        \note Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A18; \field Heat Pump Coil Water Flow Mode
        \type choice
        \key Constant
        \key Cycling
        \key ConstantOnDemand
        \default Cycling
        \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
        \note Constant results in 100% water flow regardless of compressor PLR
        \note Cycling results in water flow that matches compressor PLR
        \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load

AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, steam, or DX air-to-air heat pump) and bypass damper for variable volume
        \memo flow to terminal units. Used with AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
        \memo or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat.
        \min-fields 23
   A1,  \field Name
        \required-field
        \type alpha
        \note Enter a unique name for this unitary system.
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Enter the availability schedule name. Schedule values of zero denote system
        \note is Off. Non-zero schedule values denote system is available to operate.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0.0
        \note Enter the system air flow rate during cooling
        \note operation or specify autosize.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0.0
        \note Enter the system air flow rate during heating
        \note operation or specify autosize.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply air fan operating mode schedule name). This system air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the system air flow rate from the
        \note previous on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum 0.0
        \note Enter the outdoor air flow rate during
        \note cooling operation or specify autosize.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum 0.0
        \note Enter the outdoor air flow rate during
        \note heating operation or specify autosize.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply air fan operating mode schedule name). This outdoor air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous on cycle
        \note (either cooling or heating) is used.
   A3 , \field Outdoor Air Flow Rate Multiplier Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that contains multipliers for the outdoor air
        \note flow rates. Schedule values must be from 0 to 1.
        \note If field is left blank, model assumes multiplier is 1 for the entire simulation period.
   A4 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Enter the name of the unitary system's air inlet node.
   A5 , \field Bypass Duct Mixer Node Name
        \required-field
        \type node
        \note Enter the name of the bypass duct mixer node. This name should be the name
        \note of the return air node for the outdoor air mixer associated with this system.
        \note This node name must be different from the air inlet node name.
   A6 , \field Bypass Duct Splitter Node Name
        \required-field
        \type node
        \note Enter the name of the bypass duct splitter node.
        \note This splitter air node is the outlet node of the last component in this unitary
        \note system. For blow through fan placement, the splitter air node is the outlet
        \note node of the heating coil. For draw through fan placement, the splitter node
        \note is the outlet node of the supply air fan.
   A7 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Enter the name of the unitary system's air outlet node.
   A8,  \field Outdoor Air Mixer Object Type
        \required-field
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one type OutdoorAir:Mixer object is available.
   A9 , \field Outdoor Air Mixer Name
        \required-field
        \type object-list
        \object-list OutdoorAirMixers
        \note Enter the name of the outdoor air mixer used with this unitary system.
   A10, \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:SystemModel
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Specify the type of supply air fan used in this unitary system.
   A11, \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \object-list FansSystemModel
        \note Enter the name of the supply air fan used in this unitary system.
   A12, \field Supply Air Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
        \note Specify supply air fan placement as either blow through or draw through.
        \note BlowThrough means the supply air fan is located before the cooling
        \note coil. DrawThrough means the supply air fan is located after the heating coil.
   A13, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule to control the supply air fan. Schedule Name values of zero
        \note mean that the supply air fan will cycle off if there is no cooling or heating load
        \note in any of the zones being served by this system. Non-zero schedule values mean
        \note that the supply air fan will operate continuously even if there is no cooling or
        \note heating load in any of the zones being served. If this field is left blank,
        \note the supply air fan will operate continuously for the entire simulation period.
   A14, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
        \note Specify the type of cooling coil used in this unitary system.
   A15, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXMultiModeOrSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \note Enter the name of the cooling coil used in this unitary system.
   A16, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with DX, gas, electric, hot water and steam heating coils
        \note Specify the type of heating coil used in this unitary system.
   A17, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \object-list HeatingCoilsDXVariableSpeed
        \note Enter the name of the heating coil used in this unitary system.
   A18, \field Priority Control Mode
        \type choice
        \key CoolingPriority
        \key HeatingPriority
        \key ZonePriority
        \key LoadPriority
        \default ZonePriority
        \note CoolingPriority = system provides cooling if any zone requires cooling.
        \note HeatingPriority = system provides heating if any zone requires heating.
        \note ZonePriority = system controlled based on the total number of zones
        \note requiring cooling or heating (highest number of zones
        \note in cooling or heating determines the system's operating mode).
        \note LoadPriority = system provides cooling or heating based on total zone loads.
   N7 , \field Minimum Outlet Air Temperature During Cooling Operation
        \type real
        \units C
        \minimum> 0.0
        \default 8.0
        \note Specify the minimum outlet air temperature allowed for this unitary system
        \note during cooling operation. This value should be less than the maximum outlet
        \note air temperature during heating operation.
   N8 , \field Maximum Outlet Air Temperature During Heating Operation
        \type real
        \units C
        \minimum> 0.0
        \default 50.0
        \note Specify the maximum outlet air temperature allowed for this unitary system
        \note during heating operation. This value should be greater than the minimum outlet
        \note air temperature during cooling operation.
   A19, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only.
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. Valid only with
        \note Coil:Cooling:DX:TwoStageWithHumidityControlMode.
        \note CoolReheat = cool beyond the Dry-Bulb temperature setpoint
        \note as required to meet the humidity setpoint. Valid only with
        \note Coil:Cooling:DX:TwoStageWithHumidityControlMode.
        \note For all dehumidification controls, the max humidity setpoint
        \note on this unitary system's air outlet node is used.
        \note This must be set using ZoneControl:Humidistat and
        \note SetpointManager:SingleZone:Humidity:Maximum,
        \note SetpointManager:MultiZone:Humidity:Maximum or
        \note SetpointManager:MultiZone:MaximumHumidity:Average objects.
   A20, \field Plenum or Mixer Inlet Node Name
        \type node
        \note Enter the name of the bypass duct node connected to a plenum or mixer.
        \note This field is required when this HVAC System is connected to a plenum or mixer.
        \note This is a different node name than that entered in the Bypass Duct Splitter Node Name field.
   N9 ; \field Minimum Runtime Before Operating Mode Change
        \type real
        \units hr
        \minimum 0.0
        \default 0.25
        \note This is the minimum amount of time the unit operates in cooling or heating mode before changing modes.

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
        \memo Unitary system, heating and cooling, multi-speed with constant volume supply fan
        \memo (continuous or cycling), direct expansion (DX) cooling coil, heating coil
        \memo (DX air-to-air heat pump, gas, electric, hot water, or steam), and supplemental
        \memo heating coil (gas, electric, hot water, or steam).
        \min-fields 31
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Select the type of supply air fan used in this unitary system.
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note Enter the name of the supply air fan used in this unitary system.
   A8,  \field Supply Air Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
        \note Select supply air fan placement as either BlowThrough or DrawThrough.
        \note BlowThrough means the supply air fan is located before the cooling
        \note coil. DrawThrough means the supply air fan is located after the heating coil
        \note but before the optional supplemental heating coil.
   A9 , \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule to control the supply air fan. Schedule values of zero
        \note mean that the supply air fan will cycle off if there is no cooling or heating load
        \note in the control zone. Non-zero schedule values mean that the supply air fan
        \note will operate continuously even if there is no cooling or heating load
        \note in the control zone. If this field is left blank, the supply air fan will
        \note operate continuously for the entire simulation period.
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:MultiSpeed
        \key Coil:Heating:Electric:MultiStage
        \key Coil:Heating:Gas:MultiStage
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Multi Speed DX, Electric, Gas, and Single speed Water and Steam coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXMultiSpeed
        \object-list HeatingCoilsElectricMultiStage
        \object-list HeatingCoilsGasMultiStage
   N1 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
        \type real
        \default -8.0
        \units C
        \note Needs to match the corresponding minimum outdoor temperature defined
        \note in the DX heating coil object.
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:MultiSpeed
        \note Only works with Coil:Cooling:DX:MultiSpeed
   A13, \field Cooling Coil Name
        \required-field
        \note Needs to match in the DX Cooling Coil object
        \type object-list
        \object-list CoolingCoilsDXMultiSpeed
   A14, \field Supplemental Heating Coil Object Type
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A15, \field Supplemental Heating Coil Name
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the supplemental heating coil object
   N2 , \field Maximum Supply Air Temperature from Supplemental Heater
        \type real
        \units C
        \autosizable
   N3 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   N4 , \field Auxiliary On-Cycle Electric Power
        \type real
        \units W
        \minimum 0
        \default 0
   N5 , \field Auxiliary Off-Cycle Electric Power
        \type real
        \units W
        \minimum 0
        \default 0
   N6 , \field Design Heat Recovery Water Flow Rate
        \type real
        \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
        \note Used for heat recovery to an EnergyPlus plant loop.
        \units m3/s
        \ip-units gal/min
        \minimum 0.0
        \default 0.0
   N7,  \field Maximum Temperature for Heat Recovery
        \units C
        \maximum 100.0
        \minimum 0.0
        \default 80.0
   A16, \field Heat Recovery Water Inlet Node Name
        \type node
   A17, \field Heat Recovery Water Outlet Node Name
        \type node
   N8 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply Air Fan Operating Mode Schedule Name). This air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the supply air flow rate from the
        \note previous on cycle (either cooling or heating) is used.
   N9, \field Number of Speeds for Heating
        \required-field
        \type integer
        \minimum 1
        \maximum 4
        \note Enter the number of the following sets of data for air flow rates.
        \note If Heating Coil Object Type is Coil:Heating:Water or Coil:Heating:Steam,
        \note this field should be 1.
   N10, \field Number of Speeds for Cooling
        \required-field
        \type integer
        \minimum 2
        \maximum 4
        \note Enter the number of the following sets of data for air flow rates.
   N11, \field Heating Speed 1 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N12, \field Heating Speed 2 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N13, \field Heating Speed 3 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N14, \field Heating Speed 4 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N15, \field Cooling Speed 1 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N16, \field Cooling Speed 2 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N17, \field Cooling Speed 3 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N18; \field Cooling Speed 4 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.

\group Variable Refrigerant Flow Equipment

AirConditioner:VariableRefrigerantFlow,
       \memo Variable refrigerant flow (VRF) air-to-air heat pump condensing unit (includes one
       \memo or more electric compressors and outdoor fan). Serves one or more VRF zone terminal
       \memo units. See ZoneHVAC:TerminalUnit:VariableRefrigerantFlow and ZoneTerminalUnitList.
       \min-fields 37
  A1 , \field Heat Pump Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \note Enter a unique name for this variable refrigerant flow heat pump.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the unit.
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available.
       \note If this field is left blank, the unit is available the entire simulation.
  N1 , \field Gross Rated Total Cooling Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Enter the total cooling capacity in watts at rated conditions or set to autosize.
       \note Total cooling capacity not accounting for the effect of supply air fan heat
  N2 , \field Gross Rated Cooling COP
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.3
       \note Enter the coefficient of performance at rated conditions or leave blank to use default.
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electric power input
  N3 , \field Minimum Condenser Inlet Node Temperature in Cooling Mode
       \type real
       \units C
       \default -6.0
       \note For cooling mode operation, enter the minimum inlet outdoor air dry-bulb temperature 
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Cooling is disabled below this temperature.
  N4 , \field Maximum Condenser Inlet Node Temperature in Cooling Mode
       \type real
       \units C
       \default 43.0
       \note For cooling mode operation, enter the maximum inlet outdoor air dry-bulb temperature 
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Cooling is disabled above this temperature.
  A3 , \field Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter a curve name that represents full load cooling capacity ratio as a
       \note function of outdoor dry-bulb temperature and indoor wet-bulb temperature.
       \note Up to two curves are allowed if the performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
  A4 , \field Cooling Capacity Ratio Boundary Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve object is used to allow separate low and high cooling capacity ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb temperature given weighted
       \note average indoor wet-bulb temperature. If a single performance curve is used,
       \note leave this field blank.
  A5 , \field Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe cooling capacity ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note cooling capacity ratio as a function of temperature.
       \note If a single performance curve is used, leave this field blank.
  A6 , \field Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note outdoor dry-bulb temperature and indoor wet-bulb temperature
  A7 , \field Cooling Energy Input Ratio Boundary Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve object is used to allow separate low and high cooling energy input ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb temperature given weighted
       \note average indoor wet-bulb temperature. If a single performance curve is used,
       \note leave this field blank.
  A8 , \field Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe cooling energy ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note cooling energy ratio as a function of temperature
  A9 , \field Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note part-load ratio for part-load ratios less than or equal to 1.
       \note If this field is left blank, the model assumes energy is proportional to
       \note part-load ratio.
  A10, \field Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note part-load ratio for part-load ratios greater than 1. Part-load ratios
       \note can exceed 1 in variable speed compression systems.
       \note If this field is left blank, the model assumes energy is proportional to
       \note part-load ratio.
  A11, \field Cooling Combination Ratio Correction Factor Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve defines how rated capacity changes when the total indoor terminal unit cooling
       \note capacity is greater than the Gross Rated Total Cooling Capacity defined in this object.
       \note If this field is left blank, the model assumes total indoor terminal unit cooling
       \note capacity is equal to the Gross Rated Total Cooling Capacity defined above.
  A12, \field Cooling Part-Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve defines the cycling losses when the heat pump compressor cycles on and off
       \note below the Minimum Heat Pump Part-Load Ratio specified in the field below.
  N5 , \field Gross Rated Heating Capacity
       \type real
       \units W
       \autosizable
       \note Enter the heating capacity in watts at rated conditions or set to autosize.
       \note Heating capacity not accounting for the effect of supply air fan heat
  N6 , \field Rated Heating Capacity Sizing Ratio
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
       \note If the Gross Rated Heating Capacity is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio. The zone
       \note terminal unit heating coils are also sized using this ratio unless the sizing
       \note ratio input in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object is entered.
  N7 , \field Gross Rated Heating COP
       \type real
       \units W/W
       \minimum> 0.0
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electrical energy input
       \default 3.4
  N8 , \field Minimum Condenser Inlet Node Temperature in Heating Mode
       \type real
       \units C
       \default -20.0
       \note For heating mode operation, enter the minimum inlet outdoor air dry-bulb temperature 
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Heating is disabled below this temperature.
  N9 , \field Maximum Condenser Inlet Node Temperature in Heating Mode
       \type real
       \units C
       \default 16.0
       \note For heating mode operation, enter the maximum inlet outdoor air dry-bulb temperature 
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Heating is disabled below this temperature.
  A13, \field Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter a curve name that represents full load heating capacity ratio as a
       \note function of outdoor wet-bulb temperature and indoor dry-bulb temperature.
       \note Outdoor dry-bulb temperature may be used if wet-bulb temperature data is unavailable.
       \note See Heating Performance Curve Outdoor Temperature Type input below to determine which
       \note outdoor temperature type to use.
       \note Up to two curves are allowed if the performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
  A14, \field Heating Capacity Ratio Boundary Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve object is used to allow separate low and high heating capacity ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb or wet-bulb temperature
       \note given weighted average indoor dry-bulb temperature. See Heating Performance Curve
       \note Outdoor Temperature Type input below to determine which outdoor temperature type to use.
       \note If a single performance curve is used, leave this field blank.
  A15, \field Heating Capacity Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe heating capacity ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note heating capacity ratio as a function of temperature.
       \note If a single performance curve is used, leave this field blank.
  A16, \field Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter a curve name that represents heating energy ratio as a function of
       \note outdoor wet-bulb temperature and indoor dry-bulb temperature
       \note Outdoor dry-bulb temperature may be used if wet-bulb temperature data is unavailable.
       \note See Heating Performance Curve Outdoor Temperature Type input below to determine which
       \note outdoor temperature type to use.
  A17, \field Heating Energy Input Ratio Boundary Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve object is used to allow separate low and high heating energy input ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb or wet-bulb temperature
       \note given weighted average indoor dry-bulb temperature. See Heating Performance Curve
       \note Outdoor Temperature Type input below to determine which outdoor temperature type to use.
       \note If a single performance curve is used, leave this field blank.
  A18, \field Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note This curve object is used to allow separate performance curves for heating energy.
       \note If a single performance curve is used, leave this field blank.
  A19, \field Heating Performance Curve Outdoor Temperature Type
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and heating energy curves.
       \note This input determines whether the outdoor air dry-bulb or wet-bulb temperature
       \note is used to evaluate these curves.
  A20, \field Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve represents the heating energy input ratio for part-load ratios less than 1.
  A21, \field Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve represents the heating energy input ratio for part-load ratios greater than 1.
  A22, \field Heating Combination Ratio Correction Factor Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve defines how rated capacity changes when the total indoor terminal unit heating
       \note capacity is greater than the Gross Rated Heating Capacity defined in this object.
       \note If this field is left blank, the model assumes total indoor terminal unit heating
       \note capacity is equal to the Gross Rated Heating Capacity defined above.
  A23, \field Heating Part-Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve defines the cycling losses when the heat pump compressor cycles on and off
       \note below the Minimum Heat Pump Part-Load Ratio specified in the following field.
  N10, \field Minimum Heat Pump Part-Load Ratio
       \type real
       \units dimensionless
       \note Enter the minimum heat pump part-load ratio (PLR). When the cooling or heating PLR is
       \note below this value, the heat pump compressor will cycle to meet the cooling or heating
       \note demand.
       \default 0.15
  A24, \field Zone Name for Master Thermostat Location
       \type object-list
       \object-list ZoneNames
       \note Enter the name of the zone where the master thermostat is located.
  A25, \field Master Thermostat Priority Control Type
       \type choice
       \key LoadPriority
       \key ZonePriority
       \key ThermostatOffsetPriority
       \key MasterThermostatPriority
       \key Scheduled
       \default MasterThermostatPriority
       \note Choose a thermostat control logic scheme. If these control types fail to control zone
       \note temperature within a reasonable limit, consider using multiple VRF systems.
       \note This field is not used when all terminal units are set point controlled.
  A26, \field Thermostat Priority Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note this field is required if Master Thermostat Priority Control Type is Scheduled.
       \note Schedule values of 0 denote cooling, 1 for heating, and all other values disable the system.
  A27, \field Zone Terminal Unit List Name
       \required-field
       \type object-list
       \object-list ZoneTerminalUnitListNames
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump.
  A28, \field Heat Pump Waste Heat Recovery
       \type choice
       \key No
       \key Yes
       \default No
       \note This field enables heat recovery operation within this VRF outdoor unit.
  N11, \field Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
       \type real
       \units m
       \note Enter the equivalent length of the farthest terminal unit from the condenser
  N12, \field Vertical Height used for Piping Correction Factor
       \type real
       \units m
       \note Enter the height difference between the highest and lowest terminal unit
  A29, \field Piping Correction Factor for Length in Cooling Mode Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR)
       \note where L = length and CR = combination ratio
       \note specifies coefficients for a0, a1, a2, and a3 in the PCF equation
  N13, \field Piping Correction Factor for Height in Cooling Mode Coefficient
       \type real
       \units 1/m
       \default 0
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length, H = height, and CR = combination ratio
       \note specifies coefficient a4 (or a6 for biquadratic) in the PCF equation
  N14, \field Equivalent Piping Length used for Piping Correction Factor in Heating Mode
       \type real
       \units m
       \note Enter the equivalent length of the farthest terminal unit from the condenser
  A30, \field Piping Correction Factor for Length in Heating Mode Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length and CR = combination ratio
       \note specifies coefficients for a0, a1, a2, and a3 (or a0-a5 for biquadratic) in the PCF equation
  N15, \field Piping Correction Factor for Height in Heating Mode Coefficient
       \type real
       \units 1/m
       \default 0
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length, H = height, and CR = combination ratio
       \note specifies coefficient a4 (or a6 for biquadratic) in the PCF equation
  N16, \field Crankcase Heater Power per Compressor
       \type real
       \units W
       \default 33.0
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off.
  N17, \field Number of Compressors
       \type integer
       \units dimensionless
       \default 2
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
  N18, \field Ratio of Compressor Size to Total Compressor Capacity
       \type real
       \units W/W
       \default 0.5
       \note Enter the ratio of the first stage compressor to total compressor capacity.
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations.
  N19, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled.
  A31, \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default Resistive
       \note Select a defrost strategy. Reverse cycle reverses the operating mode from heating to cooling
       \note to melt frost formation on the condenser coil. The resistive strategy uses a resistive heater
       \note to melt the frost.
  A32, \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
       \note Choose a defrost control type. Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary.
  A33, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note A valid performance curve must be used if reversecycle defrost strategy is selected.
  N20, \field Defrost Time Period Fraction
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode.
       \note Only applicable if timed defrost control is specified.
  N21, \field Resistive Defrost Heater Capacity
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Enter the size of the resistive defrost heating element.
       \note Only applicable if resistive defrost strategy is specified
       \ip-units W
  N22, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which defrost operation is disabled.
  A34, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \key WaterCooled
       \default AirCooled
       \note Select either an air-cooled, evaporatively-cooled or water-cooled condenser.
  A35, \field Condenser Inlet Node Name
       \type node
       \note Choose an outside air node name or leave this field blank to use weather data.
       \note If this field is blank, the Condenser Type is assumed to be AirCooled.
       \note This input must be specified if Condenser Type = WaterCooled.
  A36, \field Condenser Outlet Node Name
       \type node
       \note Enter a water outlet node name if Condenser Type = WaterCooled.
       \note Leave this field blank if Condenser Type = Air or EvaporativelyCooled.
  N23, \field Water Condenser Volume Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \autosizable
       \note Only used when Condenser Type = WaterCooled.
  N24, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
       \note Enter the effectiveness of the evaporatively cooled condenser.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  N25, \field Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  N26, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  A37, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
       \note A separate storage tank may be used to supply an evaporatively cooled condenser.
  N27, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N28, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A38, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A39, \field Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
       \default Electricity
  N29, \field Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
       \type real
       \units C
       \note For heat recovery mode operation, enter the minimum inlet outdoor air dry-bulb temperature 
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Heat recovery is disabled below this temperature.
  N30, \field Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
       \type real
       \units C
       \note For heat recovery mode operation, enter the maximum inlet outdoor air dry-bulb temperature 
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Heat recovery is disabled above this temperature.
  A40, \field Heat Recovery Cooling Capacity Modifier Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter the name of a performance curve which represents
       \note the change in cooling capacity when heat recovery is active
       \note A default constant of 0.9 is used if this input is blank
  N31, \field Initial Heat Recovery Cooling Capacity Fraction
       \type real
       \units W/W
       \default 0.5
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Cooling Capacity Modifier and Heat Recovery
       \note Cooling Capacity Time Constant
  N32, \field Heat Recovery Cooling Capacity Time Constant
       \type real
       \units hr
       \default 0.15
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A41, \field Heat Recovery Cooling Energy Modifier Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter the name of a performance curve which represents
       \note the change in cooling energy when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N33, \field Initial Heat Recovery Cooling Energy Fraction
       \type real
       \units W/W
       \default 1.0
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N34, \field Heat Recovery Cooling Energy Time Constant
       \type real
       \units hr
       \default 0
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A42, \field Heat Recovery Heating Capacity Modifier Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter the name of a performance curve which represents
       \note the change in heating capacity when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N35, \field Initial Heat Recovery Heating Capacity Fraction
       \type real
       \units W/W
       \default 1
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Heating Capacity Modifier and Heat Recovery
       \note Heating Capacity Time Constant
  N36, \field Heat Recovery Heating Capacity Time Constant
       \type real
       \units hr
       \default 0.15
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A43, \field Heat Recovery Heating Energy Modifier Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter the name of a performance curve which represents
       \note the change in heating electric consumption rate when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N37, \field Initial Heat Recovery Heating Energy Fraction
       \type real
       \units W/W
       \default 1
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N38; \field Heat Recovery Heating Energy Time Constant
       \type real
       \units hr
       \default 0
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl,
       \memo This is a key object in the new physics based VRF model applicable for Fluid
       \memo Temperature Control
       \memo It describes the Variable Refrigerant Flow system excluding the performance of indoor units
       \memo Indoor units are modeled separately, see ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \extensible:3 - repeat last three fields, remembering to remove ; from "inner" fields.
       \min-fields 41
  A1 , \field Heat Pump Name
       \required-field
       \type alpha
       \note Enter a unique name for this variable refrigerant flow heat pump
  A2 , \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the unit
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3 , \field Zone Terminal Unit List Name
       \required-field
       \type object-list
       \object-list ZoneTerminalUnitListNames
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump
  A4 , \field Refrigerant Type
       \type object-list
       \object-list FluidNames
       \default R410A
  N1 , \field Rated Evaporative Capacity
       \type real
       \units W
       \autosizable
       \minimum> 0.0
       \default 40000
       \note Enter the total evaporative capacity in watts at rated conditions
       \note This is the capacity corresponding to the max compressor speed at rated conditions
       \note The actual evaporative capacity is obtained by multiplying the
       \note rated capacity with the modification factor calculated by Evaporative
       \note Capacity Multiplier Function of Temperature Curve
  N2 , \field Rated Compressor Power Per Unit of Rated Evaporative Capacity
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.35
       \note Enter the rated compressor power per Watt of rated evaporative capacity [W/W]
       \note Rated compressor power corresponds to the max compressor speed at rated conditions
       \note The actual compressor power is obtained by multiplying the
       \note rated power with the modification factor calculated by Compressor
       \note Power Multiplier Function of Temperature Curve
  N3 , \field Minimum Outdoor Air Temperature in Cooling Mode
       \type real
       \units C
       \default -6.0
       \note Enter the minimum outdoor temperature allowed for cooling operation
       \note Cooling is disabled below this temperature
  N4 , \field Maximum Outdoor Air Temperature in Cooling Mode
       \type real
       \units C
       \default 43.0
       \note Enter the maximum outdoor temperature allowed for cooling operation
       \note Cooling is disabled above this temperature
  N5 , \field Minimum Outdoor Air Temperature in Heating Mode
       \type real
       \units C
       \default -20.0
       \note Enter the minimum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N6 , \field Maximum Outdoor Air Temperature in Heating Mode
       \type real
       \units C
       \default 16.0
       \note Enter the maximum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N7 , \field Reference Outdoor Unit Superheating
       \type real
       \units deltaC
       \default 3
  N8 , \field Reference Outdoor Unit Subcooling
       \type real
       \units deltaC
       \default 5
  A5 , \field Refrigerant Temperature Control Algorithm for Indoor Unit
       \type choice
       \key ConstantTemp
       \key VariableTemp
       \default VariableTemp
  N9 , \field Reference Evaporating Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 6.0
  N10, \field Reference Condensing Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 44.0
  N11, \field Variable Evaporating Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 4.0
  N12, \field Variable Evaporating Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 13.0
  N13, \field Variable Condensing Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 42.0
  N14, \field Variable Condensing Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 46.0
  N15, \field Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan power per Watt of rated evaporative capacity [W/W]
       \units dimensionless
       \minimum> 0.0
       \default 4.25E-3
       \type real
  N16, \field Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity
       \note This field is only used if the previous is set to autocalculate and performance input method is NominalCapacity
       \units m3/s-W
       \minimum> 0.0
       \default 7.50E-5
       \type real
  A6 , \field Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  A7 , \field Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  N17, \field Diameter of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N18, \field Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the heat loss of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 30.0
  N19, \field Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the refrigerant pressure drop of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 36.0
  N20, \field Height Difference Between Outdoor Unit and Indoor Units
       \note Difference between outdoor unit height and indoor unit height
       \note Positive means outdoor unit is higher than indoor unit
       \note Negative means outdoor unit is lower than indoor unit
       \type real
       \units m
       \default 5.0
  N21, \field Main Pipe Insulation Thickness
       \type real
       \units m
       \minimum 0.0
       \default 0.02
  N22, \field Main Pipe Insulation Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.032
  N23, \field Crankcase Heater Power per Compressor
       \type real
       \units W
       \default 33.0
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off
  N24, \field Number of Compressors
       \type integer
       \units dimensionless
       \default 2
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
  N25, \field Ratio of Compressor Size to Total Compressor Capacity
       \type real
       \units W/W
       \default 0.5
       \note Enter the ratio of the first stage compressor to total compressor capacity
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations
  N26, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled
  A8 , \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default Resistive
       \note Select a defrost strategy.
       \note Reverse cycle reverses the operating mode from heating to
       \note cooling to melt frost formation on the condenser coil
       \note The resistive strategy uses a resistive heater
       \note to melt the frost.
  A9 , \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
       \note Choose a defrost control type
       \note Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary
  A10, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note A valid performance curve must be used if ReverseCycle defrost strategy is selected
  N27, \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note Only applicable if timed defrost control is specified
  N28, \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note Enter the size of the resistive defrost heating element
       \note Only applicable if resistive defrost strategy is specified
       \ip-units W
  N29, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the defrost operation is disabled
  N30, \field Compressor maximum delta Pressure
       \type real
       \units Pa
       \default 4500000.0
       \minimum 0.0
       \maximum 50000000.0
  N31, \field Number of Compressor Loading Index Entries
       \type integer
       \default 2
       \minimum 2
       \maximum 9
       \note First index represents minimal capacity operation
       \note Last index represents full capacity operation
  N32, \field Compressor Speed at Loading Index 1
       \required-field
       \type real
       \begin-extensible
       \note Minimum compressor speed
       \units rev/min
       \minimum> 0
  A11, \field Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A12, \field Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N33, \field Compressor Speed at Loading Index 2
       \required-field
       \type real
       \units rev/min
       \minimum> 0
  A13, \field Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A14, \field Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N34, \field Compressor Speed at Loading Index 3
       \type real
       \units rev/min
       \minimum> 0
  A15, \field Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A16, \field Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N35, \field Compressor Speed at Loading Index 4
       \type real
       \units rev/min
       \minimum> 0
  A17, \field Loading Index 4 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A18, \field Loading Index 4 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N36, \field Compressor Speed at Loading Index 5
       \type real
       \units rev/min
       \minimum> 0
  A19, \field Loading Index 5 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A20, \field Loading Index 5 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N37, \field Compressor Speed at Loading Index 6
       \type real
       \units rev/min
       \minimum> 0
  A21, \field Loading Index 6 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A22, \field Loading Index 6 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N38, \field Compressor Speed at Loading Index 7
       \type real
       \units rev/min
       \minimum> 0
  A23, \field Loading Index 7 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A24, \field Loading Index 7 list
       \object-list BivariateFunctions
  N39, \field Compressor Speed at Loading Index 8
       \type real
       \units rev/min
       \minimum> 0
  A25, \field Loading Index 8 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A26, \field Loading Index 8 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N40, \field Compressor Speed at Loading Index 9
       \type real
       \units rev/min
       \minimum> 0
  A27, \field Loading Index 9 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A28; \field Loading Index 9 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR,
       \memo This is a key object in the new physics based VRF Heat Recovery (HR) model applicable for Fluid
       \memo Temperature Control. It describes the VRF HR system excluding the performance of indoor units.
       \memo Indoor units are modeled separately in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object
       \extensible:3 repeat last three fields (changing numbering, please), remembering to remove ";" from "inner" fields.
       \min-fields 58
  A1 , \field Name
       \required-field
       \type alpha
       \note Enter a unique name for this variable refrigerant flow heat pump
  A2 , \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the unit
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3 , \field Zone Terminal Unit List Name
       \required-field
       \type object-list
       \object-list ZoneTerminalUnitListNames
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump
  A4 , \field Refrigerant Type
       \type object-list
       \object-list FluidNames
       \default R410A
  N1 , \field Rated Evaporative Capacity
       \type real
       \units W
       \autosizable
       \minimum> 0.0
       \default 40000
       \note Enter the total evaporative capacity in watts at rated conditions
       \note This is the capacity corresponding to the max compressor speed at rated conditions
       \note The actual evaporative capacity is obtained by multiplying the
       \note rated capacity with the modification factor calculated by Evaporative
       \note Capacity Multiplier Function of Temperature Curve
  N2 , \field Rated Compressor Power Per Unit of Rated Evaporative Capacity
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.35
       \note Enter the rated compressor power per Watt of rated evaporative capacity [W/W]
       \note Rated compressor power corresponds to the max compressor speed at rated conditions
       \note The actual compressor power is obtained by multiplying the
       \note rated power with the modification factor calculated by Compressor
       \note Power Multiplier Function of Temperature Curve
  N3 , \field Minimum Outdoor Air Temperature in Cooling Only Mode
       \type real
       \units C
       \default -6.0
       \note Enter the minimum outdoor temperature allowed for cooling operation
       \note Cooling is disabled below this temperature
  N4 , \field Maximum Outdoor Air Temperature in Cooling Only Mode
       \type real
       \units C
       \default 43.0
       \note Enter the maximum outdoor temperature allowed for cooling operation
       \note Cooling is disabled above this temperature
  N5 , \field Minimum Outdoor Air Temperature in Heating Only Mode
       \type real
       \units C
       \default -20.0
       \note Enter the minimum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N6 , \field Maximum Outdoor Air Temperature in Heating Only Mode
       \type real
       \units C
       \default 16.0
       \note Enter the maximum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N7 , \field Minimum Outdoor Temperature in Heat Recovery Mode
       \type real
       \units C
       \default -20.0
       \note The minimum outdoor temperature below which heat
       \note recovery mode will not operate.
  N8 , \field Maximum Outdoor Temperature in Heat Recovery Mode
       \type real
       \units C
       \default 43.0
       \note The maximum outdoor temperature above which heat
       \note recovery mode will not operate.
  A5 , \field Refrigerant Temperature Control Algorithm for Indoor Unit
       \type choice
       \key ConstantTemp
       \key VariableTemp
       \default VariableTemp
  N9 , \field Reference Evaporating Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 6.0
  N10, \field Reference Condensing Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 44.0
  N11, \field Variable Evaporating Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 4.0
  N12, \field Variable Evaporating Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 13.0
  N13, \field Variable Condensing Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 42.0
  N14, \field Variable Condensing Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 46.0
  N15, \field Outdoor Unit Evaporator Reference Superheating
       \type real
       \units deltaC
       \default 3
  N16, \field Outdoor Unit Condenser Reference Subcooling
       \type real
       \units deltaC
       \default 5
  N17, \field Outdoor Unit Evaporator Rated Bypass Factor
       \type real
       \units dimensionless
       \minimum> 0
       \default 0.4
  N18, \field Outdoor Unit Condenser Rated Bypass Factor
       \type real
       \units dimensionless
       \minimum> 0
       \default 0.2
  N19, \field Difference between Outdoor Unit Evaporating Temperature and Outdoor Air Temperature in Heat Recovery Mode
       \type real
       \units deltaC
       \default 5
  N20, \field Outdoor Unit Heat Exchanger Capacity Ratio
       \note Enter the rated capacity ratio between the main and supplementary outdoor unit heat exchangers [W/W]
       \type real
       \units dimensionless
       \minimum> 0
       \default 0.3
  N21, \field Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan power per Watt of rated evaporative capacity [W/W]
       \units dimensionless
       \minimum> 0.0
       \default 4.25E-3
       \type real
  N22, \field Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan flow rate per Watt of rated evaporative capacity [W/W]
       \units m3/s-W
       \minimum> 0.0
       \default 7.50E-5
       \type real
  A6 , \field Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  A7 , \field Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  N23, \field Diameter of Main Pipe for Suction Gas
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N24, \field Diameter of Main Pipe for Discharge Gas
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N25, \field Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the heat loss of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 30.0
  N26, \field Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the refrigerant pressure drop of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 36.0
  N27, \field Height Difference Between Outdoor Unit and Indoor Units
       \note Difference between outdoor unit height and indoor unit height
       \note Positive means outdoor unit is higher than indoor unit
       \note Negative means outdoor unit is lower than indoor unit
       \type real
       \units m
       \default 5.0
  N28, \field Main Pipe Insulation Thickness
       \type real
       \units m
       \minimum 0.0
       \default 0.02
  N29, \field Main Pipe Insulation Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.032
  N30, \field Crankcase Heater Power per Compressor
       \type real
       \units W
       \default 33.0
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off
  N31, \field Number of Compressors
       \type integer
       \units dimensionless
       \default 2
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
  N32, \field Ratio of Compressor Size to Total Compressor Capacity
       \type real
       \units W/W
       \default 0.5
       \note Enter the ratio of the first stage compressor to total compressor capacity
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations
  N33, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled
  A8, \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default Resistive
       \note Select a defrost strategy.
       \note Reverse cycle reverses the operating mode from heating to
       \note cooling to melt frost formation on the condenser coil
       \note The resistive strategy uses a resistive heater
       \note to melt the frost.
  A9, \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
       \note Choose a defrost control type
       \note Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary
  A10, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note A valid performance curve must be used if ReverseCycle defrost strategy is selected
  N34, \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note Only applicable if timed defrost control is specified
  N35, \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note Enter the size of the resistive defrost heating element
       \note Only applicable if resistive defrost strategy is specified
       \ip-units W
  N36, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the defrost operation is disabled
  N37, \field Initial Heat Recovery Cooling Capacity Fraction
       \type real
       \units W/W
       \default 1
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Cooling Capacity Modifier and Heat Recovery
       \note Cooling Capacity Time Constant
  N38, \field Heat Recovery Cooling Capacity Time Constant
       \type real
       \units hr
       \default 0
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  N39, \field Initial Heat Recovery Cooling Energy Fraction
       \type real
       \units W/W
       \default 1
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N40, \field Heat Recovery Cooling Energy Time Constant
       \type real
       \units hr
       \default 0
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  N41, \field Initial Heat Recovery Heating Capacity Fraction
       \type real
       \units W/W
       \default 1
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Heating Capacity Modifier and Heat Recovery
       \note Heating Capacity Time Constant
  N42, \field Heat Recovery Heating Capacity Time Constant
       \type real
       \units hr
       \default 0
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  N43, \field Initial Heat Recovery Heating Energy Fraction
       \type real
       \units W/W
       \default 1
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N44, \field Heat Recovery Heating Energy Time Constant
       \type real
       \units hr
       \default 0
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  N45, \field Compressor maximum delta Pressure
       \type real
       \units Pa
       \default 4500000.0
       \minimum 0.0
       \maximum 50000000.0
  N46, \field Compressor Inverter Efficiency
       \type real
       \units dimensionless
       \minimum> 0
       \maximum 1.0
       \default 0.95
       \note Efficiency of the compressor inverter
  N47, \field Compressor Evaporative Capacity Correction Factor
       \type real
       \units dimensionless
       \minimum> 0
       \default 1.0
       \note Describe the evaporative capacity difference because of system configuration
       \note difference between test bed and real system.
  N48, \field Number of Compressor Loading Index Entries
       \type integer
       \default 2
       \minimum 2
       \note Load index describe the compressor operational state,
       \note either a single compressor or multiple compressors, at different load levels.
       \note First index represents minimal capacity operation
       \note Last index represents full capacity operation
  N49, \field Compressor Speed at Loading Index 1
       \required-field
       \type real
       \note Minimum compressor speed
       \begin-extensible
       \units rev/min
       \minimum> 0
  A11, \field Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A12, \field Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N50, \field Compressor Speed at Loading Index 2
       \required-field
       \type real
       \units rev/min
       \minimum> 0
  A13, \field Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A14, \field Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N51, \field Compressor Speed at Loading Index 3
       \type real
       \units rev/min
       \minimum> 0
  A15, \field Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A16, \field Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N52, \field Compressor Speed at Loading Index 4
       \type real
       \units rev/min
       \minimum> 0
  A17, \field Loading Index 4 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A18, \field Loading Index 4 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N53, \field Compressor Speed at Loading Index 5
       \type real
       \units rev/min
       \minimum> 0
  A19, \field Loading Index 5 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A20, \field Loading Index 5 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N54, \field Compressor Speed at Loading Index 6
       \type real
       \units rev/min
       \minimum> 0
  A21, \field Loading Index 6 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A22, \field Loading Index 6 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N55, \field Compressor Speed at Loading Index 7
       \type real
       \units rev/min
       \minimum> 0
  A23, \field Loading Index 7 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A24, \field Loading Index 7 list
       \object-list BivariateFunctions
  N56, \field Compressor Speed at Loading Index 8
       \type real
       \units rev/min
       \minimum> 0
  A25, \field Loading Index 8 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A26, \field Loading Index 8 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N57, \field Compressor Speed at Loading Index 9
       \type real
       \units rev/min
       \minimum> 0
  A27, \field Loading Index 9 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A28, \field Loading Index 9 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N58, \field Compressor Speed at Loading Index 10
       \type real
       \units rev/min
       \minimum> 0
  A29, \field Loading Index 10 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A30, \field Loading Index 10 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N59, \field Compressor Speed at Loading Index 11
       \type real
       \units rev/min
       \minimum> 0
  A31, \field Loading Index 11 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A32; \field Loading Index 11 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions

ZoneTerminalUnitList,
          \memo List of variable refrigerant flow (VRF) terminal units served by a given VRF condensing
          \memo unit. See ZoneHVAC:TerminalUnit:VariableRefrigerantFlow and
          \memo AirConditioner:VariableRefrigerantFlow.
          \min-fields 2
          \extensible:1 - repeat last field, remembering to remove ; from "inner" fields.
  A1 ,    \field Zone Terminal Unit List Name
          \required-field
          \type alpha
          \reference ZoneTerminalUnitListNames
  A2 ,    \field Zone Terminal Unit Name 1
          \begin-extensible
          \required-field
          \type object-list
          \object-list ZoneTerminalUnitNames
  A3 ,    \field Zone Terminal Unit Name 2
          \type object-list
          \object-list ZoneTerminalUnitNames
  A4 ,    \field Zone Terminal Unit Name 3
          \type object-list
          \object-list ZoneTerminalUnitNames
  A5 ,    \field Zone Terminal Unit Name 4
          \type object-list
          \object-list ZoneTerminalUnitNames
  A6 ,    \field Zone Terminal Unit Name 5
          \type object-list
          \object-list ZoneTerminalUnitNames
  A7 ,    \field Zone Terminal Unit Name 6
          \type object-list
          \object-list ZoneTerminalUnitNames
  A8 ,    \field Zone Terminal Unit Name 7
          \type object-list
          \object-list ZoneTerminalUnitNames
  A9 ,    \field Zone Terminal Unit Name 8
          \type object-list
          \object-list ZoneTerminalUnitNames
  A10,    \field Zone Terminal Unit Name 9
          \type object-list
          \object-list ZoneTerminalUnitNames
  A11,    \field Zone Terminal Unit Name 10
          \type object-list
          \object-list ZoneTerminalUnitNames
  A12,    \field Zone Terminal Unit Name 11
          \type object-list
          \object-list ZoneTerminalUnitNames
  A13,    \field Zone Terminal Unit Name 12
          \type object-list
          \object-list ZoneTerminalUnitNames
  A14,    \field Zone Terminal Unit Name 13
          \type object-list
          \object-list ZoneTerminalUnitNames
  A15,    \field Zone Terminal Unit Name 14
          \type object-list
          \object-list ZoneTerminalUnitNames
  A16,    \field Zone Terminal Unit Name 15
          \type object-list
          \object-list ZoneTerminalUnitNames
  A17,    \field Zone Terminal Unit Name 16
          \type object-list
          \object-list ZoneTerminalUnitNames
  A18,    \field Zone Terminal Unit Name 17
          \type object-list
          \object-list ZoneTerminalUnitNames
  A19,    \field Zone Terminal Unit Name 18
          \type object-list
          \object-list ZoneTerminalUnitNames
  A20,    \field Zone Terminal Unit Name 19
          \type object-list
          \object-list ZoneTerminalUnitNames
  A21;    \field Zone Terminal Unit Name 20
          \type object-list
          \object-list ZoneTerminalUnitNames

\group Controllers
!*****************Controller****************************
! A Controller mimics the function of an actual physical controller, though it
! is somewhat more limited. It can sense one node variable, compare it with
! its setpoint, and determine the desired value for another node variable.
!
! Rule: A Controller can not span a loop manager boundary (but a Setpoint
! Manager can). Thus in an air loop the sensed node and the controlled
! device must be in the air loop. This means that a single zone system can
! not be modeled with a simple controller sensing zone temperature and
! controlling coil water flow. Instead this must be modeled as a Setpoint
! Manager sensing a zone temperature and resetting the supply air temperature
! setpoint each timestep. This is artificial but should simplify the control
! modeling task.
!
!
Controller:WaterCoil,
       \memo Controller for a water coil which is located directly in an air loop branch or
       \memo outdoor air equipment list. Controls the coil water flow to meet the specified
       \memo leaving air setpoint(s). Used with Coil:Heating:Water, Coil:Cooling:Water,
       \memo Coil:Cooling:Water:DetailedGeometry, and
       \memo CoilSystem:Cooling:Water:HeatexchangerAssisted.
  \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopControllers
       \reference WaterCoilControllers
  A2 , \field Control Variable
       \required-field
       \type choice
       \key Temperature
       \key HumidityRatio
       \key TemperatureAndHumidityRatio
       \note keys HumidityRatio or TemperatureAndHumidityRatio
       \note requires a ZoneControl:Humidistat object along
       \note with SetpointManager:SingleZone:Humidity:Maximum,
       \note SetpointManager:MultiZone:MaximumHumidity:Average, or
       \note SetpointManager:Multizone:Humidity:Maximum object
  A3 , \field Action
       \type choice
       \key Normal
       \key Reverse
       \note Leave blank to have this automatically selected from coil type.
       \note Chilled water coils should be reverse action
       \note Hot water coils should be normal action
  A4 , \field Actuator Variable
       \required-field
       \type choice
       \key Flow
  A5 , \field Sensor Node Name
       \required-field
       \type node
  A6 , \field Actuator Node Name
       \required-field
       \type node
  N1 , \field Controller Convergence Tolerance
       \units deltaC
       \type real
       \default autosize
       \autosizable
  N2 , \field Maximum Actuated Flow
       \type real
       \minimum 0
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
  N3 ; \field Minimum Actuated Flow
       \type real
       \minimum 0
       \default 0.0
       \units m3/s
       \ip-units gal/min

Controller:OutdoorAir,
       \memo Controller to set the outdoor air flow rate for an air loop. Control options include
       \memo fixed, proportional, scheduled, economizer, and demand-controlled ventilation.
  \min-fields 16
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopControllers
       \reference OAControllerNames
  A2 , \field Relief Air Outlet Node Name
       \type node
       \required-field
  A3 , \field Return Air Node Name
       \type node
       \required-field
  A4 , \field Mixed Air Node Name
       \type node
       \required-field
  A5 , \field Actuator Node Name
       \type node
       \required-field
       \note Outdoor air inlet node entering the first pre-treat component if any
  N1 , \field Minimum Outdoor Air Flow Rate
       \note If there is a Mechanical Ventilation Controller (Controller:MechanicalVentilation), note
       \note that this value times the Minimum Outdoor Air Schedule is a hard minimum that may
       \note override DCV or other advanced OA controls.
       \type real
       \required-field
       \units m3/s
       \autosizable
  N2 , \field Maximum Outdoor Air Flow Rate
       \type real
       \required-field
       \units m3/s
       \autosizable
  A6 , \field Economizer Control Type
       \type choice
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
       \default NoEconomizer
  A7 , \field Economizer Control Action Type
       \type choice
       \key ModulateFlow
       \key MinimumFlowWithBypass
       \default ModulateFlow
  N3 , \field Economizer Maximum Limit Dry-Bulb Temperature
       \type real
       \units C
       \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
       \note economizer control type. No input or blank input means this limit is
       \note not operative. Limit is applied regardless of economizer control type.
  N4 , \field Economizer Maximum Limit Enthalpy
       \type real
       \units J/kg
       \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  N5 , \field Economizer Maximum Limit Dewpoint Temperature
       \type real
       \units C
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
  A8 , \field Electronic Enthalpy Limit Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Enter the name of a quadratic or cubic curve which defines the maximum outdoor
       \note humidity ratio (function of outdoor dry-bulb temperature) for ElectronicEnthalpy
       \note economizer control type. No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  N6 , \field Economizer Minimum Limit Dry-Bulb Temperature
       \type real
       \units C
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  A9 , \field Lockout Type
       \type choice
       \key NoLockout
       \key LockoutWithHeating
       \key LockoutWithCompressor
       \default NoLockout
  A10, \field Minimum Limit Type
       \type choice
       \key FixedMinimum
       \key ProportionalMinimum
       \default ProportionalMinimum
  A11, \field Minimum Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values multiply the minimum outdoor air flow rate
  A12, \field Minimum Fraction of Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note schedule values multiply the design/mixed air flow rate
  A13, \field Maximum Fraction of Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note schedule values multiply the design/mixed air flow rate
  A14, \field Mechanical Ventilation Controller Name
       \note Enter the name of a Controller:MechanicalVentilation object.
       \type object-list
       \object-list ControllerMechanicalVentNames
       \note Optional field for defining outdoor ventilation air based on flow rate per unit floor
       \note area and flow rate per person. Simplified method of demand-controlled ventilation.
  A15, \field Time of Day Economizer Control Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Optional schedule to simulate "push-button" type economizer control.
       \note Schedule values greater than 0 indicate time-of-day economizer control is enabled.
       \note Economizer control may be used with or without the high humidity control option.
       \note When used together, high humidity control has priority over economizer control.
       \note If the field Economizer Control Type = NoEconomizer, then this option is disabled.
  A16, \field High Humidity Control
       \type choice
       \key Yes
       \key No
       \default No
       \note Optional field to enable modified outdoor air flow rates based on zone relative humidity.
       \note Select Yes to modify outdoor air flow rate based on a zone humidistat.
       \note Select No to disable this feature.
       \note If the field Economizer Control Type = NoEconomizer, then this option is disabled.
  A17, \field Humidistat Control Zone Name
       \type object-list
       \object-list ZoneNames
       \note Enter the name of the zone where the humidistat is located.
       \note This field is only used when the field High Humidity Control = Yes.
  N7 , \field High Humidity Outdoor Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 1.0
       \note Enter the ratio of outdoor air to the maximum outdoor air flow rate when modified air
       \note flow rates are active based on high indoor humidity.
       \note The minimum value must be greater than 0.
       \note This field is only used when the field High Humidity Control = Yes.
  A18, \field Control High Indoor Humidity Based on Outdoor Humidity Ratio
       \type choice
       \key Yes
       \key No
       \default Yes
       \note If No is selected, the outdoor air flow rate is modified any time indoor relative
       \note humidity is above the humidistat setpoint. If Yes is selected, the outdoor air
       \note flow rate is modified any time the indoor relative humidity is above the humidistat
       \note setpoint and the outdoor humidity ratio is less than the indoor humidity ratio.
       \note This field is only used when the field High Humidity Control = Yes.
  A19; \field Heat Recovery Bypass Control Type
       \type choice
       \key BypassWhenWithinEconomizerLimits
       \key BypassWhenOAFlowGreaterThanMinimum
       \default BypassWhenWithinEconomizerLimits
       \note BypassWhenWithinEconomizerLimits specifies that heat recovery
       \note is active only when the economizer is off because conditions
       \note are outside the economizer control limits
       \note BypassWhenOAFlowGreaterThanMinimum specifies enhanced economizer
       \note controls to allow heat recovery when economizer is active
       \note (within limits) but the outdoor air flow rate is at the minimum.

Controller:MechanicalVentilation,
        \memo This object is used in conjunction with Controller:OutdoorAir to specify outdoor
        \memo ventilation air based on outdoor air specified in the DesignSpecification:OutdoorAir object
        \memo The Controller:OutdoorAir object is associated with a specific air loop, so the
        \memo outdoor air flow rates specified in Controller:MechanicalVentilation correspond to the zones
        \memo attached to that specific air loop.
        \min-fields 8
        \extensible:3 - repeat last three fields, remembering to remove ; from "inner" fields.
        \memo Duplicate groups of Zone name, Design Specification Outdoor Air Object Name,
        \memo and Design Specification Zone Air Distribution Object Name to increase allowable number of entries
   A1,  \field Name
        \required-field
        \type alpha
        \reference ControllerMechanicalVentNames
   A2,  \field Availability Schedule Name
        \note If this field is blank, the controller uses the values from the associated Controller:OutdoorAir.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values greater than 0 indicate mechanical ventilation is enabled
   A3,  \field Demand Controlled Ventilation
        \type choice
        \key Yes
        \key No
        \default No
   A4,  \field System Outdoor Air Method
        \type choice
        \key ZoneSum
        \key VentilationRateProcedure
        \key IndoorAirQualityProcedure
        \key ProportionalControlBasedOnDesignOccupancy
        \key ProportionalControlBasedOnOccupancySchedule
        \key IndoorAirQualityProcedureGenericContaminant
        \key IndoorAirQualityProcedureCombined
        \key ProportionalControlBasedOnDesignOARate
        \default VentilationRateProcedure
   N1,  \field Zone Maximum Outdoor Air Fraction
        \type real
        \default 1.0
        \minimum> 0.0
        \units dimensionless
   A5,  \field Zone or ZoneList 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A6,  \field Design Specification Outdoor Air Object Name 1
        \note If left blank, the name will be taken from the Sizing:Zone object for this zone.
        \note If no specification is found for this zone, then the default of 0.00944 m3/s-person will be used.
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A7,  \field Design Specification Zone Air Distribution Object Name 1
        \note If left blank, the name will be taken from the Sizing:Zone object for this zone.
        \note If no specification is found for this zone, then effectivness will be 1.0 and
        \note and secondary recirculation will be zero.
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A8,  \field Zone or ZoneList 2 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A9,  \field Design Specification Outdoor Air Object Name 2
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A10, \field Design Specification Zone Air Distribution Object Name 2
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A11, \field Zone or ZoneList 3 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A12, \field Design Specification Outdoor Air Object Name 3
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A13, \field Design Specification Zone Air Distribution Object Name 3
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A14, \field Zone or ZoneList 4 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A15, \field Design Specification Outdoor Air Object Name 4
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A16, \field Design Specification Zone Air Distribution Object Name 4
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A17, \field Zone or ZoneList 5 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A18, \field Design Specification Outdoor Air Object Name 5
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A19, \field Design Specification Zone Air Distribution Object Name 5
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A20, \field Zone or ZoneList 6 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A21, \field Design Specification Outdoor Air Object Name 6
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A22, \field Design Specification Zone Air Distribution Object Name 6
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A23, \field Zone or ZoneList 7 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A24, \field Design Specification Outdoor Air Object Name 7
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A25, \field Design Specification Zone Air Distribution Object Name 7
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A26, \field Zone or ZoneList 8 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A27, \field Design Specification Outdoor Air Object Name 8
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A28, \field Design Specification Zone Air Distribution Object Name 8
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A29, \field Zone or ZoneList 9 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A30, \field Design Specification Outdoor Air Object Name 9
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A31, \field Design Specification Zone Air Distribution Object Name 9
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A32, \field Zone or ZoneList 10 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A33, \field Design Specification Outdoor Air Object Name 10
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A34, \field Design Specification Zone Air Distribution Object Name 10
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A35, \field Zone or ZoneList 11 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A36, \field Design Specification Outdoor Air Object Name 11
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A37, \field Design Specification Zone Air Distribution Object Name 11
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A38, \field Zone or ZoneList 12 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A39, \field Design Specification Outdoor Air Object Name 12
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A40, \field Design Specification Zone Air Distribution Object Name 12
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A41, \field Zone or ZoneList 13 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A42, \field Design Specification Outdoor Air Object Name 13
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A43, \field Design Specification Zone Air Distribution Object Name 13
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A44, \field Zone or ZoneList 14 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A45, \field Design Specification Outdoor Air Object Name 14
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A46, \field Design Specification Zone Air Distribution Object Name 14
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A47, \field Zone or ZoneList 15 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A48, \field Design Specification Outdoor Air Object Name 15
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A49, \field Design Specification Zone Air Distribution Object Name 15
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A50, \field Zone or ZoneList 16 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A51, \field Design Specification Outdoor Air Object Name 16
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A52, \field Design Specification Zone Air Distribution Object Name 16
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A53, \field Zone or ZoneList 17 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A54, \field Design Specification Outdoor Air Object Name 17
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A55, \field Design Specification Zone Air Distribution Object Name 17
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A56, \field Zone or ZoneList 18 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A57, \field Design Specification Outdoor Air Object Name 18
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A58, \field Design Specification Zone Air Distribution Object Name 18
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A59, \field Zone or ZoneList 19 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A60, \field Design Specification Outdoor Air Object Name 19
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A61, \field Design Specification Zone Air Distribution Object Name 19
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A62, \field Zone or ZoneList 20 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A63, \field Design Specification Outdoor Air Object Name 20
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A64, \field Design Specification Zone Air Distribution Object Name 20
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A65, \field Zone or ZoneList 21 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A66, \field Design Specification Outdoor Air Object Name 21
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A67, \field Design Specification Zone Air Distribution Object Name 21
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A68, \field Zone or ZoneList 22 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A69, \field Design Specification Outdoor Air Object Name 22
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A70, \field Design Specification Zone Air Distribution Object Name 22
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A71, \field Zone or ZoneList 23 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A72, \field Design Specification Outdoor Air Object Name 23
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A73, \field Design Specification Zone Air Distribution Object Name 23
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A74, \field Zone or ZoneList 24 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A75, \field Design Specification Outdoor Air Object Name 24
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A76, \field Design Specification Zone Air Distribution Object Name 24
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A77, \field Zone or ZoneList 25 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A78, \field Design Specification Outdoor Air Object Name 25
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A79, \field Design Specification Zone Air Distribution Object Name 25
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A80, \field Zone or ZoneList 26 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A81, \field Design Specification Outdoor Air Object Name 26
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A82, \field Design Specification Zone Air Distribution Object Name 26
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A83, \field Zone or ZoneList 27 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A84, \field Design Specification Outdoor Air Object Name 27
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A85, \field Design Specification Zone Air Distribution Object Name 27
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A86, \field Zone or ZoneList 28 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A87, \field Design Specification Outdoor Air Object Name 28
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A88, \field Design Specification Zone Air Distribution Object Name 28
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A89, \field Zone or ZoneList 29 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A90, \field Design Specification Outdoor Air Object Name 29
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A91, \field Design Specification Zone Air Distribution Object Name 29
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A92, \field Zone or ZoneList 30 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A93, \field Design Specification Outdoor Air Object Name 30
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A94, \field Design Specification Zone Air Distribution Object Name 30
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A95, \field Zone or ZoneList 31 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A96, \field Design Specification Outdoor Air Object Name 31
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A97, \field Design Specification Zone Air Distribution Object Name 31
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A98, \field Zone or ZoneList 32 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A99, \field Design Specification Outdoor Air Object Name 32
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A100,\field Design Specification Zone Air Distribution Object Name 32
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A101,\field Zone or ZoneList 33 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A102,\field Design Specification Outdoor Air Object Name 33
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A103,\field Design Specification Zone Air Distribution Object Name 33
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A104,\field Zone or ZoneList 34 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A105,\field Design Specification Outdoor Air Object Name 34
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A106,\field Design Specification Zone Air Distribution Object Name 34
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A107,\field Zone or ZoneList 35 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A108,\field Design Specification Outdoor Air Object Name 35
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A109,\field Design Specification Zone Air Distribution Object Name 35
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A110,\field Zone or ZoneList 36 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A111,\field Design Specification Outdoor Air Object Name 36
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A112,\field Design Specification Zone Air Distribution Object Name 36
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A113,\field Zone or ZoneList 37 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A114,\field Design Specification Outdoor Air Object Name 37
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A115,\field Design Specification Zone Air Distribution Object Name 37
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A116,\field Zone or ZoneList 38 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A117,\field Design Specification Outdoor Air Object Name 38
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A118,\field Design Specification Zone Air Distribution Object Name 38
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A119,\field Zone or ZoneList 39 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A120,\field Design Specification Outdoor Air Object Name 39
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A121,\field Design Specification Zone Air Distribution Object Name 39
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A122,\field Zone or ZoneList 40 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A123,\field Design Specification Outdoor Air Object Name 40
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A124,\field Design Specification Zone Air Distribution Object Name 40
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A125,\field Zone or ZoneList 41 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A126,\field Design Specification Outdoor Air Object Name 41
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A127,\field Design Specification Zone Air Distribution Object Name 41
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A128,\field Zone or ZoneList 42 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A129,\field Design Specification Outdoor Air Object Name 42
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A130,\field Design Specification Zone Air Distribution Object Name 42
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A131,\field Zone or ZoneList 43 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A132,\field Design Specification Outdoor Air Object Name 43
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A133,\field Design Specification Zone Air Distribution Object Name 43
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A134,\field Zone or ZoneList 44 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A135,\field Design Specification Outdoor Air Object Name 44
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A136,\field Design Specification Zone Air Distribution Object Name 44
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A137,\field Zone or ZoneList 45 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A138,\field Design Specification Outdoor Air Object Name 45
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A139,\field Design Specification Zone Air Distribution Object Name 45
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A140,\field Zone or ZoneList 46 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A141,\field Design Specification Outdoor Air Object Name 46
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A142,\field Design Specification Zone Air Distribution Object Name 46
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A143,\field Zone or ZoneList 47 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A144,\field Design Specification Outdoor Air Object Name 47
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A145,\field Design Specification Zone Air Distribution Object Name 47
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A146,\field Zone or ZoneList 48 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A147,\field Design Specification Outdoor Air Object Name 48
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A148,\field Design Specification Zone Air Distribution Object Name 48
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A149,\field Zone or ZoneList 49 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A150,\field Design Specification Outdoor Air Object Name 49
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A151,\field Design Specification Zone Air Distribution Object Name 49
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A152,\field Zone or ZoneList 50 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A153,\field Design Specification Outdoor Air Object Name 50
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A154;\field Design Specification Zone Air Distribution Object Name 50
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames

AirLoopHVAC:ControllerList,
       \memo List controllers in order of control sequence
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControllerLists
  A2 , \field Controller 1 Object Type
       \required-field
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A3 , \field Controller 1 Name
       \required-field
       \type object-list
       \object-list AirLoopControllers
  A4 , \field  Controller 2 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A5 , \field Controller 2 Name
       \type object-list
       \object-list AirLoopControllers
  A6 , \field  Controller 3 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A7 , \field Controller 3 Name
       \type object-list
       \object-list AirLoopControllers
  A8 , \field  Controller 4 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A9 , \field Controller 4 Name
       \type object-list
       \object-list AirLoopControllers
  A10, \field  Controller 5 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A11, \field Controller 5 Name
       \type object-list
       \object-list AirLoopControllers
  A12, \field  Controller 6 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A13, \field Controller 6 Name
       \type object-list
       \object-list AirLoopControllers
  A14, \field  Controller 7 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A15, \field Controller 7 Name
       \type object-list
       \object-list AirLoopControllers
  A16, \field  Controller 8 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A17; \field Controller 8 Name
       \type object-list
       \object-list AirLoopControllers

 !*****************AIR LOOP SPECIFICATION*********************
 ! Air system heating and cooling loops are specified in the following configuration statements.
 ! The AirLoopHVAC input objects connect return and supply air paths from
 ! the zone equipment to supply components on an air loop.
 ! There can only be one return air path per air loop
 ! and only up to 3 supply air streams (assuming a 3-deck multizone is the
 ! most complex supply air configuration) per air system.

\group Air Distribution

AirLoopHVAC,
       \min-fields 10
       \memo Defines a central forced air system.
   A1, \field Name
       \required-field
       \type alpha
       \reference AirPrimaryLoops
   A2, \field Controller List Name
       \note Enter the name of an AirLoopHVAC:ControllerList object.
       \type object-list
       \object-list ControllerLists
   A3, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
   N1, \field Design Supply Air Flow Rate
       \default 0
       \units m3/s
       \autosizable
   A4, \field Branch List Name
       \note Name of a BranchList containing all the branches in this air loop
       \required-field
       \type object-list
       \object-list BranchLists
   A5, \field Connector List Name
       \note Name of a ConnectorList containing all the splitters and mixers in the loop
       \type object-list
       \object-list ConnectorLists
   A6, \field Supply Side Inlet Node Name
       \note Name of inlet node where air enters the supply side of the air loop.
       \note If this air loop has a return path, then this node is where return air enters the supply side.
       \note If this air loop has no return path, then this node is where outdoor air or other air enters the supply side.
       \required-field
       \type node
   A7, \field Demand Side Outlet Node Name
       \note Name of outlet node where return air leaves the demand side and enters the supply side.
       \note Required if this air loop has a return path. Leave this field blank if there is no return.
       \type node
   A8, \field Demand Side Inlet Node Names
       \note Name of a Node or NodeList containing the inlet node(s) supplying air to zone equipment.
       \required-field
       \type node
   A9, \field Supply Side Outlet Node Names
       \note Name of a Node or NodeList containing the outlet node(s) supplying air to the demand side.
       \required-field
       \type node
   N2; \field Design Return Air Flow Fraction of Supply Air Flow
       \note The design return air flow rate as a fraction of supply air flow rate with no exhaust.
       \note This can be used to model a pressurized system or set to zero to model a DOAS with no return flow.
       \note Use ZoneAirMassFlowConservation to balance zone infiltration and mixing flows.
       \minimum 0.0
       \default 1.0

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
       \memo List equipment in simulation order
  A1 , \field Name
       \required-field
       \type alpha
       \reference AirLoopOAEquipmentLists
  A2 , \field Component 1 Object Type
       \required-field
       \type object-list
       \object-list validOASysEquipmentTypes
  A3 , \field Component 1 Name
       \required-field
       \type object-list
       \object-list validOASysEquipmentNames
  A4 , \field Component 2 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A5 , \field Component 2 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A6 , \field Component 3 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A7 , \field Component 3 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A8 , \field Component 4 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A9 , \field Component 4 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A10, \field Component 5 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A11, \field Component 5 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A12, \field Component 6 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A13, \field Component 6 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A14, \field Component 7 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A15, \field Component 7 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A16, \field Component 8 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A17, \field Component 8 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A18, \field Component 9 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A19; \field Component 9 Name
       \type object-list
       \object-list validOASysEquipmentNames

AirLoopHVAC:OutdoorAirSystem,
       \memo Outdoor air subsystem for an AirLoopHVAC. Includes an outdoor air mixing box and
       \memo optional outdoor air conditioning equipment such as heat recovery, preheat, and precool
       \memo coils. From the perspective of the primary air loop the outdoor air system is treated
       \memo as a single component.
       \min-fields 3
   A1, \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
   A2, \field Controller List Name
       \note Enter the name of an AirLoopHVAC:ControllerList object or blank if this object is used in
       \note AirLoopHVAC:DedicatedOutdoorAirSystem.
       \type object-list
       \object-list ControllerLists
   A3; \field Outdoor Air Equipment List Name
       \note Enter the name of an AirLoopHVAC:OutdoorAirSystem:EquipmentList object.
       \required-field
       \type object-list
       \object-list AirLoopOAEquipmentLists

OutdoorAir:Mixer,
      \memo Outdoor air mixer. Node names cannot be duplicated within a single OutdoorAir:Mixer
      \memo object or across all outdoor air mixers.
  A1, \field Name
      \required-field
      \type alpha
      \reference OutdoorAirMixers
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Mixed Air Node Name
      \note Name of Mixed Air Node
      \required-field
      \type node
  A3, \field Outdoor Air Stream Node Name
      \note Name of Outdoor Air Stream Node
      \required-field
      \type node
  A4, \field Relief Air Stream Node Name
      \note Name of Relief Air Stream Node
      \required-field
      \type node
  A5; \field Return Air Stream Node Name
      \note Name of Return Air Stream Node
      \required-field
      \type node

AirLoopHVAC:ZoneSplitter,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Split one air stream into N outlet streams (currently 500 per air loop, but extensible). Node names
       \memo cannot be duplicated within a single zone splitter (AirLoopHVAC:ZoneSplitter) list.
   A1, \field Name
       \required-field
       \reference SupplyPathComponentNames
   A2, \field Inlet Node Name
       \required-field
       \type node
   A3, \field Outlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
   A4, \field Outlet 2 Node Name
       \type node
   A5, \field Outlet 3 Node Name
       \type node
   A6, \field Outlet 4 Node Name
       \type node
   A7, \field Outlet 5 Node Name
       \type node
   A8, \field Outlet 6 Node Name
       \type node
   A9, \field Outlet 7 Node Name
       \type node
   A10, \field Outlet 8 Node Name
        \type node
   A11, \field Outlet 9 Node Name
        \type node
   A12, \field Outlet 10 Node Name
        \type node
   A13, \field Outlet 11 Node Name
        \type node
   A14, \field Outlet 12 Node Name
        \type node
   A15, \field Outlet 13 Node Name
        \type node
   A16, \field Outlet 14 Node Name
        \type node
   A17, \field Outlet 15 Node Name
        \type node
   A18, \field Outlet 16 Node Name
        \type node
   A19, \field Outlet 17 Node Name
        \type node
   A20, \field Outlet 18 Node Name
        \type node
   A21, \field Outlet 19 Node Name
        \type node
   A22, \field Outlet 20 Node Name
        \type node
   A23, \field Outlet 21 Node Name
        \type node
   A24, \field Outlet 22 Node Name
        \type node
   A25, \field Outlet 23 Node Name
        \type node
   A26, \field Outlet 24 Node Name
        \type node
   A27, \field Outlet 25 Node Name
        \type node
   A28, \field Outlet 26 Node Name
        \type node
   A29, \field Outlet 27 Node Name
        \type node
   A30, \field Outlet 28 Node Name
        \type node
   A31, \field Outlet 29 Node Name
        \type node
   A32, \field Outlet 30 Node Name
        \type node
   A33, \field Outlet 31 Node Name
        \type node
   A34, \field Outlet 32 Node Name
        \type node
   A35, \field Outlet 33 Node Name
        \type node
   A36, \field Outlet 34 Node Name
        \type node
   A37, \field Outlet 35 Node Name
        \type node
   A38, \field Outlet 36 Node Name
        \type node
   A39, \field Outlet 37 Node Name
        \type node
   A40, \field Outlet 38 Node Name
        \type node
   A41, \field Outlet 39 Node Name
        \type node
   A42, \field Outlet 40 Node Name
        \type node
   A43, \field Outlet 41 Node Name
        \type node
   A44, \field Outlet 42 Node Name
        \type node
   A45, \field Outlet 43 Node Name
        \type node
   A46, \field Outlet 44 Node Name
        \type node
   A47, \field Outlet 45 Node Name
        \type node
   A48, \field Outlet 46 Node Name
        \type node
   A49, \field Outlet 47 Node Name
        \type node
   A50, \field Outlet 48 Node Name
        \type node
   A51, \field Outlet 49 Node Name
        \type node
   A52, \field Outlet 50 Node Name
        \type node
   A53, \field Outlet 51 Node Name
        \type node
   A54, \field Outlet 52 Node Name
        \type node
   A55, \field Outlet 53 Node Name
        \type node
   A56, \field Outlet 54 Node Name
        \type node
   A57, \field Outlet 55 Node Name
        \type node
   A58, \field Outlet 56 Node Name
        \type node
   A59, \field Outlet 57 Node Name
        \type node
   A60, \field Outlet 58 Node Name
        \type node
   A61, \field Outlet 59 Node Name
        \type node
   A62, \field Outlet 60 Node Name
        \type node
   A63, \field Outlet 61 Node Name
        \type node
   A64, \field Outlet 62 Node Name
        \type node
   A65, \field Outlet 63 Node Name
        \type node
   A66, \field Outlet 64 Node Name
        \type node
   A67, \field Outlet 65 Node Name
        \type node
   A68, \field Outlet 66 Node Name
        \type node
   A69, \field Outlet 67 Node Name
        \type node
   A70, \field Outlet 68 Node Name
        \type node
   A71, \field Outlet 69 Node Name
        \type node
   A72, \field Outlet 70 Node Name
        \type node
   A73, \field Outlet 71 Node Name
        \type node
   A74, \field Outlet 72 Node Name
        \type node
   A75, \field Outlet 73 Node Name
        \type node
   A76, \field Outlet 74 Node Name
        \type node
   A77, \field Outlet 75 Node Name
        \type node
   A78, \field Outlet 76 Node Name
        \type node
   A79, \field Outlet 77 Node Name
        \type node
   A80, \field Outlet 78 Node Name
        \type node
   A81, \field Outlet 79 Node Name
        \type node
   A82, \field Outlet 80 Node Name
        \type node
   A83, \field Outlet 81 Node Name
        \type node
   A84, \field Outlet 82 Node Name
        \type node
   A85, \field Outlet 83 Node Name
        \type node
   A86, \field Outlet 84 Node Name
        \type node
   A87, \field Outlet 85 Node Name
        \type node
   A88, \field Outlet 86 Node Name
        \type node
   A89, \field Outlet 87 Node Name
        \type node
   A90, \field Outlet 88 Node Name
        \type node
   A91, \field Outlet 89 Node Name
        \type node
   A92, \field Outlet 90 Node Name
        \type node
   A93, \field Outlet 91 Node Name
        \type node
   A94, \field Outlet 92 Node Name
        \type node
   A95, \field Outlet 93 Node Name
        \type node
   A96, \field Outlet 94 Node Name
        \type node
   A97, \field Outlet 95 Node Name
        \type node
   A98, \field Outlet 96 Node Name
        \type node
   A99, \field Outlet 97 Node Name
        \type node
   A100, \field Outlet 98 Node Name
         \type node
   A101, \field Outlet 99 Node Name
         \type node
   A102, \field Outlet 100 Node Name
         \type node
   A103,A104,A105,A106,A107,A108,A109,A110,A111,A112, \note fields as indicated
   A113,A114,A115,A116,A117,A118,A119,A120,A121,A122, \note fields as indicated
   A123,A124,A125,A126,A127,A128,A129,A130,A131,A132, \note fields as indicated
   A133,A134,A135,A136,A137,A138,A139,A140,A141,A142, \note fields as indicated
   A143,A144,A145,A146,A147,A148,A149,A150,A151,A152, \note fields as indicated
   A153,A154,A155,A156,A157,A158,A159,A160,A161,A162, \note fields as indicated
   A163,A164,A165,A166,A167,A168,A169,A170,A171,A172, \note fields as indicated
   A173,A174,A175,A176,A177,A178,A179,A180,A181,A182, \note fields as indicated
   A183,A184,A185,A186,A187,A188,A189,A190,A191,A192, \note fields as indicated
   A193,A194,A195,A196,A197,A198,A199,A200,A201,A202, \note fields as indicated
   A203,A204,A205,A206,A207,A208,A209,A210,A211,A212, \note fields as indicated
   A213,A214,A215,A216,A217,A218,A219,A220,A221,A222, \note fields as indicated
   A223,A224,A225,A226,A227,A228,A229,A230,A231,A232, \note fields as indicated
   A233,A234,A235,A236,A237,A238,A239,A240,A241,A242, \note fields as indicated
   A243,A244,A245,A246,A247,A248,A249,A250,A251,A252, \note fields as indicated
   A253,A254,A255,A256,A257,A258,A259,A260,A261,A262, \note fields as indicated
   A263,A264,A265,A266,A267,A268,A269,A270,A271,A272, \note fields as indicated
   A273,A274,A275,A276,A277,A278,A279,A280,A281,A282, \note fields as indicated
   A283,A284,A285,A286,A287,A288,A289,A290,A291,A292, \note fields as indicated
   A293,A294,A295,A296,A297,A298,A299,A300,A301,A302, \note fields as indicated
   A303,A304,A305,A306,A307,A308,A309,A310,A311,A312, \note fields as indicated
   A313,A314,A315,A316,A317,A318,A319,A320,A321,A322, \note fields as indicated
   A323,A324,A325,A326,A327,A328,A329,A330,A331,A332, \note fields as indicated
   A333,A334,A335,A336,A337,A338,A339,A340,A341,A342, \note fields as indicated
   A343,A344,A345,A346,A347,A348,A349,A350,A351,A352, \note fields as indicated
   A353,A354,A355,A356,A357,A358,A359,A360,A361,A362, \note fields as indicated
   A363,A364,A365,A366,A367,A368,A369,A370,A371,A372, \note fields as indicated
   A373,A374,A375,A376,A377,A378,A379,A380,A381,A382, \note fields as indicated
   A383,A384,A385,A386,A387,A388,A389,A390,A391,A392, \note fields as indicated
   A393,A394,A395,A396,A397,A398,A399,A400,A401,A402, \note fields as indicated
   A403,A404,A405,A406,A407,A408,A409,A410,A411,A412, \note fields as indicated
   A413,A414,A415,A416,A417,A418,A419,A420,A421,A422, \note fields as indicated
   A423,A424,A425,A426,A427,A428,A429,A430,A431,A432, \note fields as indicated
   A433,A434,A435,A436,A437,A438,A439,A440,A441,A442, \note fields as indicated
   A443,A444,A445,A446,A447,A448,A449,A450,A451,A452, \note fields as indicated
   A453,A454,A455,A456,A457,A458,A459,A460,A461,A462, \note fields as indicated
   A463,A464,A465,A466,A467,A468,A469,A470,A471,A472, \note fields as indicated
   A473,A474,A475,A476,A477,A478,A479,A480,A481,A482, \note fields as indicated
   A483,A484,A485,A486,A487,A488,A489,A490,A491,A492, \note fields as indicated
   A493,A494,A495,A496,A497,A498,A499,A500,A501,A502; \note fields as indicated

AirLoopHVAC:SupplyPlenum,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Connects 1 zone inlet air stream, through zone supply plenum, to one or more outlets.
       \memo Node names cannot be duplicated within a single supply plenum list.
   A1, \field Name
       \required-field
       \reference SupplyPathComponentNames
   A2, \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
   A3, \field Zone Node Name
       \required-field
       \type node
   A4, \field Inlet Node Name
       \required-field
       \type node
   A5, \field Outlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
   A6, \field Outlet 2 Node Name
       \type node
   A7, \field Outlet 3 Node Name
       \type node
   A8, \field Outlet 4 Node Name
       \type node
   A9, \field Outlet 5 Node Name
       \type node
   A10, \field Outlet 6 Node Name
        \type node
   A11, \field Outlet 7 Node Name
        \type node
   A12, \field Outlet 8 Node Name
        \type node
   A13, \field Outlet 9 Node Name
        \type node
   A14, \field Outlet 10 Node Name
        \type node
   A15, \field Outlet 11 Node Name
        \type node
   A16, \field Outlet 12 Node Name
        \type node
   A17, \field Outlet 13 Node Name
        \type node
   A18, \field Outlet 14 Node Name
        \type node
   A19, \field Outlet 15 Node Name
        \type node
   A20, \field Outlet 16 Node Name
        \type node
   A21, \field Outlet 17 Node Name
        \type node
   A22, \field Outlet 18 Node Name
        \type node
   A23, \field Outlet 19 Node Name
        \type node
   A24, \field Outlet 20 Node Name
        \type node
   A25, \field Outlet 21 Node Name
        \type node
   A26, \field Outlet 22 Node Name
        \type node
   A27, \field Outlet 23 Node Name
        \type node
   A28, \field Outlet 24 Node Name
        \type node
   A29, \field Outlet 25 Node Name
        \type node
   A30, \field Outlet 26 Node Name
        \type node
   A31, \field Outlet 27 Node Name
        \type node
   A32, \field Outlet 28 Node Name
        \type node
   A33, \field Outlet 29 Node Name
        \type node
   A34, \field Outlet 30 Node Name
        \type node
   A35, \field Outlet 31 Node Name
        \type node
   A36, \field Outlet 32 Node Name
        \type node
   A37, \field Outlet 33 Node Name
        \type node
   A38, \field Outlet 34 Node Name
        \type node
   A39, \field Outlet 35 Node Name
        \type node
   A40, \field Outlet 36 Node Name
        \type node
   A41, \field Outlet 37 Node Name
        \type node
   A42, \field Outlet 38 Node Name
        \type node
   A43, \field Outlet 39 Node Name
        \type node
   A44, \field Outlet 40 Node Name
        \type node
   A45, \field Outlet 41 Node Name
        \type node
   A46, \field Outlet 42 Node Name
        \type node
   A47, \field Outlet 43 Node Name
        \type node
   A48, \field Outlet 44 Node Name
        \type node
   A49, \field Outlet 45 Node Name
        \type node
   A50, \field Outlet 46 Node Name
        \type node
   A51, \field Outlet 47 Node Name
        \type node
   A52, \field Outlet 48 Node Name
        \type node
   A53, \field Outlet 49 Node Name
        \type node
   A54, \field Outlet 50 Node Name
        \type node
   A55, \field Outlet 51 Node Name
        \type node
   A56, \field Outlet 52 Node Name
        \type node
   A57, \field Outlet 53 Node Name
        \type node
   A58, \field Outlet 54 Node Name
        \type node
   A59, \field Outlet 55 Node Name
        \type node
   A60, \field Outlet 56 Node Name
        \type node
   A61, \field Outlet 57 Node Name
        \type node
   A62, \field Outlet 58 Node Name
        \type node
   A63, \field Outlet 59 Node Name
        \type node
   A64, \field Outlet 60 Node Name
        \type node
   A65, \field Outlet 61 Node Name
        \type node
   A66, \field Outlet 62 Node Name
        \type node
   A67, \field Outlet 63 Node Name
        \type node
   A68, \field Outlet 64 Node Name
        \type node
   A69, \field Outlet 65 Node Name
        \type node
   A70, \field Outlet 66 Node Name
        \type node
   A71, \field Outlet 67 Node Name
        \type node
   A72, \field Outlet 68 Node Name
        \type node
   A73, \field Outlet 69 Node Name
        \type node
   A74, \field Outlet 70 Node Name
        \type node
   A75, \field Outlet 71 Node Name
        \type node
   A76, \field Outlet 72 Node Name
        \type node
   A77, \field Outlet 73 Node Name
        \type node
   A78, \field Outlet 74 Node Name
        \type node
   A79, \field Outlet 75 Node Name
        \type node
   A80, \field Outlet 76 Node Name
        \type node
   A81, \field Outlet 77 Node Name
        \type node
   A82, \field Outlet 78 Node Name
        \type node
   A83, \field Outlet 79 Node Name
        \type node
   A84, \field Outlet 80 Node Name
        \type node
   A85, \field Outlet 81 Node Name
        \type node
   A86, \field Outlet 82 Node Name
        \type node
   A87, \field Outlet 83 Node Name
        \type node
   A88, \field Outlet 84 Node Name
        \type node
   A89, \field Outlet 85 Node Name
        \type node
   A90, \field Outlet 86 Node Name
        \type node
   A91, \field Outlet 87 Node Name
        \type node
   A92, \field Outlet 88 Node Name
        \type node
   A93, \field Outlet 89 Node Name
        \type node
   A94, \field Outlet 90 Node Name
        \type node
   A95, \field Outlet 91 Node Name
        \type node
   A96, \field Outlet 92 Node Name
        \type node
   A97, \field Outlet 93 Node Name
        \type node
   A98, \field Outlet 94 Node Name
        \type node
   A99, \field Outlet 95 Node Name
         \type node
   A100, \field Outlet 96 Node Name
         \type node
   A101, \field Outlet 97 Node Name
         \type node
   A102, \field Outlet 98 Node Name
         \type node
   A103, \field Outlet 99 Node Name
         \type node
   A104, \field Outlet 100 Node Name
         \type node
   A105,A106,A107,A108,A109,A110,A111,A112,A113,A114, \note fields as indicated
   A115,A116,A117,A118,A119,A120,A121,A122,A123,A124, \note fields as indicated
   A125,A126,A127,A128,A129,A130,A131,A132,A133,A134, \note fields as indicated
   A135,A136,A137,A138,A139,A140,A141,A142,A143,A144, \note fields as indicated
   A145,A146,A147,A148,A149,A150,A151,A152,A153,A154, \note fields as indicated
   A155,A156,A157,A158,A159,A160,A161,A162,A163,A164, \note fields as indicated
   A165,A166,A167,A168,A169,A170,A171,A172,A173,A174, \note fields as indicated
   A175,A176,A177,A178,A179,A180,A181,A182,A183,A184, \note fields as indicated
   A185,A186,A187,A188,A189,A190,A191,A192,A193,A194, \note fields as indicated
   A195,A196,A197,A198,A199,A200,A201,A202,A203,A204, \note fields as indicated
   A205,A206,A207,A208,A209,A210,A211,A212,A213,A214, \note fields as indicated
   A215,A216,A217,A218,A219,A220,A221,A222,A223,A224, \note fields as indicated
   A225,A226,A227,A228,A229,A230,A231,A232,A233,A234, \note fields as indicated
   A235,A236,A237,A238,A239,A240,A241,A242,A243,A244, \note fields as indicated
   A245,A246,A247,A248,A249,A250,A251,A252,A253,A254, \note fields as indicated
   A255,A256,A257,A258,A259,A260,A261,A262,A263,A264, \note fields as indicated
   A265,A266,A267,A268,A269,A270,A271,A272,A273,A274, \note fields as indicated
   A275,A276,A277,A278,A279,A280,A281,A282,A283,A284, \note fields as indicated
   A285,A286,A287,A288,A289,A290,A291,A292,A293,A294, \note fields as indicated
   A295,A296,A297,A298,A299,A300,A301,A302,A303,A304, \note fields as indicated
   A305,A306,A307,A308,A309,A310,A311,A312,A313,A314, \note fields as indicated
   A315,A316,A317,A318,A319,A320,A321,A322,A323,A324, \note fields as indicated
   A325,A326,A327,A328,A329,A330,A331,A332,A333,A334, \note fields as indicated
   A335,A336,A337,A338,A339,A340,A341,A342,A343,A344, \note fields as indicated
   A345,A346,A347,A348,A349,A350,A351,A352,A353,A354, \note fields as indicated
   A355,A356,A357,A358,A359,A360,A361,A362,A363,A364, \note fields as indicated
   A365,A366,A367,A368,A369,A370,A371,A372,A373,A374, \note fields as indicated
   A375,A376,A377,A378,A379,A380,A381,A382,A383,A384, \note fields as indicated
   A385,A386,A387,A388,A389,A390,A391,A392,A393,A394, \note fields as indicated
   A395,A396,A397,A398,A399,A400,A401,A402,A403,A404, \note fields as indicated
   A405,A406,A407,A408,A409,A410,A411,A412,A413,A414, \note fields as indicated
   A415,A416,A417,A418,A419,A420,A421,A422,A423,A424, \note fields as indicated
   A425,A426,A427,A428,A429,A430,A431,A432,A433,A434, \note fields as indicated
   A435,A436,A437,A438,A439,A440,A441,A442,A443,A444, \note fields as indicated
   A445,A446,A447,A448,A449,A450,A451,A452,A453,A454, \note fields as indicated
   A455,A456,A457,A458,A459,A460,A461,A462,A463,A464, \note fields as indicated
   A465,A466,A467,A468,A469,A470,A471,A472,A473,A474, \note fields as indicated
   A475,A476,A477,A478,A479,A480,A481,A482,A483,A484, \note fields as indicated
   A485,A486,A487,A488,A489,A490,A491,A492,A493,A494, \note fields as indicated
   A495,A496,A497,A498,A499,A500,A501,A502,A503,A504; \note fields as indicated

AirLoopHVAC:SupplyPath,
       \extensible:2 Just duplicate last two fields and comments (changing numbering, please)
       \memo A supply path can only contain AirLoopHVAC:ZoneSplitter and AirLoopHVAC:SupplyPlenum objects
       \memo which may be in series or parallel.
   A1, \field Name
       \required-field
   A2, \field Supply Air Path Inlet Node Name
       \required-field
       \type node
   A3, \field Component 1 Object Type
       \begin-extensible
       \note Supply path components must be listed in flow order.
       \required-field
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
   A4, \field Component 1 Name
       \required-field
       \type object-list
       \object-list SupplyPathComponentNames
   A5, \field Component 2 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
   A6, \field Component 2 Name
       \type object-list
       \object-list SupplyPathComponentNames
   A7, \field Component 3 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
   A8, \field Component 3 Name
       \type object-list
       \object-list SupplyPathComponentNames
   A9, \field Component 4 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A10, \field Component 4 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A11, \field Component 5 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A12, \field Component 5 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A13, \field Component 6 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A14, \field Component 6 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A15, \field Component 7 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A16, \field Component 7 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A17, \field Component 8 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A18, \field Component 8 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A19, \field Component 9 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A20, \field Component 9 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A21, \field Component 10 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A22, \field Component 10 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A23, \field Component 11 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A24, \field Component 11 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A25, \field Component 12 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A26, \field Component 12 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A27, \field Component 13 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A28, \field Component 13 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A29, \field Component 14 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A30, \field Component 14 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A31, \field Component 15 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A32, \field Component 15 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A33, \field Component 16 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A34, \field Component 16 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A35, \field Component 17 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A36, \field Component 17 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A37, \field Component 18 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A38, \field Component 18 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A39, \field Component 19 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A40, \field Component 19 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A41, \field Component 20 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A42, \field Component 20 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A43, \field Component 21 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A44, \field Component 21 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A45, \field Component 22 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A46, \field Component 22 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A47, \field Component 23 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A48, \field Component 23 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A49, \field Component 24 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A50, \field Component 24 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A51, \field Component 25 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A52; \field Component 25 Name
       \type object-list
       \object-list SupplyPathComponentNames

AirLoopHVAC:ZoneMixer,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Mix N inlet air streams into one (currently 500 per air loop, but extensible). Node names cannot
       \memo be duplicated within a single zone mixer (AirLoopHVAC:ZoneMixer) list.
   A1, \field Name
       \required-field
       \reference ZoneMixers
       \reference ReturnPathComponentNames
   A2, \field Outlet Node Name
       \required-field
       \type node
   A3, \field Inlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
   A4, \field Inlet 2 Node Name
       \type node
   A5, \field Inlet 3 Node Name
       \type node
   A6, \field Inlet 4 Node Name
       \type node
   A7, \field Inlet 5 Node Name
       \type node
   A8, \field Inlet 6 Node Name
       \type node
   A9, \field Inlet 7 Node Name
       \type node
   A10, \field Inlet 8 Node Name
        \type node
   A11, \field Inlet 9 Node Name
        \type node
   A12, \field Inlet 10 Node Name
        \type node
   A13, \field Inlet 11 Node Name
        \type node
   A14, \field Inlet 12 Node Name
        \type node
   A15, \field Inlet 13 Node Name
        \type node
   A16, \field Inlet 14 Node Name
        \type node
   A17, \field Inlet 15 Node Name
        \type node
   A18, \field Inlet 16 Node Name
        \type node
   A19, \field Inlet 17 Node Name
        \type node
   A20, \field Inlet 18 Node Name
        \type node
   A21, \field Inlet 19 Node Name
        \type node
   A22, \field Inlet 20 Node Name
        \type node
   A23, \field Inlet 21 Node Name
        \type node
   A24, \field Inlet 22 Node Name
        \type node
   A25, \field Inlet 23 Node Name
        \type node
   A26, \field Inlet 24 Node Name
        \type node
   A27, \field Inlet 25 Node Name
        \type node
   A28, \field Inlet 26 Node Name
        \type node
   A29, \field Inlet 27 Node Name
        \type node
   A30, \field Inlet 28 Node Name
        \type node
   A31, \field Inlet 29 Node Name
        \type node
   A32, \field Inlet 30 Node Name
        \type node
   A33, \field Inlet 31 Node Name
        \type node
   A34, \field Inlet 32 Node Name
        \type node
   A35, \field Inlet 33 Node Name
        \type node
   A36, \field Inlet 34 Node Name
        \type node
   A37, \field Inlet 35 Node Name
        \type node
   A38, \field Inlet 36 Node Name
        \type node
   A39, \field Inlet 37 Node Name
        \type node
   A40, \field Inlet 38 Node Name
        \type node
   A41, \field Inlet 39 Node Name
        \type node
   A42, \field Inlet 40 Node Name
        \type node
   A43, \field Inlet 41 Node Name
        \type node
   A44, \field Inlet 42 Node Name
        \type node
   A45, \field Inlet 43 Node Name
        \type node
   A46, \field Inlet 44 Node Name
        \type node
   A47, \field Inlet 45 Node Name
        \type node
   A48, \field Inlet 46 Node Name
        \type node
   A49, \field Inlet 47 Node Name
        \type node
   A50, \field Inlet 48 Node Name
        \type node
   A51, \field Inlet 49 Node Name
        \type node
   A52, \field Inlet 50 Node Name
        \type node
   A53, \field Inlet 51 Node Name
        \type node
   A54, \field Inlet 52 Node Name
        \type node
   A55, \field Inlet 53 Node Name
        \type node
   A56, \field Inlet 54 Node Name
        \type node
   A57, \field Inlet 55 Node Name
        \type node
   A58, \field Inlet 56 Node Name
        \type node
   A59, \field Inlet 57 Node Name
        \type node
   A60, \field Inlet 58 Node Name
        \type node
   A61, \field Inlet 59 Node Name
        \type node
   A62, \field Inlet 60 Node Name
        \type node
   A63, \field Inlet 61 Node Name
        \type node
   A64, \field Inlet 62 Node Name
        \type node
   A65, \field Inlet 63 Node Name
        \type node
   A66, \field Inlet 64 Node Name
        \type node
   A67, \field Inlet 65 Node Name
        \type node
   A68, \field Inlet 66 Node Name
        \type node
   A69, \field Inlet 67 Node Name
        \type node
   A70, \field Inlet 68 Node Name
        \type node
   A71, \field Inlet 69 Node Name
        \type node
   A72, \field Inlet 70 Node Name
        \type node
   A73, \field Inlet 71 Node Name
        \type node
   A74, \field Inlet 72 Node Name
        \type node
   A75, \field Inlet 73 Node Name
        \type node
   A76, \field Inlet 74 Node Name
        \type node
   A77, \field Inlet 75 Node Name
        \type node
   A78, \field Inlet 76 Node Name
        \type node
   A79, \field Inlet 77 Node Name
        \type node
   A80, \field Inlet 78 Node Name
        \type node
   A81, \field Inlet 79 Node Name
        \type node
   A82, \field Inlet 80 Node Name
        \type node
   A83, \field Inlet 81 Node Name
        \type node
   A84, \field Inlet 82 Node Name
        \type node
   A85, \field Inlet 83 Node Name
        \type node
   A86, \field Inlet 84 Node Name
        \type node
   A87, \field Inlet 85 Node Name
        \type node
   A88, \field Inlet 86 Node Name
        \type node
   A89, \field Inlet 87 Node Name
        \type node
   A90, \field Inlet 88 Node Name
        \type node
   A91, \field Inlet 89 Node Name
        \type node
   A92, \field Inlet 90 Node Name
        \type node
   A93, \field Inlet 91 Node Name
        \type node
   A94, \field Inlet 92 Node Name
        \type node
   A95, \field Inlet 93 Node Name
        \type node
   A96, \field Inlet 94 Node Name
        \type node
   A97, \field Inlet 95 Node Name
        \type node
   A98, \field Inlet 96 Node Name
        \type node
   A99, \field Inlet 97 Node Name
         \type node
   A100, \field Inlet 98 Node Name
         \type node
   A101, \field Inlet 99 Node Name
         \type node
   A102, \field Inlet 100 Node Name
         \type node
   A103,A104,A105,A106,A107,A108,A109,A110,A111,A112, \note fields as indicated
   A113,A114,A115,A116,A117,A118,A119,A120,A121,A122, \note fields as indicated
   A123,A124,A125,A126,A127,A128,A129,A130,A131,A132, \note fields as indicated
   A133,A134,A135,A136,A137,A138,A139,A140,A141,A142, \note fields as indicated
   A143,A144,A145,A146,A147,A148,A149,A150,A151,A152, \note fields as indicated
   A153,A154,A155,A156,A157,A158,A159,A160,A161,A162, \note fields as indicated
   A163,A164,A165,A166,A167,A168,A169,A170,A171,A172, \note fields as indicated
   A173,A174,A175,A176,A177,A178,A179,A180,A181,A182, \note fields as indicated
   A183,A184,A185,A186,A187,A188,A189,A190,A191,A192, \note fields as indicated
   A193,A194,A195,A196,A197,A198,A199,A200,A201,A202, \note fields as indicated
   A203,A204,A205,A206,A207,A208,A209,A210,A211,A212, \note fields as indicated
   A213,A214,A215,A216,A217,A218,A219,A220,A221,A222, \note fields as indicated
   A223,A224,A225,A226,A227,A228,A229,A230,A231,A232, \note fields as indicated
   A233,A234,A235,A236,A237,A238,A239,A240,A241,A242, \note fields as indicated
   A243,A244,A245,A246,A247,A248,A249,A250,A251,A252, \note fields as indicated
   A253,A254,A255,A256,A257,A258,A259,A260,A261,A262, \note fields as indicated
   A263,A264,A265,A266,A267,A268,A269,A270,A271,A272, \note fields as indicated
   A273,A274,A275,A276,A277,A278,A279,A280,A281,A282, \note fields as indicated
   A283,A284,A285,A286,A287,A288,A289,A290,A291,A292, \note fields as indicated
   A293,A294,A295,A296,A297,A298,A299,A300,A301,A302, \note fields as indicated
   A303,A304,A305,A306,A307,A308,A309,A310,A311,A312, \note fields as indicated
   A313,A314,A315,A316,A317,A318,A319,A320,A321,A322, \note fields as indicated
   A323,A324,A325,A326,A327,A328,A329,A330,A331,A332, \note fields as indicated
   A333,A334,A335,A336,A337,A338,A339,A340,A341,A342, \note fields as indicated
   A343,A344,A345,A346,A347,A348,A349,A350,A351,A352, \note fields as indicated
   A353,A354,A355,A356,A357,A358,A359,A360,A361,A362, \note fields as indicated
   A363,A364,A365,A366,A367,A368,A369,A370,A371,A372, \note fields as indicated
   A373,A374,A375,A376,A377,A378,A379,A380,A381,A382, \note fields as indicated
   A383,A384,A385,A386,A387,A388,A389,A390,A391,A392, \note fields as indicated
   A393,A394,A395,A396,A397,A398,A399,A400,A401,A402, \note fields as indicated
   A403,A404,A405,A406,A407,A408,A409,A410,A411,A412, \note fields as indicated
   A413,A414,A415,A416,A417,A418,A419,A420,A421,A422, \note fields as indicated
   A423,A424,A425,A426,A427,A428,A429,A430,A431,A432, \note fields as indicated
   A433,A434,A435,A436,A437,A438,A439,A440,A441,A442, \note fields as indicated
   A443,A444,A445,A446,A447,A448,A449,A450,A451,A452, \note fields as indicated
   A453,A454,A455,A456,A457,A458,A459,A460,A461,A462, \note fields as indicated
   A463,A464,A465,A466,A467,A468,A469,A470,A471,A472, \note fields as indicated
   A473,A474,A475,A476,A477,A478,A479,A480,A481,A482, \note fields as indicated
   A483,A484,A485,A486,A487,A488,A489,A490,A491,A492, \note fields as indicated
   A493,A494,A495,A496,A497,A498,A499,A500,A501,A502; \note fields as indicated

AirLoopHVAC:ReturnPlenum,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Connects N zone inlet air streams, through zone return plenum, to outlet
       \memo (currently 500 per air loop)
       \memo Node names cannot be duplicated within a single plenum list.
   A1, \field Name
       \required-field
       \reference ReturnPathComponentNames
   A2, \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
   A3, \field Zone Node Name
       \required-field
       \type node
   A4, \field Outlet Node Name
       \required-field
       \type node
   A5, \field Induced Air Outlet Node or NodeList Name
       \type node
   A6, \field Inlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
   A7, \field Inlet 2 Node Name
       \type node
   A8, \field Inlet 3 Node Name
       \type node
   A9, \field Inlet 4 Node Name
       \type node
   A10,\field Inlet 5 Node Name
       \type node
   A11, \field Inlet 6 Node Name
        \type node
   A12, \field Inlet 7 Node Name
        \type node
   A13, \field Inlet 8 Node Name
        \type node
   A14, \field Inlet 9 Node Name
        \type node
   A15, \field Inlet 10 Node Name
        \type node
   A16, \field Inlet 11 Node Name
        \type node
   A17, \field Inlet 12 Node Name
        \type node
   A18, \field Inlet 13 Node Name
        \type node
   A19, \field Inlet 14 Node Name
        \type node
   A20, \field Inlet 15 Node Name
        \type node
   A21, \field Inlet 16 Node Name
        \type node
   A22, \field Inlet 17 Node Name
        \type node
   A23, \field Inlet 18 Node Name
        \type node
   A24, \field Inlet 19 Node Name
        \type node
   A25, \field Inlet 20 Node Name
        \type node
   A26, \field Inlet 21 Node Name
        \type node
   A27, \field Inlet 22 Node Name
        \type node
   A28, \field Inlet 23 Node Name
        \type node
   A29, \field Inlet 24 Node Name
        \type node
   A30, \field Inlet 25 Node Name
        \type node
   A31, \field Inlet 26 Node Name
        \type node
   A32, \field Inlet 27 Node Name
        \type node
   A33, \field Inlet 28 Node Name
        \type node
   A34, \field Inlet 29 Node Name
        \type node
   A35, \field Inlet 30 Node Name
        \type node
   A36, \field Inlet 31 Node Name
        \type node
   A37, \field Inlet 32 Node Name
        \type node
   A38, \field Inlet 33 Node Name
        \type node
   A39, \field Inlet 34 Node Name
        \type node
   A40, \field Inlet 35 Node Name
        \type node
   A41, \field Inlet 36 Node Name
        \type node
   A42, \field Inlet 37 Node Name
        \type node
   A43, \field Inlet 38 Node Name
        \type node
   A44, \field Inlet 39 Node Name
        \type node
   A45, \field Inlet 40 Node Name
        \type node
   A46, \field Inlet 41 Node Name
        \type node
   A47, \field Inlet 42 Node Name
        \type node
   A48, \field Inlet 43 Node Name
        \type node
   A49, \field Inlet 44 Node Name
        \type node
   A50, \field Inlet 45 Node Name
        \type node
   A51, \field Inlet 46 Node Name
        \type node
   A52, \field Inlet 47 Node Name
        \type node
   A53, \field Inlet 48 Node Name
        \type node
   A54, \field Inlet 49 Node Name
        \type node
   A55, \field Inlet 50 Node Name
        \type node
   A56, \field Inlet 51 Node Name
        \type node
   A57, \field Inlet 52 Node Name
        \type node
   A58, \field Inlet 53 Node Name
        \type node
   A59, \field Inlet 54 Node Name
        \type node
   A60, \field Inlet 55 Node Name
        \type node
   A61, \field Inlet 56 Node Name
        \type node
   A62, \field Inlet 57 Node Name
        \type node
   A63, \field Inlet 58 Node Name
        \type node
   A64, \field Inlet 59 Node Name
        \type node
   A65, \field Inlet 60 Node Name
        \type node
   A66, \field Inlet 61 Node Name
        \type node
   A67, \field Inlet 62 Node Name
        \type node
   A68, \field Inlet 63 Node Name
        \type node
   A69, \field Inlet 64 Node Name
        \type node
   A70, \field Inlet 65 Node Name
        \type node
   A71, \field Inlet 66 Node Name
        \type node
   A72, \field Inlet 67 Node Name
        \type node
   A73, \field Inlet 68 Node Name
        \type node
   A74, \field Inlet 69 Node Name
        \type node
   A75, \field Inlet 70 Node Name
        \type node
   A76, \field Inlet 71 Node Name
        \type node
   A77, \field Inlet 72 Node Name
        \type node
   A78, \field Inlet 73 Node Name
        \type node
   A79, \field Inlet 74 Node Name
        \type node
   A80, \field Inlet 75 Node Name
        \type node
   A81, \field Inlet 76 Node Name
        \type node
   A82, \field Inlet 77 Node Name
        \type node
   A83, \field Inlet 78 Node Name
        \type node
   A84, \field Inlet 79 Node Name
        \type node
   A85, \field Inlet 80 Node Name
        \type node
   A86, \field Inlet 81 Node Name
        \type node
   A87, \field Inlet 82 Node Name
        \type node
   A88, \field Inlet 83 Node Name
        \type node
   A89, \field Inlet 84 Node Name
        \type node
   A90, \field Inlet 85 Node Name
        \type node
   A91, \field Inlet 86 Node Name
        \type node
   A92, \field Inlet 87 Node Name
        \type node
   A93, \field Inlet 88 Node Name
        \type node
   A94, \field Inlet 89 Node Name
        \type node
   A95, \field Inlet 90 Node Name
        \type node
   A96, \field Inlet 91 Node Name
        \type node
   A97, \field Inlet 92 Node Name
        \type node
   A98, \field Inlet 93 Node Name
        \type node
   A99, \field Inlet 94 Node Name
        \type node
   A100, \field Inlet 95 Node Name
         \type node
   A101, \field Inlet 96 Node Name
         \type node
   A102, \field Inlet 97 Node Name
         \type node
   A103, \field Inlet 98 Node Name
         \type node
   A104, \field Inlet 99 Node Name
         \type node
   A105, \field Inlet 100 Node Name
         \type node
   A106,A107,A108,A109,A110,A111,A112,A113,A114,A115, \note fields as indicated
   A116,A117,A118,A119,A120,A121,A122,A123,A124,A125, \note fields as indicated
   A126,A127,A128,A129,A130,A131,A132,A133,A134,A135, \note fields as indicated
   A136,A137,A138,A139,A140,A141,A142,A143,A144,A145, \note fields as indicated
   A146,A147,A148,A149,A150,A151,A152,A153,A154,A155, \note fields as indicated
   A156,A157,A158,A159,A160,A161,A162,A163,A164,A165, \note fields as indicated
   A166,A167,A168,A169,A170,A171,A172,A173,A174,A175, \note fields as indicated
   A176,A177,A178,A179,A180,A181,A182,A183,A184,A185, \note fields as indicated
   A186,A187,A188,A189,A190,A191,A192,A193,A194,A195, \note fields as indicated
   A196,A197,A198,A199,A200,A201,A202,A203,A204,A205, \note fields as indicated
   A206,A207,A208,A209,A210,A211,A212,A213,A214,A215, \note fields as indicated
   A216,A217,A218,A219,A220,A221,A222,A223,A224,A225, \note fields as indicated
   A226,A227,A228,A229,A230,A231,A232,A233,A234,A235, \note fields as indicated
   A236,A237,A238,A239,A240,A241,A242,A243,A244,A245, \note fields as indicated
   A246,A247,A248,A249,A250,A251,A252,A253,A254,A255, \note fields as indicated
   A256,A257,A258,A259,A260,A261,A262,A263,A264,A265, \note fields as indicated
   A266,A267,A268,A269,A270,A271,A272,A273,A274,A275, \note fields as indicated
   A276,A277,A278,A279,A280,A281,A282,A283,A284,A285, \note fields as indicated
   A286,A287,A288,A289,A290,A291,A292,A293,A294,A295, \note fields as indicated
   A296,A297,A298,A299,A300,A301,A302,A303,A304,A305, \note fields as indicated
   A306,A307,A308,A309,A310,A311,A312,A313,A314,A315, \note fields as indicated
   A316,A317,A318,A319,A320,A321,A322,A323,A324,A325, \note fields as indicated
   A326,A327,A328,A329,A330,A331,A332,A333,A334,A335, \note fields as indicated
   A336,A337,A338,A339,A340,A341,A342,A343,A344,A345, \note fields as indicated
   A346,A347,A348,A349,A350,A351,A352,A353,A354,A355, \note fields as indicated
   A356,A357,A358,A359,A360,A361,A362,A363,A364,A365, \note fields as indicated
   A366,A367,A368,A369,A370,A371,A372,A373,A374,A375, \note fields as indicated
   A376,A377,A378,A379,A380,A381,A382,A383,A384,A385, \note fields as indicated
   A386,A387,A388,A389,A390,A391,A392,A393,A394,A395, \note fields as indicated
   A396,A397,A398,A399,A400,A401,A402,A403,A404,A405, \note fields as indicated
   A406,A407,A408,A409,A410,A411,A412,A413,A414,A415, \note fields as indicated
   A416,A417,A418,A419,A420,A421,A422,A423,A424,A425, \note fields as indicated
   A426,A427,A428,A429,A430,A431,A432,A433,A434,A435, \note fields as indicated
   A436,A437,A438,A439,A440,A441,A442,A443,A444,A445, \note fields as indicated
   A446,A447,A448,A449,A450,A451,A452,A453,A454,A455, \note fields as indicated
   A456,A457,A458,A459,A460,A461,A462,A463,A464,A465, \note fields as indicated
   A466,A467,A468,A469,A470,A471,A472,A473,A474,A475, \note fields as indicated
   A476,A477,A478,A479,A480,A481,A482,A483,A484,A485, \note fields as indicated
   A486,A487,A488,A489,A490,A491,A492,A493,A494,A495, \note fields as indicated
   A496,A497,A498,A499,A500,A501,A502,A503,A504,A505; \note fields as indicated

AirLoopHVAC:ReturnPath,
       \extensible:2 Just duplicate last two fields and comments (changing numbering, please)
       \memo A return air path can only contain one AirLoopHVAC:ZoneMixer
       \memo and one or more AirLoopHVAC:ReturnPlenum objects.
   A1, \field Name
       \required-field
   A2, \field Return Air Path Outlet Node Name
       \required-field
       \type node
   A3, \field Component 1 Object Type
       \begin-extensible
       \required-field
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
   A4, \field Component 1 Name
       \required-field
       \type object-list
       \object-list ReturnPathComponentNames
   A5, \field Component 2 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
   A6, \field Component 2 Name
       \type object-list
       \object-list ReturnPathComponentNames
   A7, \field Component 3 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
   A8, \field Component 3 Name
       \type object-list
       \object-list ReturnPathComponentNames
   A9, \field Component 4 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A10, \field Component 4 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A11, \field Component 5 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A12, \field Component 5 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A13, \field Component 6 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A14, \field Component 6 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A15, \field Component 7 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A16, \field Component 7 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A17, \field Component 8 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A18, \field Component 8 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A19, \field Component 9 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A20, \field Component 9 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A21, \field Component 10 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A22, \field Component 10 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A23, \field Component 11 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A24, \field Component 11 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A25, \field Component 12 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A26, \field Component 12 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A27, \field Component 13 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A28, \field Component 13 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A29, \field Component 14 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A30, \field Component 14 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A31, \field Component 15 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A32, \field Component 15 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A33, \field Component 16 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A34, \field Component 16 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A35, \field Component 17 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A36, \field Component 17 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A37, \field Component 18 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A38, \field Component 18 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A39, \field Component 19 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A40, \field Component 19 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A41, \field Component 20 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A42, \field Component 20 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A43, \field Component 21 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A44, \field Component 21 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A45, \field Component 22 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A46, \field Component 22 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A47, \field Component 23 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A48, \field Component 23 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A49, \field Component 24 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A50, \field Component 24 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A51, \field Component 25 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A52; \field Component 25 Name
       \type object-list
       \object-list ReturnPathComponentNames

AirLoopHVAC:DedicatedOutdoorAirSystem,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \min-fields 11
       \memo Defines a central forced air system to provide dedicated outdoor air to multiple
       \memo AirLoopHVACs.
  A1 , \field Name
       \required-field
       \type alpha
       \reference DOASAirLoops
  A2 , \field AirLoopHVAC:OutdoorAirSystem Name
       \note Enter the name of an AirLoopHVAC:OutdoorAirSystem object.
       \type object-list
       \object-list validBranchEquipmentNames
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field AirLoopHVAC:Mixer Name
       \note Name of AirLoopHVAC:Mixer.
       \object-list AirLoopHVACMixerNames
       \required-field
  A5 , \field AirLoopHVAC:Splitter Name
       \note Name of AirLoopHVAC:Splitter.
       \object-list AirLoopHVACSplitterNames
       \required-field
  N1 , \field Preheat Design Temperature
       \required-field
       \type real
       \units C
  N2 , \field Preheat Design Humidity Ratio
       \required-field
       \type real
       \units kgWater/kgDryAir
  N3 , \field Precool Design Temperature
       \required-field
       \type real
       \units C
  N4 , \field Precool Design Humidity Ratio
       \required-field
       \type real
       \units kgWater/kgDryAir
  N5 , \field Number of AirLoopHVAC
       \required-field
       \type integer
       \note Enter the number of the AirLoopHAVC served by AirLoopHVAC:DedicatedOutdoorAirSystem
  A6 , \field AirLoopHVAC 1 Name
       \note The rest of fields are extensible. It requires AirLoopHVAC names served by
       \note an AirLoopHVAC:DedicatedOutdoorAirSystem.
       \begin-extensible
       \type object-list
       \object-list AirPrimaryLoops
  A7 , \field AirLoopHVAC 2 Name
       \type object-list
       \object-list AirPrimaryLoops
  A8 , \field AirLoopHVAC 3 Name
       \type object-list
       \object-list AirPrimaryLoops
  A9 , \field AirLoopHVAC 4 Name
       \type object-list
       \object-list AirPrimaryLoops
  A10, \field AirLoopHVAC 5 Name
       \type object-list
       \object-list AirPrimaryLoops
  A11, \field AirLoopHVAC 6 Name
       \type object-list
       \object-list AirPrimaryLoops
  A12, \field AirLoopHVAC 7 Name
       \type object-list
       \object-list AirPrimaryLoops
  A13, \field AirLoopHVAC 8 Name
       \type object-list
       \object-list AirPrimaryLoops
  A14, \field AirLoopHVAC 9 Name
       \type object-list
       \object-list AirPrimaryLoops
  A15, \field AirLoopHVAC 10 Name
       \type object-list
       \object-list AirPrimaryLoops
  A16, \field AirLoopHVAC 11 Name
       \type object-list
       \object-list AirPrimaryLoops
  A17, \field AirLoopHVAC 12 Name
       \type object-list
       \object-list AirPrimaryLoops
  A18, \field AirLoopHVAC 13 Name
       \type object-list
       \object-list AirPrimaryLoops
  A19, \field AirLoopHVAC 14 Name
       \type object-list
       \object-list AirPrimaryLoops
  A20, \field AirLoopHVAC 15 Name
       \type object-list
       \object-list AirPrimaryLoops
  A21, \field AirLoopHVAC 16 Name
       \type object-list
       \object-list AirPrimaryLoops
  A22, \field AirLoopHVAC 17 Name
       \type object-list
       \object-list AirPrimaryLoops
  A23, \field AirLoopHVAC 18 Name
       \type object-list
       \object-list AirPrimaryLoops
  A24, \field AirLoopHVAC 19 Name
       \type object-list
       \object-list AirPrimaryLoops
  A25; \field AirLoopHVAC 20 Name
       \type object-list
       \object-list AirPrimaryLoops

AirLoopHVAC:Mixer,
       \extensible:1 - Just duplicate last field and comments (changing numbering, please)
       \memo Mix N inlet air streams from Relief Air Stream Node in OutdoorAir:Mixer objects
       \memo served by AirLoopHVAC objects listed in AirLoopHVAC:DedicatedOutdoorAirSystem into one
       \memo (currently 10 as default, but extensible). Node names cannot
       \memo be duplicated within a single mixer list.
  A1 , \field Name
       \required-field
       \reference AirLoopHVACMixerNames
  A2 , \field Outlet Node Name
       \required-field
       \type node
  A3 , \field Inlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
  A4 , \field Inlet 2 Node Name
       \type node
  A5 , \field Inlet 3 Node Name
       \type node
  A6 , \field Inlet 4 Node Name
       \type node
  A7 , \field Inlet 5 Node Name
       \type node
  A8 , \field Inlet 6 Node Name
       \type node
  A9 , \field Inlet 7 Node Name
       \type node
  A10, \field Inlet 8 Node Name
       \type node
  A11, \field Inlet 9 Node Name
       \type node
  A12, \field Inlet 10 Node Name
       \type node
  A13, \field Inlet 11 Node Name
       \type node
  A14, \field Inlet 12 Node Name
       \type node
  A15, \field Inlet 13 Node Name
       \type node
  A16, \field Inlet 14 Node Name
       \type node
  A17, \field Inlet 15 Node Name
       \type node
  A18, \field Inlet 16 Node Name
       \type node
  A19, \field Inlet 17 Node Name
       \type node
  A20, \field Inlet 18 Node Name
       \type node
  A21, \field Inlet 19 Node Name
       \type node
  A22, \field Inlet 20 Node Name
       \type node
  A23, \field Inlet 21 Node Name
       \type node
  A24, \field Inlet 22 Node Name
       \type node
  A25, \field Inlet 23 Node Name
       \type node
  A26, \field Inlet 24 Node Name
       \type node
  A27, \field Inlet 25 Node Name
       \type node
  A28, \field Inlet 26 Node Name
       \type node
  A29, \field Inlet 27 Node Name
       \type node
  A30, \field Inlet 28 Node Name
       \type node
  A31, \field Inlet 29 Node Name
       \type node
  A32, \field Inlet 30 Node Name
       \type node
  A33, \field Inlet 31 Node Name
       \type node
  A34, \field Inlet 32 Node Name
       \type node
  A35, \field Inlet 33 Node Name
       \type node
  A36, \field Inlet 34 Node Name
       \type node
  A37, \field Inlet 35 Node Name
       \type node
  A38, \field Inlet 36 Node Name
       \type node
  A39, \field Inlet 37 Node Name
       \type node
  A40, \field Inlet 38 Node Name
       \type node
  A41, \field Inlet 39 Node Name
       \type node
  A42, \field Inlet 40 Node Name
       \type node
  A43, \field Inlet 41 Node Name
       \type node
  A44, \field Inlet 42 Node Name
       \type node
  A45, \field Inlet 43 Node Name
       \type node
  A46, \field Inlet 44 Node Name
       \type node
  A47, \field Inlet 45 Node Name
       \type node
  A48, \field Inlet 46 Node Name
       \type node
  A49, \field Inlet 47 Node Name
       \type node
  A50, \field Inlet 48 Node Name
       \type node
  A51, \field Inlet 49 Node Name
       \type node
  A52; \field Inlet 50 Node Name
       \type node

AirLoopHVAC:Splitter,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Split one air stream from AirLoopHVAC:DedicatedOutdoorAirSystem outlet node into N
       \memo outlet streams (currently 10 as default, but extensible). Node names
       \memo should be Outdoor Air Stream Node Name in OutdoorAir:Mixer objects served by
       \memo AirLoopHVAC objects listed in AirLoopHVAC:DedicatedOutdoorAirSystem.
  A1 , \field Name
       \required-field
       \reference AirLoopHVACSplitterNames
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
  A4 , \field Outlet 2 Node Name
       \type node
  A5 , \field Outlet 3 Node Name
       \type node
  A6 , \field Outlet 4 Node Name
       \type node
  A7 , \field Outlet 5 Node Name
       \type node
  A8 , \field Outlet 6 Node Name
       \type node
  A9 , \field Outlet 7 Node Name
       \type node
  A10, \field Outlet 8 Node Name
       \type node
  A11, \field Outlet 9 Node Name
       \type node
  A12, \field Outlet 10 Node Name
       \type node
  A13, \field Outlet 11 Node Name
       \type node
  A14, \field Outlet 12 Node Name
       \type node
  A15, \field Outlet 13 Node Name
       \type node
  A16, \field Outlet 14 Node Name
       \type node
  A17, \field Outlet 15 Node Name
       \type node
  A18, \field Outlet 16 Node Name
       \type node
  A19, \field Outlet 17 Node Name
       \type node
  A20, \field Outlet 18 Node Name
       \type node
  A21, \field Outlet 19 Node Name
       \type node
  A22, \field Outlet 20 Node Name
       \type node
  A23, \field Outlet 21 Node Name
       \type node
  A24, \field Outlet 22 Node Name
       \type node
  A25, \field Outlet 23 Node Name
       \type node
  A26, \field Outlet 24 Node Name
       \type node
  A27, \field Outlet 25 Node Name
       \type node
  A28, \field Outlet 26 Node Name
       \type node
  A29, \field Outlet 27 Node Name
       \type node
  A30, \field Outlet 28 Node Name
       \type node
  A31, \field Outlet 29 Node Name
       \type node
  A32, \field Outlet 30 Node Name
       \type node
  A33, \field Outlet 31 Node Name
       \type node
  A34, \field Outlet 32 Node Name
       \type node
  A35, \field Outlet 33 Node Name
       \type node
  A36, \field Outlet 34 Node Name
       \type node
  A37, \field Outlet 35 Node Name
       \type node
  A38, \field Outlet 36 Node Name
       \type node
  A39, \field Outlet 37 Node Name
       \type node
  A40, \field Outlet 38 Node Name
       \type node
  A41, \field Outlet 39 Node Name
       \type node
  A42, \field Outlet 40 Node Name
       \type node
  A43, \field Outlet 41 Node Name
       \type node
  A44, \field Outlet 42 Node Name
       \type node
  A45, \field Outlet 43 Node Name
       \type node
  A46, \field Outlet 44 Node Name
       \type node
  A47, \field Outlet 45 Node Name
       \type node
  A48, \field Outlet 46 Node Name
       \type node
  A49, \field Outlet 47 Node Name
       \type node
  A50, \field Outlet 48 Node Name
       \type node
  A51, \field Outlet 49 Node Name
       \type node
  A52; \field Outlet 50 Node Name
       \type node

\group Node-Branch Management

Branch,
        \extensible:4 Just duplicate last 4 fields and comments (changing numbering, please)
        \memo List components on the branch in simulation and connection order
        \memo Note: this should NOT include splitters or mixers which define
        \memo endpoints of branches
   A1,  \field Name
        \required-field
        \reference Branches
   A2,  \field Pressure Drop Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note Optional field to include this branch in plant pressure drop calculations
        \note This field is only relevant for branches in PlantLoops and CondenserLoops
        \note Air loops do not account for pressure drop using this field
        \note Valid curve types are: Curve:Functional:PressureDrop or
        \note one of Curve:{Linear,Quadratic,Cubic,Exponent}')
   A3,  \field Component 1 Object Type
        \begin-extensible
        \required-field
        \type object-list
        \object-list validBranchEquipmentTypes
   A4,  \field Component 1 Name
        \required-field
        \type object-list
        \object-list validBranchEquipmentNames
   A5,  \field Component 1 Inlet Node Name
        \required-field
        \type node
   A6,  \field Component 1 Outlet Node Name
        \required-field
        \type node
   A7,  \field Component 2 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A8,  \field Component 2 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A9,  \field Component 2 Inlet Node Name
        \type node
   A10, \field Component 2 Outlet Node Name
        \type node
   A11, \field Component 3 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A12, \field Component 3 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A13, \field Component 3 Inlet Node Name
        \type node
   A14, \field Component 3 Outlet Node Name
        \type node
   A15, \field Component 4 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A16, \field Component 4 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A17, \field Component 4 Inlet Node Name
        \type node
   A18, \field Component 4 Outlet Node Name
        \type node
   A19, \field Component 5 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A20, \field Component 5 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A21, \field Component 5 Inlet Node Name
        \type node
   A22, \field Component 5 Outlet Node Name
        \type node
   A23, \field Component 6 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A24, \field Component 6 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A25, \field Component 6 Inlet Node Name
        \type node
   A26, \field Component 6 Outlet Node Name
        \type node
   A27, \field Component 7 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A28, \field Component 7 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A29, \field Component 7 Inlet Node Name
        \type node
   A30, \field Component 7 Outlet Node Name
        \type node
   A31, \field Component 8 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A32, \field Component 8 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A33, \field Component 8 Inlet Node Name
        \type node
   A34, \field Component 8 Outlet Node Name
        \type node
   A35, \field Component 9 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A36, \field Component 9 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A37, \field Component 9 Inlet Node Name
        \type node
   A38, \field Component 9 Outlet Node Name
        \type node
   A39, \field Component 10 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A40, \field Component 10 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A41, \field Component 10 Inlet Node Name
        \type node
   A42, \field Component 10 Outlet Node Name
        \type node
   A43, \field Component 11 Object Type
        \type object-list
        \object-list validBranchEquipmentTypes
   A44, \field Component 11 Name
        \type object-list
        \object-list validBranchEquipmentNames
   A45, \field Component 11 Inlet Node Name
        \type node
   A46; \field Component 11 Outlet Node Name
        \type node

BranchList,
 \extensible:1 Just duplicate last field and comments (changing numbering, please)
 \memo Branches MUST be listed in Flow order: Inlet branch, then parallel branches, then Outlet branch.
 \memo Branches are simulated in the order listed. Branch names cannot be duplicated within a single branch list.
   A1,  \field Name
       \required-field
       \reference BranchLists
   A2, \field Branch 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list Branches
   A3, \field Branch 2 Name
       \type object-list
       \object-list Branches
   A4, \field Branch 3 Name
       \type object-list
       \object-list Branches
   A5, \field Branch 4 Name
       \type object-list
       \object-list Branches
   A6, \field Branch 5 Name
       \type object-list
       \object-list Branches
   A7, \field Branch 6 Name
       \type object-list
       \object-list Branches
   A8, \field Branch 7 Name
       \type object-list
       \object-list Branches
   A9, \field Branch 8 Name
       \type object-list
       \object-list Branches
   A10, \field Branch 9 Name
        \type object-list
        \object-list Branches
   A11, \field Branch 10 Name
        \type object-list
        \object-list Branches
   A12, \field Branch 11 Name
        \type object-list
        \object-list Branches
   A13, \field Branch 12 Name
       \type object-list
        \object-list Branches
   A14, \field Branch 13 Name
        \type object-list
        \object-list Branches
   A15, \field Branch 14 Name
        \type object-list
        \object-list Branches
   A16, \field Branch 15 Name
        \type object-list
        \object-list Branches
   A17, \field Branch 16 Name
        \type object-list
        \object-list Branches
   A18, \field Branch 17 Name
        \type object-list
        \object-list Branches
   A19, \field Branch 18 Name
        \type object-list
        \object-list Branches
   A20, \field Branch 19 Name
        \type object-list
        \object-list Branches
   A21, \field Branch 20 Name
        \type object-list
        \object-list Branches
   A22, \field Branch 21 Name
        \type object-list
        \object-list Branches
   A23, \field Branch 22 Name
        \type object-list
        \object-list Branches
   A24, \field Branch 23 Name
        \type object-list
        \object-list Branches
   A25, \field Branch 24 Name
        \type object-list
        \object-list Branches
   A26, \field Branch 25 Name
        \type object-list
        \object-list Branches
   A27, \field Branch 26 Name
        \type object-list
        \object-list Branches
   A28, \field Branch 27 Name
        \type object-list
        \object-list Branches
   A29, \field Branch 28 Name
        \type object-list
        \object-list Branches
   A30, \field Branch 29 Name
        \type object-list
        \object-list Branches
   A31, \field Branch 30 Name
        \type object-list
        \object-list Branches
   A32, \field Branch 31 Name
        \type object-list
        \object-list Branches
   A33, \field Branch 32 Name
        \type object-list
        \object-list Branches
   A34, \field Branch 33 Name
        \type object-list
        \object-list Branches
   A35, \field Branch 34 Name
        \type object-list
        \object-list Branches
   A36, \field Branch 35 Name
        \type object-list
        \object-list Branches
   A37, \field Branch 36 Name
        \type object-list
        \object-list Branches
   A38, \field Branch 37 Name
        \type object-list
        \object-list Branches
   A39, \field Branch 38 Name
        \type object-list
        \object-list Branches
   A40, \field Branch 39 Name
        \type object-list
        \object-list Branches
   A41, \field Branch 40 Name
        \type object-list
        \object-list Branches
   A42, \field Branch 41 Name
        \type object-list
        \object-list Branches
   A43, \field Branch 42 Name
        \type object-list
        \object-list Branches
   A44, \field Branch 43 Name
        \type object-list
        \object-list Branches
   A45, \field Branch 44 Name
        \type object-list
        \object-list Branches
   A46, \field Branch 45 Name
        \type object-list
        \object-list Branches
   A47, \field Branch 46 Name
        \type object-list
        \object-list Branches
   A48, \field Branch 47 Name
        \type object-list
        \object-list Branches
   A49, \field Branch 48 Name
        \type object-list
        \object-list Branches
   A50, \field Branch 49 Name
        \type object-list
        \object-list Branches
   A51, \field Branch 50 Name
        \type object-list
        \object-list Branches
   A52, \field Branch 51 Name
        \type object-list
        \object-list Branches
   A53, \field Branch 52 Name
        \type object-list
        \object-list Branches
   A54, \field Branch 53 Name
        \type object-list
        \object-list Branches
   A55, \field Branch 54 Name
        \type object-list
        \object-list Branches
   A56, \field Branch 55 Name
        \type object-list
        \object-list Branches
   A57, \field Branch 56 Name
        \type object-list
        \object-list Branches
   A58, \field Branch 57 Name
        \type object-list
        \object-list Branches
   A59, \field Branch 58 Name
        \type object-list
        \object-list Branches
   A60, \field Branch 59 Name
        \type object-list
        \object-list Branches
   A61, \field Branch 60 Name
        \type object-list
        \object-list Branches
   A62, \field Branch 61 Name
        \type object-list
        \object-list Branches
   A63, \field Branch 62 Name
        \type object-list
        \object-list Branches
   A64, \field Branch 63 Name
        \type object-list
        \object-list Branches
   A65, \field Branch 64 Name
        \type object-list
        \object-list Branches
   A66, \field Branch 65 Name
        \type object-list
        \object-list Branches
   A67, \field Branch 66 Name
        \type object-list
        \object-list Branches
   A68, \field Branch 67 Name
        \type object-list
        \object-list Branches
   A69, \field Branch 68 Name
        \type object-list
        \object-list Branches
   A70, \field Branch 69 Name
        \type object-list
        \object-list Branches
   A71, \field Branch 70 Name
        \type object-list
        \object-list Branches
   A72, \field Branch 71 Name
        \type object-list
        \object-list Branches
   A73, \field Branch 72 Name
        \type object-list
        \object-list Branches
   A74, \field Branch 73 Name
        \type object-list
        \object-list Branches
   A75, \field Branch 74 Name
        \type object-list
        \object-list Branches
   A76, \field Branch 75 Name
        \type object-list
        \object-list Branches
   A77, \field Branch 76 Name
        \type object-list
        \object-list Branches
   A78, \field Branch 77 Name
        \type object-list
        \object-list Branches
   A79, \field Branch 78 Name
        \type object-list
        \object-list Branches
   A80, \field Branch 79 Name
        \type object-list
        \object-list Branches
   A81, \field Branch 80 Name
        \type object-list
        \object-list Branches
   A82, \field Branch 81 Name
        \type object-list
        \object-list Branches
   A83, \field Branch 82 Name
        \type object-list
        \object-list Branches
   A84, \field Branch 83 Name
        \type object-list
        \object-list Branches
   A85, \field Branch 84 Name
        \type object-list
        \object-list Branches
   A86, \field Branch 85 Name
        \type object-list
        \object-list Branches
   A87, \field Branch 86 Name
        \type object-list
        \object-list Branches
   A88, \field Branch 87 Name
        \type object-list
        \object-list Branches
   A89, \field Branch 88 Name
        \type object-list
        \object-list Branches
   A90, \field Branch 89 Name
        \type object-list
        \object-list Branches
   A91, \field Branch 90 Name
        \type object-list
        \object-list Branches
   A92, \field Branch 91 Name
        \type object-list
        \object-list Branches
   A93, \field Branch 92 Name
        \type object-list
        \object-list Branches
   A94, \field Branch 93 Name
        \type object-list
        \object-list Branches
   A95, \field Branch 94 Name
        \type object-list
        \object-list Branches
   A96, \field Branch 95 Name
        \type object-list
        \object-list Branches
   A97, \field Branch 96 Name
        \type object-list
        \object-list Branches
   A98, \field Branch 97 Name
        \type object-list
        \object-list Branches
   A99, \field Branch 98 Name
        \type object-list
        \object-list Branches
  A100, \field Branch 99 Name
        \type object-list
        \object-list Branches
  A101, \field Branch 100 Name
        \type object-list
        \object-list Branches
  A102,A103,A104,A105,A106,A107,A108,A109,A110,A111, \note fields as indicated
  A112,A113,A114,A115,A116,A117,A118,A119,A120,A121, \note fields as indicated
  A122,A123,A124,A125,A126,A127,A128,A129,A130,A131, \note fields as indicated
  A132,A133,A134,A135,A136,A137,A138,A139,A140,A141, \note fields as indicated
  A142,A143,A144,A145,A146,A147,A148,A149,A150,A151, \note fields as indicated
  A152,A153,A154,A155,A156,A157,A158,A159,A160,A161, \note fields as indicated
  A162,A163,A164,A165,A166,A167,A168,A169,A170,A171, \note fields as indicated
  A172,A173,A174,A175,A176,A177,A178,A179,A180,A181, \note fields as indicated
  A182,A183,A184,A185,A186,A187,A188,A189,A190,A191, \note fields as indicated
  A192,A193,A194,A195,A196,A197,A198,A199,A200,A201, \note fields as indicated
  A202,A203,A204,A205,A206,A207,A208,A209,A210,A211, \note fields as indicated
  A212,A213,A214,A215,A216,A217,A218,A219,A220,A221, \note fields as indicated
  A222,A223,A224,A225,A226,A227,A228,A229,A230,A231, \note fields as indicated
  A232,A233,A234,A235,A236,A237,A238,A239,A240,A241, \note fields as indicated
  A242,A243,A244,A245,A246,A247,A248,A249,A250,A251, \note fields as indicated
  A252,A253,A254,A255,A256,A257,A258,A259,A260,A261, \note fields as indicated
  A262,A263,A264,A265,A266,A267,A268,A269,A270,A271, \note fields as indicated
  A272,A273,A274,A275,A276,A277,A278,A279,A280,A281, \note fields as indicated
  A282,A283,A284,A285,A286,A287,A288,A289,A290,A291, \note fields as indicated
  A292,A293,A294,A295,A296,A297,A298,A299,A300,A301, \note fields as indicated
  A302,A303,A304,A305,A306,A307,A308,A309,A310,A311, \note fields as indicated
  A312,A313,A314,A315,A316,A317,A318,A319,A320,A321, \note fields as indicated
  A322,A323,A324,A325,A326,A327,A328,A329,A330,A331, \note fields as indicated
  A332,A333,A334,A335,A336,A337,A338,A339,A340,A341, \note fields as indicated
  A342,A343,A344,A345,A346,A347,A348,A349,A350,A351, \note fields as indicated
  A352,A353,A354,A355,A356,A357,A358,A359,A360,A361, \note fields as indicated
  A362,A363,A364,A365,A366,A367,A368,A369,A370,A371, \note fields as indicated
  A372,A373,A374,A375,A376,A377,A378,A379,A380,A381, \note fields as indicated
  A382,A383,A384,A385,A386,A387,A388,A389,A390,A391, \note fields as indicated
  A392,A393,A394,A395,A396,A397,A398,A399,A400,A401, \note fields as indicated
  A402,A403,A404,A405,A406,A407,A408,A409,A410,A411, \note fields as indicated
  A412,A413,A414,A415,A416,A417,A418,A419,A420,A421, \note fields as indicated
  A422,A423,A424,A425,A426,A427,A428,A429,A430,A431, \note fields as indicated
  A432,A433,A434,A435,A436,A437,A438,A439,A440,A441, \note fields as indicated
  A442,A443,A444,A445,A446,A447,A448,A449,A450,A451, \note fields as indicated
  A452,A453,A454,A455,A456,A457,A458,A459,A460,A461, \note fields as indicated
  A462,A463,A464,A465,A466,A467,A468,A469,A470,A471, \note fields as indicated
  A472,A473,A474,A475,A476,A477,A478,A479,A480,A481, \note fields as indicated
  A482,A483,A484,A485,A486,A487,A488,A489,A490,A491, \note fields as indicated
  A492,A493,A494,A495,A496,A497,A498,A499,A500,A501; \note fields as indicated

Connector:Splitter,
  \min-fields 3
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Split one air/water stream into N outlet streams. Branch names cannot be duplicated
       \memo within a single Splitter list.
   A1, \field Name
        \required-field
        \reference PlantConnectors
   A2, \field Inlet Branch Name
        \required-field
        \type object-list
        \object-list Branches
   A3, \field Outlet Branch 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list Branches
   A4, \field Outlet Branch 2 Name
        \type object-list
        \object-list Branches
   A5, \field Outlet Branch 3 Name
        \type object-list
        \object-list Branches
   A6, \field Outlet Branch 4 Name
        \type object-list
        \object-list Branches
   A7, \field Outlet Branch 5 Name
        \type object-list
        \object-list Branches
   A8, \field Outlet Branch 6 Name
        \type object-list
        \object-list Branches
   A9, \field Outlet Branch 7 Name
        \type object-list
        \object-list Branches
   A10, \field Outlet Branch 8 Name
        \type object-list
        \object-list Branches
   A11, \field Outlet Branch 9 Name
        \type object-list
        \object-list Branches
   A12, \field Outlet Branch 10 Name
        \type object-list
        \object-list Branches
   A13, \field Outlet Branch 11 Name
        \type object-list
        \object-list Branches
   A14, \field Outlet Branch 12 Name
        \type object-list
        \object-list Branches
   A15, \field Outlet Branch 13 Name
        \type object-list
        \object-list Branches
   A16, \field Outlet Branch 14 Name
        \type object-list
        \object-list Branches
   A17, \field Outlet Branch 15 Name
        \type object-list
        \object-list Branches
   A18, \field Outlet Branch 16 Name
        \type object-list
        \object-list Branches
   A19, \field Outlet Branch 17 Name
        \type object-list
        \object-list Branches
   A20, \field Outlet Branch 18 Name
        \type object-list
        \object-list Branches
   A21, \field Outlet Branch 19 Name
        \type object-list
        \object-list Branches
   A22, \field Outlet Branch 20 Name
        \type object-list
        \object-list Branches
   A23, \field Outlet Branch 21 Name
        \type object-list
        \object-list Branches
   A24, \field Outlet Branch 22 Name
        \type object-list
        \object-list Branches
   A25, \field Outlet Branch 23 Name
        \type object-list
        \object-list Branches
   A26, \field Outlet Branch 24 Name
        \type object-list
        \object-list Branches
   A27, \field Outlet Branch 25 Name
        \type object-list
        \object-list Branches
   A28, \field Outlet Branch 26 Name
        \type object-list
        \object-list Branches
   A29, \field Outlet Branch 27 Name
        \type object-list
        \object-list Branches
   A30, \field Outlet Branch 28 Name
        \type object-list
        \object-list Branches
   A31, \field Outlet Branch 29 Name
        \type object-list
        \object-list Branches
   A32, \field Outlet Branch 30 Name
        \type object-list
        \object-list Branches
   A33, \field Outlet Branch 31 Name
        \type object-list
        \object-list Branches
   A34, \field Outlet Branch 32 Name
        \type object-list
        \object-list Branches
   A35, \field Outlet Branch 33 Name
        \type object-list
        \object-list Branches
   A36, \field Outlet Branch 34 Name
        \type object-list
        \object-list Branches
   A37, \field Outlet Branch 35 Name
        \type object-list
        \object-list Branches
   A38, \field Outlet Branch 36 Name
        \type object-list
        \object-list Branches
   A39, \field Outlet Branch 37 Name
        \type object-list
        \object-list Branches
   A40, \field Outlet Branch 38 Name
        \type object-list
        \object-list Branches
   A41, \field Outlet Branch 39 Name
        \type object-list
        \object-list Branches
   A42, \field Outlet Branch 40 Name
        \type object-list
        \object-list Branches
   A43, \field Outlet Branch 41 Name
        \type object-list
        \object-list Branches
   A44, \field Outlet Branch 42 Name
        \type object-list
        \object-list Branches
   A45, \field Outlet Branch 43 Name
        \type object-list
        \object-list Branches
   A46, \field Outlet Branch 44 Name
        \type object-list
        \object-list Branches
   A47, \field Outlet Branch 45 Name
        \type object-list
        \object-list Branches
   A48, \field Outlet Branch 46 Name
        \type object-list
        \object-list Branches
   A49, \field Outlet Branch 47 Name
        \type object-list
        \object-list Branches
   A50, \field Outlet Branch 48 Name
        \type object-list
        \object-list Branches
   A51, \field Outlet Branch 49 Name
        \type object-list
        \object-list Branches
   A52, \field Outlet Branch 50 Name
        \type object-list
        \object-list Branches
   A53, \field Outlet Branch 51 Name
        \type object-list
        \object-list Branches
   A54, \field Outlet Branch 52 Name
        \type object-list
        \object-list Branches
   A55, \field Outlet Branch 53 Name
        \type object-list
        \object-list Branches
   A56, \field Outlet Branch 54 Name
        \type object-list
        \object-list Branches
   A57, \field Outlet Branch 55 Name
        \type object-list
        \object-list Branches
   A58, \field Outlet Branch 56 Name
        \type object-list
        \object-list Branches
   A59, \field Outlet Branch 57 Name
        \type object-list
        \object-list Branches
   A60, \field Outlet Branch 58 Name
        \type object-list
        \object-list Branches
   A61, \field Outlet Branch 59 Name
        \type object-list
        \object-list Branches
   A62, \field Outlet Branch 60 Name
        \type object-list
        \object-list Branches
   A63, \field Outlet Branch 61 Name
        \type object-list
        \object-list Branches
   A64, \field Outlet Branch 62 Name
        \type object-list
        \object-list Branches
   A65, \field Outlet Branch 63 Name
        \type object-list
        \object-list Branches
   A66, \field Outlet Branch 64 Name
        \type object-list
        \object-list Branches
   A67, \field Outlet Branch 65 Name
        \type object-list
        \object-list Branches
   A68, \field Outlet Branch 66 Name
        \type object-list
        \object-list Branches
   A69, \field Outlet Branch 67 Name
        \type object-list
        \object-list Branches
   A70, \field Outlet Branch 68 Name
        \type object-list
        \object-list Branches
   A71, \field Outlet Branch 69 Name
        \type object-list
        \object-list Branches
   A72, \field Outlet Branch 70 Name
        \type object-list
        \object-list Branches
   A73, \field Outlet Branch 71 Name
        \type object-list
        \object-list Branches
   A74, \field Outlet Branch 72 Name
        \type object-list
        \object-list Branches
   A75, \field Outlet Branch 73 Name
        \type object-list
        \object-list Branches
   A76, \field Outlet Branch 74 Name
        \type object-list
        \object-list Branches
   A77, \field Outlet Branch 75 Name
        \type object-list
        \object-list Branches
   A78, \field Outlet Branch 76 Name
        \type object-list
        \object-list Branches
   A79, \field Outlet Branch 77 Name
        \type object-list
        \object-list Branches
   A80, \field Outlet Branch 78 Name
        \type object-list
        \object-list Branches
   A81, \field Outlet Branch 79 Name
        \type object-list
        \object-list Branches
   A82, \field Outlet Branch 80 Name
        \type object-list
        \object-list Branches
   A83, \field Outlet Branch 81 Name
        \type object-list
        \object-list Branches
   A84, \field Outlet Branch 82 Name
        \type object-list
        \object-list Branches
   A85, \field Outlet Branch 83 Name
        \type object-list
        \object-list Branches
   A86, \field Outlet Branch 84 Name
        \type object-list
        \object-list Branches
   A87, \field Outlet Branch 85 Name
        \type object-list
        \object-list Branches
   A88, \field Outlet Branch 86 Name
        \type object-list
        \object-list Branches
   A89, \field Outlet Branch 87 Name
        \type object-list
        \object-list Branches
   A90, \field Outlet Branch 88 Name
        \type object-list
        \object-list Branches
   A91, \field Outlet Branch 89 Name
        \type object-list
        \object-list Branches
   A92, \field Outlet Branch 90 Name
        \type object-list
        \object-list Branches
   A93, \field Outlet Branch 91 Name
        \type object-list
        \object-list Branches
   A94, \field Outlet Branch 92 Name
        \type object-list
        \object-list Branches
   A95, \field Outlet Branch 93 Name
        \type object-list
        \object-list Branches
   A96, \field Outlet Branch 94 Name
        \type object-list
        \object-list Branches
   A97, \field Outlet Branch 95 Name
        \type object-list
        \object-list Branches
   A98, \field Outlet Branch 96 Name
        \type object-list
        \object-list Branches
   A99, \field Outlet Branch 97 Name
        \type object-list
        \object-list Branches
  A100, \field Outlet Branch 98 Name
        \type object-list
        \object-list Branches
  A101, \field Outlet Branch 99 Name
        \type object-list
        \object-list Branches
  A102, \field Outlet Branch 100 Name
        \type object-list
        \object-list Branches
  A103,A104,A105,A106,A107,A108,A109,A110,A111,A112, \note fields as indicated
  A113,A114,A115,A116,A117,A118,A119,A120,A121,A122, \note fields as indicated
  A123,A124,A125,A126,A127,A128,A129,A130,A131,A132, \note fields as indicated
  A133,A134,A135,A136,A137,A138,A139,A140,A141,A142, \note fields as indicated
  A143,A144,A145,A146,A147,A148,A149,A150,A151,A152, \note fields as indicated
  A153,A154,A155,A156,A157,A158,A159,A160,A161,A162, \note fields as indicated
  A163,A164,A165,A166,A167,A168,A169,A170,A171,A172, \note fields as indicated
  A173,A174,A175,A176,A177,A178,A179,A180,A181,A182, \note fields as indicated
  A183,A184,A185,A186,A187,A188,A189,A190,A191,A192, \note fields as indicated
  A193,A194,A195,A196,A197,A198,A199,A200,A201,A202, \note fields as indicated
  A203,A204,A205,A206,A207,A208,A209,A210,A211,A212, \note fields as indicated
  A213,A214,A215,A216,A217,A218,A219,A220,A221,A222, \note fields as indicated
  A223,A224,A225,A226,A227,A228,A229,A230,A231,A232, \note fields as indicated
  A233,A234,A235,A236,A237,A238,A239,A240,A241,A242, \note fields as indicated
  A243,A244,A245,A246,A247,A248,A249,A250,A251,A252, \note fields as indicated
  A253,A254,A255,A256,A257,A258,A259,A260,A261,A262, \note fields as indicated
  A263,A264,A265,A266,A267,A268,A269,A270,A271,A272, \note fields as indicated
  A273,A274,A275,A276,A277,A278,A279,A280,A281,A282, \note fields as indicated
  A283,A284,A285,A286,A287,A288,A289,A290,A291,A292, \note fields as indicated
  A293,A294,A295,A296,A297,A298,A299,A300,A301,A302, \note fields as indicated
  A303,A304,A305,A306,A307,A308,A309,A310,A311,A312, \note fields as indicated
  A313,A314,A315,A316,A317,A318,A319,A320,A321,A322, \note fields as indicated
  A323,A324,A325,A326,A327,A328,A329,A330,A331,A332, \note fields as indicated
  A333,A334,A335,A336,A337,A338,A339,A340,A341,A342, \note fields as indicated
  A343,A344,A345,A346,A347,A348,A349,A350,A351,A352, \note fields as indicated
  A353,A354,A355,A356,A357,A358,A359,A360,A361,A362, \note fields as indicated
  A363,A364,A365,A366,A367,A368,A369,A370,A371,A372, \note fields as indicated
  A373,A374,A375,A376,A377,A378,A379,A380,A381,A382, \note fields as indicated
  A383,A384,A385,A386,A387,A388,A389,A390,A391,A392, \note fields as indicated
  A393,A394,A395,A396,A397,A398,A399,A400,A401,A402, \note fields as indicated
  A403,A404,A405,A406,A407,A408,A409,A410,A411,A412, \note fields as indicated
  A413,A414,A415,A416,A417,A418,A419,A420,A421,A422, \note fields as indicated
  A423,A424,A425,A426,A427,A428,A429,A430,A431,A432, \note fields as indicated
  A433,A434,A435,A436,A437,A438,A439,A440,A441,A442, \note fields as indicated
  A443,A444,A445,A446,A447,A448,A449,A450,A451,A452, \note fields as indicated
  A453,A454,A455,A456,A457,A458,A459,A460,A461,A462, \note fields as indicated
  A463,A464,A465,A466,A467,A468,A469,A470,A471,A472, \note fields as indicated
  A473,A474,A475,A476,A477,A478,A479,A480,A481,A482, \note fields as indicated
  A483,A484,A485,A486,A487,A488,A489,A490,A491,A492, \note fields as indicated
  A493,A494,A495,A496,A497,A498,A499,A500,A501,A502; \note fields as indicated

Connector:Mixer,
  \min-fields 3
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Mix N inlet air/water streams into one. Branch names cannot be duplicated within
       \memo a single mixer list.
   A1 , \field Name
        \required-field
        \reference PlantConnectors
   A2 , \field Outlet Branch Name
        \required-field
        \type object-list
        \object-list Branches
   A3 , \field Inlet Branch 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list Branches
   A4 , \field Inlet Branch 2 Name
        \type object-list
        \object-list Branches
   A5 , \field Inlet Branch 3 Name
        \type object-list
        \object-list Branches
   A6 , \field Inlet Branch 4 Name
        \type object-list
        \object-list Branches
   A7 , \field Inlet Branch 5 Name
        \type object-list
        \object-list Branches
   A8 , \field Inlet Branch 6 Name
        \type object-list
        \object-list Branches
   A9 , \field Inlet Branch 7 Name
        \type object-list
        \object-list Branches
   A10, \field Inlet Branch 8 Name
        \type object-list
        \object-list Branches
   A11, \field Inlet Branch 9 Name
        \type object-list
        \object-list Branches
   A12, \field Inlet Branch 10 Name
        \type object-list
        \object-list Branches
   A13, \field Inlet Branch 11 Name
        \type object-list
        \object-list Branches
   A14, \field Inlet Branch 12 Name
        \type object-list
        \object-list Branches
   A15, \field Inlet Branch 13 Name
        \type object-list
        \object-list Branches
   A16, \field Inlet Branch 14 Name
        \type object-list
        \object-list Branches
   A17, \field Inlet Branch 15 Name
        \type object-list
        \object-list Branches
   A18, \field Inlet Branch 16 Name
        \type object-list
        \object-list Branches
   A19, \field Inlet Branch 17 Name
        \type object-list
        \object-list Branches
   A20, \field Inlet Branch 18 Name
        \type object-list
        \object-list Branches
   A21, \field Inlet Branch 19 Name
        \type object-list
        \object-list Branches
   A22, \field Inlet Branch 20 Name
        \type object-list
        \object-list Branches
   A23, \field Inlet Branch 21 Name
        \type object-list
        \object-list Branches
   A24, \field Inlet Branch 22 Name
        \type object-list
        \object-list Branches
   A25, \field Inlet Branch 23 Name
        \type object-list
        \object-list Branches
   A26, \field Inlet Branch 24 Name
        \type object-list
        \object-list Branches
   A27, \field Inlet Branch 25 Name
        \type object-list
        \object-list Branches
   A28, \field Inlet Branch 26 Name
        \type object-list
        \object-list Branches
   A29, \field Inlet Branch 27 Name
        \type object-list
        \object-list Branches
   A30, \field Inlet Branch 28 Name
        \type object-list
        \object-list Branches
   A31, \field Inlet Branch 29 Name
        \type object-list
        \object-list Branches
   A32, \field Inlet Branch 30 Name
        \type object-list
        \object-list Branches
   A33, \field Inlet Branch 31 Name
        \type object-list
        \object-list Branches
   A34, \field Inlet Branch 32 Name
        \type object-list
        \object-list Branches
   A35, \field Inlet Branch 33 Name
        \type object-list
        \object-list Branches
   A36, \field Inlet Branch 34 Name
        \type object-list
        \object-list Branches
   A37, \field Inlet Branch 35 Name
        \type object-list
        \object-list Branches
   A38, \field Inlet Branch 36 Name
        \type object-list
        \object-list Branches
   A39, \field Inlet Branch 37 Name
        \type object-list
        \object-list Branches
   A40, \field Inlet Branch 38 Name
        \type object-list
        \object-list Branches
   A41, \field Inlet Branch 39 Name
        \type object-list
        \object-list Branches
   A42, \field Inlet Branch 40 Name
        \type object-list
        \object-list Branches
   A43, \field Inlet Branch 41 Name
        \type object-list
        \object-list Branches
   A44, \field Inlet Branch 42 Name
        \type object-list
        \object-list Branches
   A45, \field Inlet Branch 43 Name
        \type object-list
        \object-list Branches
   A46, \field Inlet Branch 44 Name
        \type object-list
        \object-list Branches
   A47, \field Inlet Branch 45 Name
        \type object-list
        \object-list Branches
   A48, \field Inlet Branch 46 Name
        \type object-list
        \object-list Branches
   A49, \field Inlet Branch 47 Name
        \type object-list
        \object-list Branches
   A50, \field Inlet Branch 48 Name
        \type object-list
        \object-list Branches
   A51, \field Inlet Branch 49 Name
        \type object-list
        \object-list Branches
   A52, \field Inlet Branch 50 Name
        \type object-list
        \object-list Branches
   A53, \field Inlet Branch 51 Name
        \type object-list
        \object-list Branches
   A54, \field Inlet Branch 52 Name
        \type object-list
        \object-list Branches
   A55, \field Inlet Branch 53 Name
        \type object-list
        \object-list Branches
   A56, \field Inlet Branch 54 Name
        \type object-list
        \object-list Branches
   A57, \field Inlet Branch 55 Name
        \type object-list
        \object-list Branches
   A58, \field Inlet Branch 56 Name
        \type object-list
        \object-list Branches
   A59, \field Inlet Branch 57 Name
        \type object-list
        \object-list Branches
   A60, \field Inlet Branch 58 Name
        \type object-list
        \object-list Branches
   A61, \field Inlet Branch 59 Name
        \type object-list
        \object-list Branches
   A62, \field Inlet Branch 60 Name
        \type object-list
        \object-list Branches
   A63, \field Inlet Branch 61 Name
        \type object-list
        \object-list Branches
   A64, \field Inlet Branch 62 Name
        \type object-list
        \object-list Branches
   A65, \field Inlet Branch 63 Name
        \type object-list
        \object-list Branches
   A66, \field Inlet Branch 64 Name
        \type object-list
        \object-list Branches
   A67, \field Inlet Branch 65 Name
        \type object-list
        \object-list Branches
   A68, \field Inlet Branch 66 Name
        \type object-list
        \object-list Branches
   A69, \field Inlet Branch 67 Name
        \type object-list
        \object-list Branches
   A70, \field Inlet Branch 68 Name
        \type object-list
        \object-list Branches
   A71, \field Inlet Branch 69 Name
        \type object-list
        \object-list Branches
   A72, \field Inlet Branch 70 Name
        \type object-list
        \object-list Branches
   A73, \field Inlet Branch 71 Name
        \type object-list
        \object-list Branches
   A74, \field Inlet Branch 72 Name
        \type object-list
        \object-list Branches
   A75, \field Inlet Branch 73 Name
        \type object-list
        \object-list Branches
   A76, \field Inlet Branch 74 Name
        \type object-list
        \object-list Branches
   A77, \field Inlet Branch 75 Name
        \type object-list
        \object-list Branches
   A78, \field Inlet Branch 76 Name
        \type object-list
        \object-list Branches
   A79, \field Inlet Branch 77 Name
        \type object-list
        \object-list Branches
   A80, \field Inlet Branch 78 Name
        \type object-list
        \object-list Branches
   A81, \field Inlet Branch 79 Name
        \type object-list
        \object-list Branches
   A82, \field Inlet Branch 80 Name
        \type object-list
        \object-list Branches
   A83, \field Inlet Branch 81 Name
        \type object-list
        \object-list Branches
   A84, \field Inlet Branch 82 Name
        \type object-list
        \object-list Branches
   A85, \field Inlet Branch 83 Name
        \type object-list
        \object-list Branches
   A86, \field Inlet Branch 84 Name
        \type object-list
        \object-list Branches
   A87, \field Inlet Branch 85 Name
        \type object-list
        \object-list Branches
   A88, \field Inlet Branch 86 Name
        \type object-list
        \object-list Branches
   A89, \field Inlet Branch 87 Name
        \type object-list
        \object-list Branches
   A90, \field Inlet Branch 88 Name
        \type object-list
        \object-list Branches
   A91, \field Inlet Branch 89 Name
        \type object-list
        \object-list Branches
   A92, \field Inlet Branch 90 Name
        \type object-list
        \object-list Branches
   A93, \field Inlet Branch 91 Name
        \type object-list
        \object-list Branches
   A94, \field Inlet Branch 92 Name
        \type object-list
        \object-list Branches
   A95, \field Inlet Branch 93 Name
        \type object-list
        \object-list Branches
   A96, \field Inlet Branch 94 Name
        \type object-list
        \object-list Branches
   A97, \field Inlet Branch 95 Name
        \type object-list
        \object-list Branches
   A98, \field Inlet Branch 96 Name
        \type object-list
        \object-list Branches
   A99, \field Inlet Branch 97 Name
        \type object-list
        \object-list Branches
  A100, \field Inlet Branch 98 Name
        \type object-list
        \object-list Branches
  A101, \field Inlet Branch 99 Name
        \type object-list
        \object-list Branches
  A102, \field Inlet Branch 100 Name
        \type object-list
        \object-list Branches
  A103,A104,A105,A106,A107,A108,A109,A110,A111,A112, \note fields as indicated
  A113,A114,A115,A116,A117,A118,A119,A120,A121,A122, \note fields as indicated
  A123,A124,A125,A126,A127,A128,A129,A130,A131,A132, \note fields as indicated
  A133,A134,A135,A136,A137,A138,A139,A140,A141,A142, \note fields as indicated
  A143,A144,A145,A146,A147,A148,A149,A150,A151,A152, \note fields as indicated
  A153,A154,A155,A156,A157,A158,A159,A160,A161,A162, \note fields as indicated
  A163,A164,A165,A166,A167,A168,A169,A170,A171,A172, \note fields as indicated
  A173,A174,A175,A176,A177,A178,A179,A180,A181,A182, \note fields as indicated
  A183,A184,A185,A186,A187,A188,A189,A190,A191,A192, \note fields as indicated
  A193,A194,A195,A196,A197,A198,A199,A200,A201,A202, \note fields as indicated
  A203,A204,A205,A206,A207,A208,A209,A210,A211,A212, \note fields as indicated
  A213,A214,A215,A216,A217,A218,A219,A220,A221,A222, \note fields as indicated
  A223,A224,A225,A226,A227,A228,A229,A230,A231,A232, \note fields as indicated
  A233,A234,A235,A236,A237,A238,A239,A240,A241,A242, \note fields as indicated
  A243,A244,A245,A246,A247,A248,A249,A250,A251,A252, \note fields as indicated
  A253,A254,A255,A256,A257,A258,A259,A260,A261,A262, \note fields as indicated
  A263,A264,A265,A266,A267,A268,A269,A270,A271,A272, \note fields as indicated
  A273,A274,A275,A276,A277,A278,A279,A280,A281,A282, \note fields as indicated
  A283,A284,A285,A286,A287,A288,A289,A290,A291,A292, \note fields as indicated
  A293,A294,A295,A296,A297,A298,A299,A300,A301,A302, \note fields as indicated
  A303,A304,A305,A306,A307,A308,A309,A310,A311,A312, \note fields as indicated
  A313,A314,A315,A316,A317,A318,A319,A320,A321,A322, \note fields as indicated
  A323,A324,A325,A326,A327,A328,A329,A330,A331,A332, \note fields as indicated
  A333,A334,A335,A336,A337,A338,A339,A340,A341,A342, \note fields as indicated
  A343,A344,A345,A346,A347,A348,A349,A350,A351,A352, \note fields as indicated
  A353,A354,A355,A356,A357,A358,A359,A360,A361,A362, \note fields as indicated
  A363,A364,A365,A366,A367,A368,A369,A370,A371,A372, \note fields as indicated
  A373,A374,A375,A376,A377,A378,A379,A380,A381,A382, \note fields as indicated
  A383,A384,A385,A386,A387,A388,A389,A390,A391,A392, \note fields as indicated
  A393,A394,A395,A396,A397,A398,A399,A400,A401,A402, \note fields as indicated
  A403,A404,A405,A406,A407,A408,A409,A410,A411,A412, \note fields as indicated
  A413,A414,A415,A416,A417,A418,A419,A420,A421,A422, \note fields as indicated
  A423,A424,A425,A426,A427,A428,A429,A430,A431,A432, \note fields as indicated
  A433,A434,A435,A436,A437,A438,A439,A440,A441,A442, \note fields as indicated
  A443,A444,A445,A446,A447,A448,A449,A450,A451,A452, \note fields as indicated
  A453,A454,A455,A456,A457,A458,A459,A460,A461,A462, \note fields as indicated
  A463,A464,A465,A466,A467,A468,A469,A470,A471,A472, \note fields as indicated
  A473,A474,A475,A476,A477,A478,A479,A480,A481,A482, \note fields as indicated
  A483,A484,A485,A486,A487,A488,A489,A490,A491,A492, \note fields as indicated
  A493,A494,A495,A496,A497,A498,A499,A500,A501,A502; \note fields as indicated

ConnectorList,
        \memo only two connectors allowed per loop
        \memo if two entered, one must be Connector:Splitter and one must be Connector:Mixer
    A1, \field Name
        \required-field
        \reference ConnectorLists
    A2, \field Connector 1 Object Type
        \required-field
        \type choice
        \key Connector:Splitter
        \key Connector:Mixer
    A3, \field Connector 1 Name
        \required-field
        \type object-list
        \object-list PlantConnectors
    A4, \field Connector 2 Object Type
        \type choice
        \key Connector:Splitter
        \key Connector:Mixer
    A5; \field Connector 2 Name
        \type object-list
        \object-list PlantConnectors

NodeList,
  \min-fields 2
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo This object is used in places where lists of nodes may be
       \memo needed, e.g. ZoneHVAC:EquipmentConnections field Zone Air Inlet Node or NodeList Name
  A1 , \field Name
       \required-field
       \type node
  A2 , \field Node 1 Name
       \required-field
       \begin-extensible
       \type node
  A3 , \field Node 2 Name
       \type node
  A4 , \field Node 3 Name
       \type node
  A5 , \field Node 4 Name
       \type node
  A6 , \field Node 5 Name
       \type node
  A7 , \field Node 6 Name
       \type node
  A8 , \field Node 7 Name
       \type node
  A9 , \field Node 8 Name
       \type node
  A10, \field Node 9 Name
       \type node
  A11, \field Node 10 Name
       \type node
  A12, \field Node 11 Name
       \type node
  A13, \field Node 12 Name
       \type node
  A14, \field Node 13 Name
       \type node
  A15, \field Node 14 Name
       \type node
  A16, \field Node 15 Name
       \type node
  A17, \field Node 16 Name
       \type node
  A18, \field Node 17 Name
       \type node
  A19, \field Node 18 Name
       \type node
  A20, \field Node 19 Name
       \type node
  A21, \field Node 20 Name
       \type node
  A22, \field Node 21 Name
       \type node
  A23, \field Node 22 Name
       \type node
  A24, \field Node 23 Name
       \type node
  A25, \field Node 24 Name
       \type node
  A26, \field Node 25 Name
       \type node
  A27, \field Node 26 Name
       \type node
  A28, \field Node 27 Name
       \type node
  A29, \field Node 28 Name
       \type node
  A30, \field Node 29 Name
       \type node
  A31, \field Node 30 Name
       \type node
  A32, \field Node 31 Name
       \type node
  A33, \field Node 32 Name
       \type node
  A34, \field Node 33 Name
       \type node
  A35, \field Node 34 Name
       \type node
  A36, \field Node 35 Name
       \type node
  A37, \field Node 36 Name
       \type node
  A38, \field Node 37 Name
       \type node
  A39, \field Node 38 Name
       \type node
  A40, \field Node 39 Name
       \type node
  A41, \field Node 40 Name
       \type node
  A42, \field Node 41 Name
       \type node
  A43, \field Node 42 Name
       \type node
  A44, \field Node 43 Name
       \type node
  A45, \field Node 44 Name
       \type node
  A46, \field Node 45 Name
       \type node
  A47, \field Node 46 Name
       \type node
  A48, \field Node 47 Name
       \type node
  A49, \field Node 48 Name
       \type node
  A50, \field Node 49 Name
       \type node
  A51, \field Node 50 Name
       \type node
  A52, \field Node 51 Name
       \type node
  A53, \field Node 52 Name
       \type node
  A54, \field Node 53 Name
       \type node
  A55, \field Node 54 Name
       \type node
  A56, \field Node 55 Name
       \type node
  A57, \field Node 56 Name
       \type node
  A58, \field Node 57 Name
       \type node
  A59, \field Node 58 Name
       \type node
  A60, \field Node 59 Name
       \type node
  A61, \field Node 60 Name
       \type node
  A62, \field Node 61 Name
       \type node
  A63, \field Node 62 Name
       \type node
  A64, \field Node 63 Name
       \type node
  A65, \field Node 64 Name
       \type node
  A66, \field Node 65 Name
       \type node
  A67, \field Node 66 Name
       \type node
  A68, \field Node 67 Name
       \type node
  A69, \field Node 68 Name
       \type node
  A70, \field Node 69 Name
       \type node
  A71, \field Node 70 Name
       \type node
  A72, \field Node 71 Name
       \type node
  A73, \field Node 72 Name
       \type node
  A74, \field Node 73 Name
       \type node
  A75, \field Node 74 Name
       \type node
  A76, \field Node 75 Name
       \type node
  A77, \field Node 76 Name
       \type node
  A78, \field Node 77 Name
       \type node
  A79, \field Node 78 Name
       \type node
  A80, \field Node 79 Name
       \type node
  A81, \field Node 80 Name
       \type node
  A82, \field Node 81 Name
       \type node
  A83, \field Node 82 Name
       \type node
  A84, \field Node 83 Name
       \type node
  A85, \field Node 84 Name
       \type node
  A86, \field Node 85 Name
       \type node
  A87, \field Node 86 Name
       \type node
  A88, \field Node 87 Name
       \type node
  A89, \field Node 88 Name
       \type node
  A90, \field Node 89 Name
       \type node
  A91, \field Node 90 Name
       \type node
  A92, \field Node 91 Name
       \type node
  A93, \field Node 92 Name
       \type node
  A94, \field Node 93 Name
       \type node
  A95, \field Node 94 Name
       \type node
  A96, \field Node 95 Name
       \type node
  A97, \field Node 96 Name
       \type node
  A98, \field Node 97 Name
       \type node
  A99, \field Node 98 Name
       \type node
  A100, \field Node 99 Name
        \type node
  A101, \field Node 100 Name
        \type node
  A102,A103,A104,A105,A106,A107,A108,A109,A110,A111, \note fields as indicated
  A112,A113,A114,A115,A116,A117,A118,A119,A120,A121, \note fields as indicated
  A122,A123,A124,A125,A126,A127,A128,A129,A130,A131, \note fields as indicated
  A132,A133,A134,A135,A136,A137,A138,A139,A140,A141, \note fields as indicated
  A142,A143,A144,A145,A146,A147,A148,A149,A150,A151, \note fields as indicated
  A152,A153,A154,A155,A156,A157,A158,A159,A160,A161, \note fields as indicated
  A162,A163,A164,A165,A166,A167,A168,A169,A170,A171, \note fields as indicated
  A172,A173,A174,A175,A176,A177,A178,A179,A180,A181, \note fields as indicated
  A182,A183,A184,A185,A186,A187,A188,A189,A190,A191, \note fields as indicated
  A192,A193,A194,A195,A196,A197,A198,A199,A200,A201, \note fields as indicated
  A202,A203,A204,A205,A206,A207,A208,A209,A210,A211, \note fields as indicated
  A212,A213,A214,A215,A216,A217,A218,A219,A220,A221, \note fields as indicated
  A222,A223,A224,A225,A226,A227,A228,A229,A230,A231, \note fields as indicated
  A232,A233,A234,A235,A236,A237,A238,A239,A240,A241, \note fields as indicated
  A242,A243,A244,A245,A246,A247,A248,A249,A250,A251, \note fields as indicated
  A252,A253,A254,A255,A256,A257,A258,A259,A260,A261, \note fields as indicated
  A262,A263,A264,A265,A266,A267,A268,A269,A270,A271, \note fields as indicated
  A272,A273,A274,A275,A276,A277,A278,A279,A280,A281, \note fields as indicated
  A282,A283,A284,A285,A286,A287,A288,A289,A290,A291, \note fields as indicated
  A292,A293,A294,A295,A296,A297,A298,A299,A300,A301, \note fields as indicated
  A302,A303,A304,A305,A306,A307,A308,A309,A310,A311, \note fields as indicated
  A312,A313,A314,A315,A316,A317,A318,A319,A320,A321, \note fields as indicated
  A322,A323,A324,A325,A326,A327,A328,A329,A330,A331, \note fields as indicated
  A332,A333,A334,A335,A336,A337,A338,A339,A340,A341, \note fields as indicated
  A342,A343,A344,A345,A346,A347,A348,A349,A350,A351, \note fields as indicated
  A352,A353,A354,A355,A356,A357,A358,A359,A360,A361, \note fields as indicated
  A362,A363,A364,A365,A366,A367,A368,A369,A370,A371, \note fields as indicated
  A372,A373,A374,A375,A376,A377,A378,A379,A380,A381, \note fields as indicated
  A382,A383,A384,A385,A386,A387,A388,A389,A390,A391, \note fields as indicated
  A392,A393,A394,A395,A396,A397,A398,A399,A400,A401, \note fields as indicated
  A402,A403,A404,A405,A406,A407,A408,A409,A410,A411, \note fields as indicated
  A412,A413,A414,A415,A416,A417,A418,A419,A420,A421, \note fields as indicated
  A422,A423,A424,A425,A426,A427,A428,A429,A430,A431, \note fields as indicated
  A432,A433,A434,A435,A436,A437,A438,A439,A440,A441, \note fields as indicated
  A442,A443,A444,A445,A446,A447,A448,A449,A450,A451, \note fields as indicated
  A452,A453,A454,A455,A456,A457,A458,A459,A460,A461, \note fields as indicated
  A462,A463,A464,A465,A466,A467,A468,A469,A470,A471, \note fields as indicated
  A472,A473,A474,A475,A476,A477,A478,A479,A480,A481, \note fields as indicated
  A482,A483,A484,A485,A486,A487,A488,A489,A490,A491, \note fields as indicated
  A492,A493,A494,A495,A496,A497,A498,A499,A500,A501; \note fields as indicated

OutdoorAir:Node,
       \memo This object sets the temperature and humidity conditions
       \memo for an outdoor air node. It allows the height above ground to be
       \memo specified. This object may be used more than once.
       \memo The same node name may not appear in both an OutdoorAir:Node object and
       \memo an OutdoorAir:NodeList object.
       \memo This object defines local outdoor air environmental conditions.
  A1,  \field Name
       \required-field
       \reference OutdoorAirNodeNames
       \type node
  N1,  \field Height Above Ground
       \note A value less than zero indicates that the height will be ignored and the weather file conditions will be used.
       \type real
       \units m
       \default -1.0
  A2 , \field Drybulb Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
  A3 , \field Wetbulb Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
  A4 , \field Wind Speed Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, 0.0 to 40.0, units m/s
  A5 , \field Wind Direction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, 0.0 to 360.0, units degree
  A6 , \field Wind Pressure Coefficient Curve Name
       \type object-list
       \object-list WPCValueNames
       \object-list UnivariateFunctions
       \note The name of the AirflowNetwork:MultiZone:WindPressureCoefficientValues, curve, or table object specifying the wind pressure coefficient.
  A7 , \field Symmetric Wind Pressure Coefficient Curve
       \type choice
       \key Yes
       \key No
       \default No
       \note Specify whether the pressure curve is symmetric or not.
       \note Specify Yes for curves that should be evaluated from 0 to 180 degrees
       \note Specify No for curves that should be evaluated from 0 to 360 degrees
  A8 ; \field Wind Angle Type
       \type choice
       \key Absolute
       \key Relative
       \default Absolute
       \note Specify whether the angle used to compute the wind pressure coefficient is absolute or relative
       \note Specify Relative to compute the angle between the wind direction and the surface azimuth
       \note Specify Absolute to use the wind direction angle directly

OutdoorAir:NodeList,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo This object sets the temperature and humidity conditions
       \memo for an outdoor air node using the weather data values.
       \memo to vary outdoor air node conditions with height above ground
       \memo use OutdoorAir:Node instead of this object.
       \memo This object may be used more than once.
       \memo The same node name may not appear in both an OutdoorAir:Node object and
       \memo an OutdoorAir:NodeList object.
  A1 , \field Node or NodeList Name 1
       \required-field
       \type node
       \begin-extensible
  A2 , \field Node or NodeList Name 2
       \type node
  A3 , \field Node or NodeList Name 3
       \type node
  A4 , \field Node or NodeList Name 4
       \type node
  A5 , \field Node or NodeList Name 5
       \type node
  A6 , \field Node or NodeList Name 6
       \type node
  A7 , \field Node or NodeList Name 7
       \type node
  A8 , \field Node or NodeList Name 8
       \type node
  A9 , \field Node or NodeList Name 9
       \type node
  A10, \field Node or NodeList Name 10
       \type node
  A11, \field Node or NodeList Name 11
       \type node
  A12, \field Node or NodeList Name 12
       \type node
  A13, \field Node or NodeList Name 13
       \type node
  A14, \field Node or NodeList Name 14
       \type node
  A15, \field Node or NodeList Name 15
       \type node
  A16, \field Node or NodeList Name 16
       \type node
  A17, \field Node or NodeList Name 17
       \type node
  A18, \field Node or NodeList Name 18
       \type node
  A19, \field Node or NodeList Name 19
       \type node
  A20, \field Node or NodeList Name 20
       \type node
  A21, \field Node or NodeList Name 21
       \type node
  A22, \field Node or NodeList Name 22
       \type node
  A23, \field Node or NodeList Name 23
       \type node
  A24, \field Node or NodeList Name 24
       \type node
  A25, \field Node or NodeList Name 25
       \type node
  A26, \field Node or NodeList Name 26
       \type node
  A27, \field Node or NodeList Name 27
       \type node
  A28, \field Node or NodeList Name 28
       \type node
  A29, \field Node or NodeList Name 29
       \type node
  A30, \field Node or NodeList Name 30
       \type node
  A31, \field Node or NodeList Name 31
       \type node
  A32, \field Node or NodeList Name 32
       \type node
  A33, \field Node or NodeList Name 33
       \type node
  A34, \field Node or NodeList Name 34
       \type node
  A35, \field Node or NodeList Name 35
       \type node
  A36, \field Node or NodeList Name 36
       \type node
  A37, \field Node or NodeList Name 37
       \type node
  A38, \field Node or NodeList Name 38
       \type node
  A39, \field Node or NodeList Name 39
       \type node
  A40, \field Node or NodeList Name 40
       \type node
  A41, \field Node or NodeList Name 41
       \type node
  A42, \field Node or NodeList Name 42
       \type node
  A43, \field Node or NodeList Name 43
       \type node
  A44, \field Node or NodeList Name 44
       \type node
  A45, \field Node or NodeList Name 45
       \type node
  A46, \field Node or NodeList Name 46
       \type node
  A47, \field Node or NodeList Name 47
       \type node
  A48, \field Node or NodeList Name 48
       \type node
  A49, \field Node or NodeList Name 49
       \type node
  A50, \field Node or NodeList Name 50
       \type node
  A51, \field Node or NodeList Name 51
       \type node
  A52, \field Node or NodeList Name 52
       \type node
  A53, \field Node or NodeList Name 53
       \type node
  A54, \field Node or NodeList Name 54
       \type node
  A55, \field Node or NodeList Name 55
       \type node
  A56, \field Node or NodeList Name 56
       \type node
  A57, \field Node or NodeList Name 57
       \type node
  A58, \field Node or NodeList Name 58
       \type node
  A59, \field Node or NodeList Name 59
       \type node
  A60, \field Node or NodeList Name 60
       \type node
  A61, \field Node or NodeList Name 61
       \type node
  A62, \field Node or NodeList Name 62
       \type node
  A63, \field Node or NodeList Name 63
       \type node
  A64, \field Node or NodeList Name 64
       \type node
  A65, \field Node or NodeList Name 65
       \type node
  A66, \field Node or NodeList Name 66
       \type node
  A67, \field Node or NodeList Name 67
       \type node
  A68, \field Node or NodeList Name 68
       \type node
  A69, \field Node or NodeList Name 69
       \type node
  A70, \field Node or NodeList Name 70
       \type node
  A71, \field Node or NodeList Name 71
       \type node
  A72, \field Node or NodeList Name 72
       \type node
  A73, \field Node or NodeList Name 73
       \type node
  A74, \field Node or NodeList Name 74
       \type node
  A75, \field Node or NodeList Name 75
       \type node
  A76, \field Node or NodeList Name 76
       \type node
  A77, \field Node or NodeList Name 77
       \type node
  A78, \field Node or NodeList Name 78
       \type node
  A79, \field Node or NodeList Name 79
       \type node
  A80, \field Node or NodeList Name 80
       \type node
  A81, \field Node or NodeList Name 81
       \type node
  A82, \field Node or NodeList Name 82
       \type node
  A83, \field Node or NodeList Name 83
       \type node
  A84, \field Node or NodeList Name 84
       \type node
  A85, \field Node or NodeList Name 85
       \type node
  A86, \field Node or NodeList Name 86
       \type node
  A87, \field Node or NodeList Name 87
       \type node
  A88, \field Node or NodeList Name 88
       \type node
  A89, \field Node or NodeList Name 89
       \type node
  A90, \field Node or NodeList Name 90
       \type node
  A91, \field Node or NodeList Name 91
       \type node
  A92, \field Node or NodeList Name 92
       \type node
  A93, \field Node or NodeList Name 93
       \type node
  A94, \field Node or NodeList Name 94
       \type node
  A95, \field Node or NodeList Name 95
       \type node
  A96, \field Node or NodeList Name 96
       \type node
  A97, \field Node or NodeList Name 97
       \type node
  A98, \field Node or NodeList Name 98
       \type node
  A99, \field Node or NodeList Name 99
       \type node
  A100, \field Node or NodeList Name 100
        \type node
  A101,A102,A103,A104,A105,A106,A107,A108,A109,A110, \note fields as indicated
  A111,A112,A113,A114,A115,A116,A117,A118,A119,A120, \note fields as indicated
  A121,A122,A123,A124,A125,A126,A127,A128,A129,A130, \note fields as indicated
  A131,A132,A133,A134,A135,A136,A137,A138,A139,A140, \note fields as indicated
  A141,A142,A143,A144,A145,A146,A147,A148,A149,A150, \note fields as indicated
  A151,A152,A153,A154,A155,A156,A157,A158,A159,A160, \note fields as indicated
  A161,A162,A163,A164,A165,A166,A167,A168,A169,A170, \note fields as indicated
  A171,A172,A173,A174,A175,A176,A177,A178,A179,A180, \note fields as indicated
  A181,A182,A183,A184,A185,A186,A187,A188,A189,A190, \note fields as indicated
  A191,A192,A193,A194,A195,A196,A197,A198,A199,A200, \note fields as indicated
  A201,A202,A203,A204,A205,A206,A207,A208,A209,A210, \note fields as indicated
  A211,A212,A213,A214,A215,A216,A217,A218,A219,A220, \note fields as indicated
  A221,A222,A223,A224,A225,A226,A227,A228,A229,A230, \note fields as indicated
  A231,A232,A233,A234,A235,A236,A237,A238,A239,A240, \note fields as indicated
  A241,A242,A243,A244,A245,A246,A247,A248,A249,A250, \note fields as indicated
  A251,A252,A253,A254,A255,A256,A257,A258,A259,A260, \note fields as indicated
  A261,A262,A263,A264,A265,A266,A267,A268,A269,A270, \note fields as indicated
  A271,A272,A273,A274,A275,A276,A277,A278,A279,A280, \note fields as indicated
  A281,A282,A283,A284,A285,A286,A287,A288,A289,A290, \note fields as indicated
  A291,A292,A293,A294,A295,A296,A297,A298,A299,A300, \note fields as indicated
  A301,A302,A303,A304,A305,A306,A307,A308,A309,A310, \note fields as indicated
  A311,A312,A313,A314,A315,A316,A317,A318,A319,A320, \note fields as indicated
  A321,A322,A323,A324,A325,A326,A327,A328,A329,A330, \note fields as indicated
  A331,A332,A333,A334,A335,A336,A337,A338,A339,A340, \note fields as indicated
  A341,A342,A343,A344,A345,A346,A347,A348,A349,A350, \note fields as indicated
  A351,A352,A353,A354,A355,A356,A357,A358,A359,A360, \note fields as indicated
  A361,A362,A363,A364,A365,A366,A367,A368,A369,A370, \note fields as indicated
  A371,A372,A373,A374,A375,A376,A377,A378,A379,A380, \note fields as indicated
  A381,A382,A383,A384,A385,A386,A387,A388,A389,A390, \note fields as indicated
  A391,A392,A393,A394,A395,A396,A397,A398,A399,A400, \note fields as indicated
  A401,A402,A403,A404,A405,A406,A407,A408,A409,A410, \note fields as indicated
  A411,A412,A413,A414,A415,A416,A417,A418,A419,A420, \note fields as indicated
  A421,A422,A423,A424,A425,A426,A427,A428,A429,A430, \note fields as indicated
  A431,A432,A433,A434,A435,A436,A437,A438,A439,A440, \note fields as indicated
  A441,A442,A443,A444,A445,A446,A447,A448,A449,A450, \note fields as indicated
  A451,A452,A453,A454,A455,A456,A457,A458,A459,A460, \note fields as indicated
  A461,A462,A463,A464,A465,A466,A467,A468,A469,A470, \note fields as indicated
  A471,A472,A473,A474,A475,A476,A477,A478,A479,A480, \note fields as indicated
  A481,A482,A483,A484,A485,A486,A487,A488,A489,A490, \note fields as indicated
  A491,A492,A493,A494,A495,A496,A497,A498,A499,A500; \note fields as indicated

Pipe:Adiabatic,
       \memo Passes Inlet Node state variables to Outlet Node state variables
   A1,  \field Name
        \required-field
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2, \field Inlet Node Name
        \required-field
        \type node
  A3; \field Outlet Node Name
        \required-field
        \type node

Pipe:Adiabatic:Steam,
       \memo Passes Inlet Node state variables to Outlet Node state variables
   A1,  \field Name
        \required-field
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2, \field Inlet Node Name
        \required-field
        \type node
  A3; \field Outlet Node Name
        \required-field
        \type node

Pipe:Indoor,
        \memo Pipe model with transport delay and heat transfer to the environment.
   A1,  \field Name
        \required-field
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Construction Name
        \required-field
        \type object-list
        \object-list ConstructionNames
   A3,  \field Fluid Inlet Node Name
        \type node
        \required-field
   A4,  \field Fluid Outlet Node Name
        \required-field
        \type node
   A5,  \field Environment Type
        \type choice
        \key Zone
        \key Schedule
        \default Zone
   A6,  \field Ambient Temperature Zone Name
        \type object-list
        \object-list ZoneNames
   A7,  \field Ambient Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A8,  \field Ambient Air Velocity Schedule Name
        \type object-list
        \object-list ScheduleNames
   N1,  \field Pipe Inside Diameter
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N2;  \field Pipe Length
        \type real
        \units m
        \minimum> 0.0

Pipe:Outdoor,
        \memo Pipe model with transport delay and heat transfer to the environment.
   A1,  \field Name
        \required-field
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Construction Name
        \required-field
        \type object-list
        \object-list ConstructionNames
   A3,  \field Fluid Inlet Node Name
        \type node
        \required-field
   A4,  \field Fluid Outlet Node Name
        \required-field
        \type node
   A5,  \field Ambient Temperature Outdoor Air Node Name
        \type node
   N1,  \field Pipe Inside Diameter
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N2;  \field Pipe Length
        \type real
        \units m
        \minimum> 0.0

Pipe:Underground,
        \memo Buried Pipe model: For pipes buried at a depth less
        \memo than one meter, this is an alternative object to:
        \memo HeatExchanger:Surface
   A1,  \field Name
        \required-field
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Construction Name
        \required-field
        \type object-list
        \object-list ConstructionNames
   A3,  \field Fluid Inlet Node Name
        \type node
        \required-field
   A4,  \field Fluid Outlet Node Name
        \type node
        \required-field
   A5,  \field Sun Exposure
        \required-field
        \type choice
        \key SunExposed
        \key NoSun
   N1,  \field Pipe Inside Diameter
        \note pipe thickness is defined in the Construction object
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N2,  \field Pipe Length
        \type real
        \units m
        \minimum> 0.0
   A6,  \field Soil Material Name
        \type alpha
        \required-field
   A7,  \field Undisturbed Ground Temperature Model Type
        \required-field
        \type choice
        \key Site:GroundTemperature:Undisturbed:FiniteDifference
        \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
        \key Site:GroundTemperature:Undisturbed:Xing
   A8;  \field Undisturbed Ground Temperature Model Name
        \required-field
        \type object-list
        \object-list UndisturbedGroundTempModels

PipingSystem:Underground:Domain,
        \memo The ground domain object for underground piping system simulation.
        \min-fields 31
        \extensible:1
   A1,  \field Name
        \required-field
        \type alpha
   N1,  \field Xmax
        \required-field
        \type real
        \units m
        \minimum> 0
        \note Domain extent in the local 'X' direction
   N2,  \field Ymax
        \required-field
        \type real
        \units m
        \minimum> 0
        \note Domain extent in the local 'Y' direction
   N3,  \field Zmax
        \required-field
        \type real
        \units m
        \minimum> 0
        \note Domain extent in the local 'Y' direction
   N4,  \field X-Direction Mesh Density Parameter
        \type integer
        \minimum> 0
        \default 4
        \note If mesh type is symmetric geometric, this should be an even number.
   A2,  \field X-Direction Mesh Type
        \required-field
        \type choice
        \key Uniform
        \key SymmetricGeometric
   N5,  \field X-Direction Geometric Coefficient
        \note optional
        \type real
        \minimum 1
        \default 1.3
        \maximum 2
        \note Only used if mesh type is symmetric geometric
   N6,  \field Y-Direction Mesh Density Parameter
        \type integer
        \minimum> 0
        \default 4
        \note If mesh type is symmetric geometric, this should be an even number.
   A3,  \field Y-Direction Mesh Type
        \required-field
        \type choice
        \key Uniform
        \key SymmetricGeometric
   N7,  \field Y-Direction Geometric Coefficient
        \note optional
        \type real
        \minimum 1
        \default 1.3
        \maximum 2
        \note Only used if mesh type is symmetric geometric
   N8,  \field Z-Direction Mesh Density Parameter
        \type integer
        \minimum> 0
        \default 4
        \note If mesh type is symmetric geometric, this should be an even number.
   A4,  \field Z-Direction Mesh Type
        \required-field
        \type choice
        \key Uniform
        \key SymmetricGeometric
   N9,  \field Z-Direction Geometric Coefficient
        \note optional
        \type real
        \minimum 1
        \default 1.3
        \maximum 2
        \note Only used if mesh type is symmetric geometric
   N10, \field Soil Thermal Conductivity
        \required-field
        \type real
        \units W/m-K
        \minimum> 0
   N11, \field Soil Density
        \required-field
        \type real
        \units kg/m3
        \minimum> 0
   N12, \field Soil Specific Heat
        \required-field
        \type real
        \units J/kg-K
        \minimum> 0
        \note This is a dry soil property, which is adjusted for freezing effects
        \note   by the simulation algorithm.
   N13, \field Soil Moisture Content Volume Fraction
        \type real
        \units percent
        \minimum 0
        \maximum 100
        \default 30
   N14, \field Soil Moisture Content Volume Fraction at Saturation
        \type real
        \units percent
        \minimum 0
        \maximum 100
        \default 50
   A5,  \field Undisturbed Ground Temperature Model Type
        \required-field
        \type choice
        \key Site:GroundTemperature:Undisturbed:FiniteDifference
        \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
        \key Site:GroundTemperature:Undisturbed:Xing
   A6,  \field Undisturbed Ground Temperature Model Name
        \required-field
        \type object-list
        \object-list UndisturbedGroundTempModels
   A7,  \field This Domain Includes Basement Surface Interaction
        \type choice
        \key Yes
        \key No
        \default No
        \note if Yes, then the following basement inputs are used
        \note if No, then the following basement inputs are *ignored*
   N15, \field Width of Basement Floor in Ground Domain
        \type real
        \units m
        \note Required only if Domain Has Basement Interaction
   N16, \field Depth of Basement Wall In Ground Domain
        \type real
        \units m
        \note Required only if Domain Has Basement Interaction
   A8,  \field Shift Pipe X Coordinates By Basement Width
        \type choice
        \key Yes
        \key No
        \note Required only if Domain Has Basement Interaction
   A9,  \field Name of Basement Wall Boundary Condition Model
        \type object-list
        \object-list OSCMNames
        \note Required only if Domain Has Basement Interaction
   A10,  \field Name of Basement Floor Boundary Condition Model
        \type object-list
        \object-list OSCMNames
        \note Required only if Domain Has Basement Interaction
   N17, \field Convergence Criterion for the Outer Cartesian Domain Iteration Loop
        \type real
        \units deltaC
        \minimum 0.000001
        \maximum 0.5
        \default 0.001
   N18, \field Maximum Iterations in the Outer Cartesian Domain Iteration Loop
        \type integer
        \minimum 3
        \maximum 10000
        \default 500
