   N19, \field Evapotranspiration Ground Cover Parameter
        \type real
        \minimum 0
        \maximum 1.5
        \default 0.4
        \note This specifies the ground cover effects during evapotranspiration
        \note  calculations. The value roughly represents the following cases:
        \note  = 0   : concrete or other solid, non-permeable ground surface material
        \note  = 0.5 : short grass, much like a manicured lawn
        \note  = 1   : standard reference state (12 cm grass)
        \note  = 1.5 : wild growth
   N20, \field Number of Pipe Circuits Entered for this Domain
        \required-field
        \type integer
        \minimum 1
   A11,  \field Pipe Circuit 1
        \required-field
        \begin-extensible
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A12, \field Pipe Circuit 2
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A13, \field Pipe Circuit 3
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A14, \field Pipe Circuit 4
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A15, \field Pipe Circuit 5
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A16; \field Pipe Circuit 6
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain

PipingSystem:Underground:PipeCircuit,
        \memo The pipe circuit object in an underground piping system.
        \memo This object is simulated within an underground piping domain object
        \memo  and connected on a branch on a plant loop.
        \min-fields 15
        \extensible:1
   A1,  \field Name
        \required-field
        \type alpha
        \reference PipingSystemUndergroundCircuitNames
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validCondenserEquipmentTypes
        \reference validCondenserEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   N1,  \field Pipe Thermal Conductivity
        \required-field
        \type real
        \units W/m-K
        \minimum> 0
   N2,  \field Pipe Density
        \required-field
        \type real
        \units kg/m3
        \minimum> 0
   N3,  \field Pipe Specific Heat
        \required-field
        \type real
        \units J/kg-K
        \minimum> 0
   N4,  \field Pipe Inner Diameter
        \required-field
        \type real
        \units m
        \minimum> 0
   N5,  \field Pipe Outer Diameter
        \required-field
        \type real
        \units m
        \minimum> 0
   N6,  \field Design Flow Rate
        \required-field
        \type real
        \units m3/s
        \ip-units gal/min
        \minimum> 0
   A2,  \field Circuit Inlet Node
        \required-field
        \type node
   A3,  \field Circuit Outlet Node
        \required-field
        \type node
   N7,  \field Convergence Criterion for the Inner Radial Iteration Loop
        \type real
        \units deltaC
        \minimum 0.000001
        \maximum 0.5
        \default 0.001
   N8,  \field Maximum Iterations in the Inner Radial Iteration Loop
        \type integer
        \minimum 3
        \maximum 10000
        \default 500
   N9,  \field Number of Soil Nodes in the Inner Radial Near Pipe Mesh Region
        \type integer
        \minimum 1
        \maximum 15
        \default 3
   N10, \field Radial Thickness of Inner Radial Near Pipe Mesh Region
        \required-field
        \type real
        \minimum> 0
        \note Required because it must be selected by user instead of being
        \note  inferred from circuit/domain object inputs.
   N11, \field Number of Pipe Segments Entered for this Pipe Circuit
        \required-field
        \type integer
        \minimum 1
   A4,  \field Pipe Segment 1
        \required-field
        \begin-extensible
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A5,  \field Pipe Segment 2
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A6,  \field Pipe Segment 3
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A7,  \field Pipe Segment 4
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A8,  \field Pipe Segment 5
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A9;  \field Pipe Segment 6
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit

PipingSystem:Underground:PipeSegment,
        \memo The pipe segment to be used in an underground piping system
        \memo This object represents a single pipe leg positioned axially
        \memo  in the local z-direction, at a given x, y location in the domain
        \min-fields 4
   A1,  \field Name
        \required-field
        \type alpha
        \reference PipingSystemUndergroundSegmentNames
   N1,  \field X Position
        \required-field
        \type real
        \units m
        \minimum> 0
        \note This segment will be centered at this distance from the x=0
        \note  domain surface or the basement wall surface, based on whether
        \note  a basement exists in this domain and the selection of the
        \note  shift input field found in the domain object.
   N2,  \field Y Position
        \required-field
        \type real
        \units m
        \minimum> 0
        \note This segment will be centered at this distance away from the
        \note  ground surface; thus this value represents the burial depth
        \note  of this pipe segment.
   A3;  \field Flow Direction
        \required-field
        \type choice
        \key IncreasingZ
        \key DecreasingZ
        \note This segment will be simulated such that the flow is in the
        \note  selected direction. This can allow for detailed analysis
        \note  of circuiting effects in a single domain.

Duct,
       \memo Passes inlet node state variables to outlet node state variables
   A1,  \field Name
        \required-field
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2, \field Inlet Node Name
        \required-field
        \type node
   A3; \field Outlet Node Name
        \required-field
        \type node

\group Pumps

Pump:VariableSpeed,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \min-fields 14
  A1 , \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Design Maximum Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N6 , \field Coefficient 1 of the Part Load Performance Curve
       \default 0.0
  N7 , \field Coefficient 2 of the Part Load Performance Curve
       \default 1.0
  N8 , \field Coefficient 3 of the Part Load Performance Curve
       \default 0.0
  N9 , \field Coefficient 4 of the Part Load Performance Curve
       \default 0.0
  N10, \field Design Minimum Flow Rate
        \note When autosized the scaling factor is the input field Design Minimum Flow Rate Fraction
        \units m3/s
        \autosizable
        \default autosize
        \ip-units gal/min
  A4 , \field Pump Control Type
        \type choice
        \key Continuous
        \key Intermittent
        \default Continuous
  A5 , \field Pump Flow Rate Schedule Name
        \note Modifies the rated flow rate of the pump on a time basis. Default is
        \note that the pump is on and runs according to its other operational requirements
        \note specified above. The schedule is for special pump operations.
        \type object-list
        \object-list ScheduleNames
  A6 , \field Pump Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note This references any single independent variable polynomial curve in order to
        \note  do pressure vs. flow calculations for this pump. The available types are then:
        \note  Linear, Quadratic, Cubic, and Quartic
        \note The non-dimensional pump pressure relationship is of the following form:
        \note  (psi = C4*phi^4 + C3*phi^3 + C2*phi^2 + C1*phi + C0)
        \note Where the non-dimensional variables are defined as:
        \note  delP = rho * ((N/60)^2) * (D^2) * psi
        \note  mdot = rho * (N/60) * (D^3) * phi
  N11 , \field Impeller Diameter
        \units m
        \type real
        \note "D" in above expression in field A6
  A7 ,  \field VFD Control Type
        \type choice
        \key ManualControl
        \key PressureSetpointControl
  A8 ,  \field Pump RPM Schedule Name
        \note Modifies the rpm of the pump on a time basis. Default is
        \note that the pump is on and runs according to its other operational requirements
        \note specified above. The schedule is for special pump operations.
        \type object-list
        \object-list ScheduleNames
  A9 ,  \field Minimum Pressure Schedule
        \units Pa
        \type object-list
        \object-list ScheduleNames
  A10,  \field Maximum Pressure Schedule
        \units Pa
        \type object-list
        \object-list ScheduleNames
  A11,  \field Minimum RPM Schedule
        \units rev/min
        \type object-list
        \object-list ScheduleNames
  A12,  \field Maximum RPM Schedule
        \units rev/min
        \type object-list
        \object-list ScheduleNames
  A13,  \field Zone Name
        \note optional, if used pump losses transfered to zone as internal gains
        \type object-list
        \object-list ZoneNames
  N12,  \field Skin Loss Radiative Fraction
        \note optional. If zone identified in previous field then this determines
        \note the split between convection and radiation for the skin losses
        \type real
        \minimum 0.0
        \maximum 1.0
  A14,  \field Design Power Sizing Method
        \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
        \type choice
        \key PowerPerFlow
        \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
        \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
        \key PowerPerFlowPerPressure
        \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
        \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
        \default PowerPerFlowPerPressure
  N13,  \field Design Electric Power per Unit Flow Rate
        \type real
        \note Used to size Design Power Consumption from design flow rate
        \default 348701.1
        \units W/(m3/s)
        \ip-units W/(gal/min)
        \minimum> 0
  N14,  \field Design Shaft Power per Unit Flow Rate per Unit Head
        \type real
        \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
        \default 1.282051282
        \units W/((m3/s)-Pa)
        \ip-units W/((gal/min)-ftH20)
        \minimum> 0
  N15,  \field Design Minimum Flow Rate Fraction
        \type real
        \note Used to size Design Minimum Flow Rate
        \default 0.0
        \minimum 0
        \maximum 1.0
  A15; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Pump:ConstantSpeed,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \min-fields 9
  A1,  \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Design Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A4 , \field Pump Control Type
       \type choice
       \key Continuous
       \key Intermittent
       \default Continuous
  A5 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Pump Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This references any single independent variable polynomial curve in order to
       \note  do pressure vs. flow calculations for this pump. The available types are then:
       \note  Linear, Quadratic, Cubic, and Quartic
       \note The non-dimensional pump pressure relationship is of the following form:
       \note  (psi = C4*phi^4 + C3*phi^3 + C2*phi^2 + C1*phi + C0)
       \note Where the non-dimensional variables are defined as:
       \note  delP = rho * ((N/60)^2) * (D^2) * psi
       \note  mdot = rho * (N/60) * (D^3) * phi
  N6 , \field Impeller Diameter
       \units m
       \type real
       \note "D" in above expression in field A6
  N7 , \field Rotational Speed
       \units rev/min
       \type real
       \note "N" in above expression in field A6
  A7,  \field Zone Name
       \note optional, if used pump losses transfered to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N8,  \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8,  \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \type choice
       \key PowerPerFlow
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \key PowerPerFlowPerPressure
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \default PowerPerFlowPerPressure
  N9,  \field Design Electric Power per Unit Flow Rate
       \type real
       \note Used to size Design Power Consumption from design flow rate
       \default 348701.1
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0
  N10, \field Design Shaft Power per Unit Flow Rate per Unit Head
       \type real
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \default 1.282051282
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0
  A9;  \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Pump:VariableSpeed:Condensate,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \memo Variable Speed Condensate pump for Steam Systems
       \min-fields 13
  A1 , \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Design Steam Volume Flow Rate
       \note this is the volume of steam before condensation, the volume of condensate is much lower and calculated from steam density
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N6 , \field Coefficient 1 of the Part Load Performance Curve
       \default 0.0
  N7 , \field Coefficient 2 of the Part Load Performance Curve
       \default 1.0
  N8 , \field Coefficient 3 of the Part Load Performance Curve
       \default 0.0
  N9,  \field Coefficient 4 of the Part Load Performance Curve
       \default 0.0
  A4 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Zone Name
       \note optional, if used pump losses transfered to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N10, \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A6,  \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \type choice
       \key PowerPerFlow
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \key PowerPerFlowPerPressure
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \default PowerPerFlowPerPressure
  N11, \field Design Electric Power per Unit Flow Rate
       \type real
       \note Used to size Design Power Consumption from design flow rate
       \default 348701.1
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0
  N12, \field Design Shaft Power per Unit Flow Rate per Unit Head
       \type real
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \default 1.282051282
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0
  A7;  \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

HeaderedPumps:ConstantSpeed,
       \memo This Headered pump object describes a pump bank with more than 1 pump in parallel
       \min-fields 9
  A1 , \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Total Design Flow Rate
       \note If the field is not autosized set to the flow rate to
       \note the total flow when all pumps are running at full load
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Number of Pumps in Bank
       \type integer
  A4 , \field Flow Sequencing Control Scheme
       \type choice
       \key Sequential
       \default Sequential
  N3 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N4 , \field Design Power Consumption
       \note If the field is not autosized set to the power consumed by the pump bank
       \note when all the pumps are running at nominal flow
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N5 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A5 , \field Pump Control Type
       \type choice
       \key Continuous
       \key Intermittent
       \default Continuous
  A6 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Zone Name
       \note optional, if used pump losses transfered to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N7 , \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8,  \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \type choice
       \key PowerPerFlow
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \key PowerPerFlowPerPressure
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \default PowerPerFlowPerPressure
  N8,  \field Design Electric Power per Unit Flow Rate
       \type real
       \note Used to size Design Power Consumption from design flow rate
       \default 348701.1
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0
  N9,  \field Design Shaft Power per Unit Flow Rate per Unit Head
       \type real
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \default 1.282051282
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0
  A9;  \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

HeaderedPumps:VariableSpeed,
       \memo This Headered pump object describes a pump bank with more than 1 pump in parallel
       \min-fields 14
  A1 , \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Total Design Flow Rate
       \note If the field is not autosized set to the flow rate to
       \note the total flow when all pumps are running at full load
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Number of Pumps in Bank
       \type integer
  A4 , \field Flow Sequencing Control Scheme
       \type choice
       \key Sequential
       \default Sequential
  N3 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N4 , \field Design Power Consumption
       \note If the field is not autosized set to the power consumed by the pump bank
       \note when all the pumps are running at nominal flow
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N5 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N7 , \field Coefficient 1 of the Part Load Performance Curve
       \default 0.0
  N8 , \field Coefficient 2 of the Part Load Performance Curve
       \default 1.0
  N9, \field Coefficient 3 of the Part Load Performance Curve
       \default 0.0
  N10, \field Coefficient 4 of the Part Load Performance Curve
       \default 0.0
  N11, \field Minimum Flow Rate Fraction
       \note This value can be zero and will be defaulted to that if not specified.
       \default 0.0
       \minimum 0.0
       \maximum 1.0
  A5 , \field Pump Control Type
       \type choice
       \key Continuous
       \key Intermittent
       \default Continuous
  A6 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Zone Name
       \note optional, if used pump losses transfered to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N12, \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8,  \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \type choice
       \key PowerPerFlow
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \key PowerPerFlowPerPressure
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \default PowerPerFlowPerPressure
  N13, \field Design Electric Power per Unit Flow Rate
       \type real
       \note Used to size Design Power Consumption from design flow rate
       \default 348701.1
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0
  N14, \field Design Shaft Power per Unit Flow Rate per Unit Head
       \type real
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \default 1.282051282
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0
  A9;  \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

\group Plant-Condenser Flow Control

TemperingValve,
      \memo Temperature-controlled diversion valve used to divert flow around one or more plant
      \memo components such as a hot water heater. It can only be used on one of two branches
      \memo between a Splitter and a Mixer.
  A1, \field Name
      \required-field
      \type alpha
      \reference-class-name validPlantEquipmentTypes
      \reference validPlantEquipmentNames
      \reference-class-name validCondenserEquipmentTypes
      \reference validCondenserEquipmentNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
  A2, \field Inlet Node Name
      \required-field
      \type node
      \note Name of a Node
  A3, \field Outlet Node Name
      \required-field
      \type node
      \note Name of a Node
  A4, \field Stream 2 Source Node Name
      \required-field
      \type node
      \note Name of a Node
  A5, \field Temperature Setpoint Node Name
      \required-field
      \type node
      \note Name of a Node
  A6; \field Pump Outlet Node Name
      \required-field
      \type node

\group Non-Zone Equipment

LoadProfile:Plant,
       \memo Used to simulate a scheduled plant loop demand profile. Load and flow rate are
       \memo specified using schedules. Positive values are heating loads, and negative values are
       \memo cooling loads. The actual load met is dependent on the performance of the supply
       \memo loop components.
  A1 , \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  A4 , \field Load Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are load in [W]
  N1 , \field Peak Flow Rate
       \required-field
       \type real
       \units m3/s
       \ip-units gal/min
  A5 ; \field Flow Rate Fraction Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames

\group Solar Collectors

SolarCollectorPerformance:FlatPlate,
       \memo Thermal and optical performance parameters for a single flat plate solar collector
       \memo module. These parameters are based on the testing methodologies described in ASHRAE
       \memo Standards 93 and 96 which are used Solar Rating and Certification Corporation (SRCC)
       \memo Directory of SRCC Certified Solar Collector Ratings. See EnergyPlus DataSets file
       \memo SolarCollectors.idf.
       \min-fields 7
  A1 , \field Name
       \required-field
       \type alpha
       \reference FlatPlateSolarCollectorParameters
  N1 , \field Gross Area
       \required-field
       \type real
       \minimum> 0
       \units m2
  A2,  \field Test Fluid
       \type choice
       \key Water
       \default Water
  N2,  \field Test Flow Rate
       \required-field
       \type real
       \minimum> 0
       \units m3/s
       \ip-units gal/min
  A3 , \field Test Correlation Type
       \required-field
       \type choice
       \key Inlet
       \key Average
       \key Outlet
  N3 , \field Coefficient 1 of Efficiency Equation
       \required-field
       \type real
       \units dimensionless
       \note Y-intercept term
  N4 , \field Coefficient 2 of Efficiency Equation
       \required-field
       \type real
       \units W/m2-K
       \note 1st Order term
  N5 , \field Coefficient 3 of Efficiency Equation
       \type real
       \units W/m2-K2
       \note 2nd order term
  N6 , \field Coefficient 2 of Incident Angle Modifier
       \type real
       \note 1st order term
  N7 ; \field Coefficient 3 of Incident Angle Modifier
       \type real
       \note 2nd order term

SolarCollector:FlatPlate:Water,
       \memo Flat plate water solar collector (single glazed, unglazed, or evacuated tube).
       \memo Thermal and optical properties are taken from the referenced
       \memo SolarCollectorPerformance:FlatPlate object. Collector tilt, azimuth, and gross area
       \memo are taken from the referenced building surface or shading surface. The collector
       \memo surface participates normally in all shading calculations.
  A1 , \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
  A2 , \field SolarCollectorPerformance Name
       \required-field
       \type object-list
       \object-list FlatPlateSolarCollectorParameters
  A3 , \field Surface Name
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A4 , \field Inlet Node Name
       \required-field
       \type node
  A5 , \field Outlet Node Name
       \required-field
       \type node
  N1 ; \field Maximum Flow Rate
       \type real
       \minimum> 0
       \units m3/s
       \ip-units gal/min

SolarCollector:FlatPlate:PhotovoltaicThermal,
       \memo Models hybrid photovoltaic-thermal (PVT) solar collectors that convert incident solar
       \memo energy into both electricity and useful thermal energy by heating air or water.
  A1 , \field Name
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
  A2 , \field Surface Name
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A3 , \field Photovoltaic-Thermal Model Performance Name
       \type object-list
       \object-list FlatPlatePVTParameters
  A4 , \field Photovoltaic Name
       \note Enter the name of a Generator:Photovoltaic object.
       \type object-list
       \object-list PVGeneratorNames
  A5 , \field Thermal Working Fluid Type
       \type choice
       \key Water
       \key Air
  A6 , \field Water Inlet Node Name
       \type node
  A7 , \field Water Outlet Node Name
       \type node
  A8 , \field Air Inlet Node Name
       \type node
  A9 , \field Air Outlet Node Name
       \type node
  N1 ; \field Design Flow Rate
       \units m3/s
       \autosizable

SolarCollectorPerformance:PhotovoltaicThermal:Simple,
       \memo Thermal performance parameters for a hybrid photovoltaic-thermal (PVT) solar collector.
  A1 , \field Name
       \reference FlatPlatePVTParameters
  N1 , \field Fraction of Surface Area with Active Thermal Collector
       \required-field
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
  A2 , \field Thermal Conversion Efficiency Input Mode Type
       \type choice
       \key Fixed
       \key Scheduled
  N2 , \field Value for Thermal Conversion Efficiency if Fixed
       \note Efficiency = (thermal power generated [W])/(incident solar[W])
       \type real
       \minimum 0.0
       \maximum 1.0
  A3 , \field Thermal Conversion Efficiency Schedule Name
       \type object-list
       \object-list ScheduleNames
  N3 ; \field Front Surface Emittance
       \type real
       \default 0.84
       \minimum> 0.00
       \maximum< 1.00

SolarCollector:IntegralCollectorStorage,
       \memo Glazed solar collector with integral storage unit. Thermal and optical properties are
       \memo taken from the referenced SolarCollectorPerformance:IntegralCollectorStorage object.
       \memo Collector tilt, azimuth, and gross area are taken from the referenced building surface
       \memo or shading surface. The collector surface participates normally in all shading
       \memo calculations.
       \min-fields 7
  A1 , \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
  A2 , \field IntegralCollectorStorageParameters Name
       \required-field
       \type object-list
       \object-list CollectorStoragePerformance
  A3 , \field Surface Name
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A4 , \field Bottom Surface Boundary Conditions Type
       \type choice
       \key OtherSideConditionsModel
       \key AmbientAir
       \default AmbientAir
  A5 , \field Boundary Condition Model Name
       \type alpha
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel
       \note object. Specified only if the boundary condition type is
       \note OtherSideConditionsModel, otherwise leave it blank
  A6 , \field Inlet Node Name
       \required-field
       \type node
  A7 , \field Outlet Node Name
       \required-field
       \type node
  N1 ; \field Maximum Flow Rate
       \type real
       \minimum> 0
       \units m3/s
       \ip-units gal/min

SolarCollectorPerformance:IntegralCollectorStorage,
       \memo Thermal and optical performance parameters for a single glazed solar collector with
       \memo integral storage unit.
       \min-fields 19
  A1,  \field Name
       \required-field
       \type alpha
       \reference CollectorStoragePerformance
  A2,  \field ICS Collector Type
       \type choice
       \key RectangularTank
       \default RectangularTank
       \note Currently only RectangularTank ICS collector type is available.
  N1,  \field Gross Area
       \type real
       \minimum> 0
       \units m2
  N2,  \field Collector Water Volume
       \type real
       \minimum> 0
       \units m3
       \ip-units gal
  N3,  \field Bottom Heat Loss Conductance
       \type real
       \minimum> 0
       \default 0.40
       \units W/m2-K
       \note Heat loss conductance of the collector bottom insulation
  N4,  \field Side Heat Loss Conductance
       \type real
       \minimum> 0
       \default 0.60
       \units W/m2-K
       \note heat loss conductance of the collector side insulation
  N5,  \field Aspect Ratio
       \type real
       \minimum> 0.5
       \maximum< 1.0
       \default 0.8
       \units m
       \note This value is ratio of the width (short side) to length
       \note (long side of) of the collector. Used to calculate the
       \note perimeter of the collector
  N6,  \field Collector Side Height
       \type real
       \minimum> 0
       \maximum< 0.30
       \default 0.20
       \units m
       \note This value is used to estimate collector side area for the heat
       \note loss calculation through the collector side
  N7,  \field Thermal Mass of Absorber Plate
       \type real
       \minimum 0
       \default 0
       \units J/m2-K
       \note Calculated from the specific heat, density and thickness
       \note of the absorber plate.
  N8,  \field Number of Covers
       \type integer
       \minimum 1
       \maximum 2
       \default 2
       \note Number of transparent covers. Common practice is to use low-iron
       \note glass as the outer cover and very thin transparent sheet such as
       \note Teflon as the inner cover.
  N9,  \field Cover Spacing
       \type real
       \minimum> 0
       \maximum 0.20
       \default 0.05
       \units m
       \note The gap between the transparent covers and between the inner cover
       \note and the absorber plate
  N10,  \field Refractive Index of Outer Cover
       \type real
       \minimum 1.0
       \maximum 2.0
       \default 1.526
       \units dimensionless
       \note Refractive index of outer cover. Typically low-iron glass is used
       \note as the outer cover material, and used as the default outer cover
       \note with a value of 1.526.
  N11,  \field Extinction Coefficient Times Thickness of Outer Cover
       \type real
       \minimum 0.
       \default 0.045
       \units dimensionless
       \note Clear glass has extinction coefficient of about 15 [1/m]
       \note and with thickness of 3.0mm, the product of the extinction
       \note coefficient and thickness becomes 0.045 (=15 * 0.003)
  N12,  \field Emissivity of Outer Cover
       \type real
       \minimum> 0.
       \maximum< 1.0
       \default 0.88
       \units dimensionless
       \note Thermal emissivity of the outer cover, commonly glass is used as
       \note the out collector cover material.
  N13,  \field Refractive Index of Inner Cover
       \type real
       \minimum 1.0
       \maximum 2.0
       \default 1.37
       \units dimensionless
       \note Typical material is very thin sheet of Teflon (PTFE). The default
       \note value is refractive index of Teflon.
  N14, \field Extinction Coefficient Times Thickness of the inner Cover
       \type real
       \minimum 0.
       \default 0.008
       \units dimensionless
       \note Default inner cover is very thin sheet of Teflon with
       \note extinction coefficient of approximately 40.0 and a thickness
       \note 0.2mm yields a default value of 0.008.
  N15, \field Emissivity of Inner Cover
       \type real
       \minimum> 0.
       \maximum< 1.0
       \default 0.88
       \units dimensionless
       \note Thermal emissivity of the inner cover material
  N16, \field Absorptance of Absorber Plate
       \type real
       \minimum> 0.
       \maximum< 1.0
       \default 0.96
       \units dimensionless
       \note The absorber plate solar absorptance. Copper is assumed as
       \note the default absorber plate.
  N17; \field Emissivity of Absorber Plate
       \type real
       \minimum> 0.
       \maximum< 1.0
       \default 0.30
       \units dimensionless
       \note Thermal emissivity of the absorber plate

SolarCollector:UnglazedTranspired,
       \memo Unglazed transpired solar collector (UTSC) used to condition outdoor air. This type of
       \memo collector is generally used to heat air drawn through perforated absorbers and also
       \memo recover heat conducted out through the underlying surface. This object represents a
       \memo single collector attached to one or more building or shading surfaces and to one or
       \memo more outdoor air systems.
       \min-fields 23
       \extensible:1 - repeat last field, remembering to remove ; from "inner" fields.
  A1 , \field Name
       \required-field
       \type alpha
       \reference UTSCNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2,  \field Boundary Conditions Model Name
       \required-field
       \type object-list
       \object-list OSCMNames
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel object
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this collector. Schedule value > 0 means it is available.
       \note If this field is blank, the collector is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Inlet Node Name
       \type node
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
  A5 , \field Outlet Node Name
       \type node
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
  A6,  \field Setpoint Node Name
       \type node
       \note This node is where the mixed air setpoint is determined.
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
  A7,  \field Zone Node Name
       \type node
       \note This node is used to identify the affected zone
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
  A8,  \field Free Heating Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
  N1,  \field Diameter of Perforations in Collector
       \required-field
       \type real
       \minimum> 0
       \units m
  N2,  \field Distance Between Perforations in Collector
       \required-field
       \type real
       \minimum> 0
       \units m
  N3,  \field Thermal Emissivity of Collector Surface
       \required-field
       \type real
       \minimum 0
       \maximum 1
       \units dimensionless
  N4,  \field Solar Absorbtivity of Collector Surface
       \required-field
       \type real
       \minimum 0
       \maximum 1
       \units dimensionless
  N5, \field Effective Overall Height of Collector
       \required-field
       \type real
       \minimum> 0.0
  N6,  \field Effective Gap Thickness of Plenum Behind Collector
       \required-field
       \type real
       \minimum> 0.
       \units m
       \note if corrugated, use average depth
  N7,  \field Effective Cross Section Area of Plenum Behind Collector
       \required-field
       \type real
       \minimum> 0
       \units m2
       \note if corrugated, use average depth
  A9,  \field Hole Layout Pattern for Pitch
       \type choice
       \key Triangle
       \key Square
       \default Square
  A10,  \field Heat Exchange Effectiveness Correlation
       \type choice
       \key Kutscher1994
       \key VanDeckerHollandsBrunger2001
       \default Kutscher1994
  N8,  \field Ratio of Actual Collector Surface Area to Projected Surface Area
       \type real
       \note This parameter is used to help account for corrugations in the collector
       \default 1.0
       \minimum 1.0
       \maximum 2.0
       \units dimensionless
  A11, \field Roughness of Collector
       \required-field
       \type choice
       \key VeryRough
       \key Rough
       \key MediumRough
       \key MediumSmooth
       \key Smooth
       \key VerySmooth
  N9, \field Collector Thickness
       \type real
       \note Collector thickness is not required for Kutscher correlation
       \note Collector thickness is required for Van Decker et al. correlation
       \minimum 0.0005
       \maximum 0.007
       \units m
  N10, \field Effectiveness for Perforations with Respect to Wind
       \note Cv
       \type real
       \units dimensionless
       \default 0.25
       \minimum> 0
       \maximum 1.5
  N11, \field Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow
       \note Cd
       \type real
       \units dimensionless
       \default 0.65
       \minimum> 0.0
       \maximum 1.5
  A12, \field Surface 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A13, \field Surface 2 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A14, \field Surface 3 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A15, \field Surface 4 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A16, \field Surface 5 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A17, \field Surface 6 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A18, \field Surface 7 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A19, \field Surface 8 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A20, \field Surface 9 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A21; \field Surface 10 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames

SolarCollector:UnglazedTranspired:Multisystem,
       \extensible:4 - repeat last four fields, remembering to remove ; from "inner" fields.
       \memo quad-tuples of inlet, outlet, control, and zone nodes
       \memo for multiple different outdoor air systems attached to same collector
  A1 , \field Solar Collector Name
       \required-field
       \note Enter the name of a SolarCollector:UnglazedTranspired object.
       \type object-list
       \object-list UTSCNames
  A2 , \field Outdoor Air System 1 Collector Inlet Node
       \begin-extensible
       \type node
  A3 , \field Outdoor Air System 1 Collector Outlet Node
       \type node
  A4 , \field Outdoor Air System 1 Mixed Air Node
       \type node
  A5 , \field Outdoor Air System 1 Zone Node
       \type node
  A6 , \field Outdoor Air System 2 Collector Inlet Node
       \type node
  A7 , \field Outdoor Air System 2 Collector Outlet Node
       \type node
  A8 , \field Outdoor Air System 2 Mixed Air Node
       \type node
  A9 , \field Outdoor Air System 2 Zone Node
       \type node
  A10, \field Outdoor Air System 3 Collector Inlet Node
       \type node
  A11, \field Outdoor Air System 3 Collector Outlet Node
       \type node
  A12, \field Outdoor Air System 3 Mixed Air Node
       \type node
  A13, \field Outdoor Air System 3 Zone Node
       \type node
  A14, \field Outdoor Air System 4 Collector Inlet Node
       \type node
  A15, \field Outdoor Air System 4 Collector Outlet Node
       \type node
  A16, \field Outdoor Air System 4 Mixed Air Node
       \type node
  A17, \field Outdoor Air System 4 Zone Node
       \type node
  A18, \field Outdoor Air System 5 Collector Inlet Node
       \type node
  A19, \field Outdoor Air System 5 Collector Outlet Node
       \type node
  A20, \field Outdoor Air System 5 Mixed Air Node
       \type node
  A21; \field Outdoor Air System 5 Zone Node
       \type node

!*****************PLANT EQUIPMENT*********************
!KEY--Plant Equipment:  The following types are used to specify
!                  equipment connected to the supply side of
!                  the supply side of the plant loop. Note
!                  that at least one inlet and outlet node
!                  must be specified for each node
!  CLASS of the following comes first (naming convention) separated further by :

\group Plant Heating and Cooling Equipment

Boiler:HotWater,
    \min-fields 12
       \memo This boiler model is an adaptation of the empirical model from the Building
       \memo Loads and System Thermodynamics (BLAST) program. Boiler performance
       \memo curves are generated by fitting catalog data to polynomial equations.
       \memo A constant efficiency boiler may be modeled by leaving the normalized
       \memo boiler efficiency curve name input blank.
  A1 , \field Name
       \required-field
       \type alpha
       \reference Boilers
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
  N1 , \field Nominal Capacity
       \type real
       \units W
       \autosizable
       \minimum 0.0
  N2 , \field Nominal Thermal Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
       \note Based on the higher heating value of fuel.
  A3 , \field Efficiency Curve Temperature Evaluation Variable
       \type choice
       \key EnteringBoiler
       \key LeavingBoiler
  A4 , \field Normalized Boiler Efficiency Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Linear, Quadratic and Cubic efficiency curves are solely a function of PLR.
       \note All other efficiency curve types are a function of PLR and boiler water temperature.
       \note Linear = C1 + C2*PLR
       \note Quadratic = C1 + C2*PLR + C3*PLR^2
       \note Cubic = C1 + C2*PLR + C3*PLR^2 + C4*PLR^3
       \note Biquadratic = C1 + C2*PLR + C3*PLR^2 + C4*T + C5*T^2 + C6*PLR*T
       \note QuadraticLinear = C1 + C2*PLR + C3*PLR^2 + (C4 + C5*PLR + C6*PLR^2)*T
       \note BiCubic = C1+C2*PLR+C3*PLR^2+C4*T+C5*T^2+C6*PLR*T+C7*PLR^3+C8*T^3+C9*PLR^2*T+C10*PLR*T^2
       \note TriQuadratic curves are not allowed.
       \note PLR = part-load ratio
       \note T = boiler water temperature (either entering or leaving).
  N3 , \field Design Water Flow Rate
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N4 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
       \default 0.0
  N5 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
       \default 1.0
  N6 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
       \default 1.0
  A5 , \field Boiler Water Inlet Node Name
       \required-field
       \type node
  A6 , \field Boiler Water Outlet Node Name
       \required-field
       \type node
  N7 , \field Water Outlet Upper Temperature Limit
       \type real
       \units C
       \default 99.9
  A7 , \field Boiler Flow Mode
       \note Select operating mode for fluid flow through the boiler. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by boiler to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by boiler to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N8 , \field Parasitic Electric Load
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  N9, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A8 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Boiler:Steam,
       \memo This boiler model is an adaptation of the empirical model from the Building
       \memo Loads and System Thermodynamics (BLAST) program. Boiler performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations. A constant efficiency boiler is modeled by setting
       \memo the fuel use coefficients as follows: N9=1, N10=0, N11=0
  A1 , \field Name
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
  N1 , \field Maximum Operating Pressure
       \required-field
       \units Pa
       \default 160000
  N2 , \field Theoretical Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.8
  N3 , \field Design Outlet Steam Temperature
       \required-field
       \units C
       \default 100
  N4 , \field Nominal Capacity
       \units W
       \autosizable
  N5 , \field Minimum Part Load Ratio
       \minimum 0.0
  N6 , \field Maximum Part Load Ratio
       \minimum 0.0
  N7 , \field Optimum Part Load Ratio
       \minimum 0.0
  N8 , \field Coefficient 1 of Fuel Use Function of Part Load Ratio Curve
  N9 , \field Coefficient 2 of Fuel Use Function of Part Load Ratio Curve
  N10, \field Coefficient 3 of Fuel Use Function of Part Load Ratio Curve
  A3 , \field Water Inlet Node Name
       \type node
  A4 , \field Steam Outlet Node Name
       \type node
  N11, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Chiller:Electric:EIR,
\min-fields 23
   \memo This chiller model is the empirical model from the DOE-2 building Energy
   \memo simulation program. Chiller performance at off-reference conditions is modeled
   \memo using three polynomial equations. Three curves objects are required.
  A1 , \field Name
       \type alpha
       \reference Chillers
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Reference Capacity
       \type real
       \units W
       \required-field
       \minimum> 0.0
       \autosizable
  N2 , \field Reference COP
       \note Efficiency of the chiller compressor (cooling output/compressor energy input).
       \note Condenser fan power should not be included here.
       \type real
       \units W/W
       \required-field
       \minimum> 0.0
  N3 , \field Reference Leaving Chilled Water Temperature
       \type real
       \default 6.67
       \units C
  N4 , \field Reference Entering Condenser Fluid Temperature
       \type real
       \default 29.4
       \units C
  N5 , \field Reference Chilled Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \ip-units gal/min
  N6 , \field Reference Condenser Fluid Flow Rate
       \type real
       \units m3/s
       \autosizable
       \minimum 0.0
       \ip-units gal/min
       \note This field is only used for Condenser Type = AirCooled or EvaporativelyCooled
       \note when Heat Recovery is specified
  A2 , \field Cooling Capacity Function of Temperature Curve Name
       \note Cooling capacity as a function of CW supply temp and entering condenser temp
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  A3 , \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of temperature
       \note EIR = 1/COP
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  A4 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2 is typical, other univariate curves may be used
       \note PLR = part load ratio (cooling load/steady state capacity)
  N7 , \field Minimum Part Load Ratio
       \type real
       \note Part load ratio below which the chiller starts cycling on/off to meet the load.
       \note Must be less than or equal to Maximum Part Load Ratio.
       \minimum 0.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \type real
       \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
       \minimum> 0.0
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \type real
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \minimum> 0.0
       \default 1.0
  N10, \field Minimum Unloading Ratio
       \type real
       \note Part load ratio where the chiller can no longer unload and false loading begins.
       \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \minimum 0.0
       \default 0.2
  A5 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A6 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A7 , \field Condenser Inlet Node Name
       \type node
       \note Not required if air-cooled or evaporatively-cooled
  A8 , \field Condenser Outlet Node Name
       \type node
       \note Not required if air-cooled or evaporatively-cooled
  A9 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default WaterCooled
  N11, \field Condenser Fan Power Ratio
       \type real
       \units W/W
       \minimum 0.0
       \default 0.0
       \note Use for air-cooled or evaporatively-cooled condensers.
       \note Ratio of condenser fan power to reference chiller capacity
  N12, \field Fraction of Compressor Electric Consumption Rejected by Condenser
       \type real
       \note Fraction of compressor electrical energy that must be rejected by the condenser.
       \note Enter a value of 1.0 when modeling hermetic chillers.
       \note For open chillers, enter the compressor motor efficiency.
       \note This value should be greater than 0.6 for practical applications.
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N13, \field Leaving Chilled Water Lower Temperature Limit
       \type real
       \default 2.0
       \units C
  A10, \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N14, \field Design Heat Recovery Water Flow Rate
       \type real
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Heat recovery is only available with Condenser Type = WaterCooled.
       \units m3/s
       \minimum 0.0
       \default 0.0
       \autosizable
       \ip-units gal/min
  A11, \field Heat Recovery Inlet Node Name
       \type node
  A12, \field Heat Recovery Outlet Node Name
       \type node
  N15, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N16, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N17, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A13, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  N18, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A14, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A15, \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node
  A16; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Chiller:Electric:ReformulatedEIR,
\min-fields 22
   \memo This chiller model is an empirical model, a reformulated version of Chiller:Electric:EIR
   \memo where the performance is a function of condenser leaving fluid Temperature instead of
   \memo condenser entering fluid Temperature. Chiller performance at off-reference conditions is
   \memo modeled using three polynomial equations. Three curve objects are required.
  A1 , \field Name
       \type alpha
       \reference Chillers
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
   N1 , \field Reference Capacity
       \type real
       \units W
       \required-field
       \minimum> 0.0
       \autosizable
  N2 , \field Reference COP
       \note Efficiency of the chiller compressor (cooling output/compressor energy input).
       \note Condenser fan power should not be included here.
       \type real
       \units W/W
       \required-field
       \minimum> 0.0
  N3 , \field Reference Leaving Chilled Water Temperature
       \type real
       \default 6.67
       \units C
  N4 , \field Reference Leaving Condenser Water Temperature
       \type real
       \default 35.0
       \units C
  N5 , \field Reference Chilled Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \ip-units gal/min
  N6 , \field Reference Condenser Water Flow Rate
       \type real
       \units m3/s
       \autosizable
       \minimum> 0.0
       \ip-units gal/min
  A2 , \field Cooling Capacity Function of Temperature Curve Name
       \note Cooling capacity as a function of supply (leaving) chilled water temperature
       \note and leaving condenser fluid temperature
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*CWS + c*CWS**2 + d*LCT + e*LCT**2 + f*CWS*LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
  A3 , \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of supply (leaving) chilled water temperature
       \note and leaving condenser fluid temperature. EIR = 1/COP.
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*CWS + c*CWS**2 + d*LCT + e*LCT**2 + f*CWS*LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
  A4 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
       \note Two curve types are available:
       \note Type LeavingCondenserWaterTemperature: based on the leaving condenser water temperature.
       \note Type Lift: based on the normalized lift, which is the temperature difference between the
       \note leaving condenser water temperature and the leaving evaporator water temperature.
       \type choice
       \key LeavingCondenserWaterTemperature
       \key Lift
       \default LeavingCondenserWaterTemperature
  A5 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
       \note The form of this curve is based on the input for
       \note Electric Input to Cooling Output RatioFunction of Part Load Ratio Curve Type
       \note Type=LeavingCondenserWaterTemperature: Calculated based on LCT and PLR
       \note Curve object type should be Curve:Bicubic or Table:Lookup
       \note Bicubic curve = a + b*LCT + c*LCT**2 + d*PLR + e*PLR**2 + f*LCT*PLR + g*0 + h*PLR**3
       \note + i*0 + j*0
       \note PLR = part load ratio (cooling load/steady state capacity)
       \note LCT = leaving condenser fluid temperature(C)
       \note Type=Lift: Calculated based on dT*, Tdev* and PLR
       \note Curve object type should be Curve:ChillerPartLoadWithLiftCurves or Table:Lookup
       \note ChillerPartLoadWithLiftCurves curve = a + b*(dT*) + c*(dT*)**2 + d*PLR + e*PLR**2 + f*(dT*)*PLR + g*(dT*)**3
       \note + h*PLR**3 + i*(dT*)**2*PLR + j*(dT*)*PLR**2 + k*(dT*)**2*PLR**2 + l*(Tdev*)*PLR**3
       \note x = dT* = normalized fractional Lift = dT / dTref
       \note y = PLR = part load ratio (cooling load/steady state capacity)
       \note z = Tdev* = normalized Tdev = Tdev / dTref
       \note Where:
       \note dT = Lift = Leaving Condenser Water Temperature - Leaving Chilled Water Temperature
       \note dTref = dT at the reference condition
       \note Tdev = Leaving Chilled Water Temperature - Reference Chilled Water Temperature
  N7 , \field Minimum Part Load Ratio
       \type real
       \note Part load ratio below which the chiller starts cycling on/off to meet the load.
       \note Must be less than or equal to Maximum Part Load Ratio.
       \minimum 0.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \type real
       \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
       \minimum> 0.0
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \type real
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \minimum> 0.0
       \default 1.0
  N10, \field Minimum Unloading Ratio
       \type real
       \note Part load ratio where the chiller can no longer unload and false loading begins.
       \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \minimum 0.0
       \default 0.2
  A6 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A7 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A8 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A9 , \field Condenser Outlet Node Name
       \type node
       \required-field
  N11, \field Fraction of Compressor Electric Consumption Rejected by Condenser
       \type real
       \note Fraction of compressor electrical energy that must be rejected by the condenser.
       \note Enter a value of 1.0 when modeling hermetic chillers.
       \note For open chillers, enter the compressor motor efficiency.
       \note This value should be greater than 0.6 for practical applications.
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N12, \field Leaving Chilled Water Lower Temperature Limit
       \type real
       \default 2.0
       \units C
  A10, \field Chiller Flow Mode Type
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N13, \field Design Heat Recovery Water Flow Rate
       \type real
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
       \autosizable
  A11, \field Heat Recovery Inlet Node Name
       \type node
  A12, \field Heat Recovery Outlet Node Name
       \type node
  N14, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N15, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A13, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A14, \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node
  A15; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Chiller:Electric,
    \min-fields 27
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program. Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations. Three sets of coefficients are required.
  A1 , \field Name
       \required-field
       \reference Chillers
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default AirCooled
  N1 , \field Nominal Capacity
       \units W
       \required-field
       \autosizable
       \minimum 0.0
  N2 , \field Nominal COP
       \required-field
       \units W/W
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \units C
  N7 , \field Temperature Rise Coefficient
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the maximum flow & for constant flow this is the flow.
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Fluid Flow Rate
       \units m3/s
       \autosizable
       \minimum 0.0
       \ip-units gal/min
       \note This field is only used for Condenser Type = AirCooled or EvaporativelyCooled
       \note when Heat Recovery is specified
  N11, \field Coefficient 1 of Capacity Ratio Curve
  N12, \field Coefficient 2 of Capacity Ratio Curve
  N13, \field Coefficient 3 of Capacity Ratio Curve
  N14, \field Coefficient 1 of Power Ratio Curve
  N15, \field Coefficient 2 of Power Ratio Curve
  N16, \field Coefficient 3 of Power Ratio Curve
  N17, \field Coefficient 1 of Full Load Ratio Curve
  N18, \field Coefficient 2 of Full Load Ratio Curve
  N19, \field Coefficient 3 of Full Load Ratio Curve
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \units C
  A7,  \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N21, \field Design Heat Recovery Water Flow Rate
       \units m3/s
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Heat recovery is only available with Condenser Type = WaterCooled.
       \ip-units gal/min
       \autosizable
  A8 , \field Heat Recovery Inlet Node Name
       \type node
  A9 , \field Heat Recovery Outlet Node Name
       \type node
  N22, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N23, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N24, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A10, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  N25, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A11, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A12, \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node
  A13; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Chiller:Absorption:Indirect,
   \min-fields 17
       \memo This indirect absorption chiller model is an enhanced model from the
       \memo Building Loads and System Thermodynamics (BLAST) program. Chiller
       \memo performance curves are generated by fitting catalog data to third order
       \memo polynomial equations. The chiller capacity is a function of condenser,
       \memo chilled water, and generator temperatures. The heat input is a function
       \memo of part-load ratio, condenser temperature, and chilled water temperature.
  A1 , \field Name
       \type alpha
       \reference Chillers
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Nominal Capacity
       \type real
       \required-field
       \units W
       \minimum> 0.0
       \autosizable
  N2 , \field Nominal Pumping Power
       \type real
       \required-field
       \units W
       \ip-units W
       \minimum 0.0
       \autosizable
  A2 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Outlet Node Name
       \type node
       \required-field
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \type real
       \units C
       \default 30.0
       \note Used only when condenser flow rate is autosized.
  N7 , \field Condenser Inlet Temperature Lower Limit
       \type real
       \units C
       \default 15.0
       \note Provides warnings when entering condenser temperature is below minimum.
       \note Capacity is not adjusted when entering condenser temperature is below minimum.
  N8 , \field Chilled Water Outlet Temperature Lower Limit
       \type real
       \units C
       \default 5.0
       \note Capacity is adjusted when leaving chilled water temperature is below minimum.
  N9 , \field Design Chilled Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \default autosize
       \autosizable
       \ip-units gal/min
       \note For variable flow this is the max flow & for constant flow this is the flow.
  N10, \field Design Condenser Water Flow Rate
       \type real
       \units m3/s
       \default autosize
       \autosizable
       \minimum> 0.0
       \ip-units gal/min
  A6 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  A7,  \field Generator Heat Input Function of Part Load Ratio Curve Name
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A8,  \field Pump Electric Input Function of Part Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
  A9 , \field Generator Inlet Node Name
       \type node
       \note Enter the generator inlet node name which connects this chiller to a
       \note steam or hot water plant, otherwise leave this field blank.
       \note Generator nodes are used to model heat input to the chiller.
  A10, \field Generator Outlet Node Name
       \type node
       \note Enter the generator outlet node name which connects this chiller to a
       \note steam or hot water plant, otherwise leave this field blank.
       \note Generator nodes are used to model heat input to the chiller.
  A11, \field Capacity Correction Function of Condenser Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Curve which shows the change in normalized capacity to changes in condenser temperature.
  A12, \field Capacity Correction Function of Chilled Water Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Curve which shows the change in normalized capacity to changes in leaving chilled water temperature.
  A13, \field Capacity Correction Function of Generator Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Used when generator fluid type is hot water
       \note Curve which shows the change in normalized capacity to changes in generator temperature.
  A14, \field Generator Heat Input Correction Function of Condenser Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Curve which shows the change in normalized heat input to changes in condenser temperature.
  A15, \field Generator Heat Input Correction Function of Chilled Water Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Curve which shows the change in normalized heat input to changes in leaving chilled water temperature.
  A16, \field Generator Heat Source Type
       \type choice
       \key HotWater
       \key Steam
       \default Steam
       \note The Generator side of the chiller can be connected to a hot water or steam plant where the
       \note generator inlet and outlet nodes are connected to a plant loop. If the generator is not
       \note connected to a plant loop, and the generator inlet/outlet nodes are not used, this field should be
       \note specified as steam or left blank. When a plant is not used, the model assumes steam as the heat source.
  N11, \field Design Generator Fluid Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \autosizable
       \note  For variable flow this is the max flow and for constant flow this is the flow.
  N12, \field Temperature Lower Limit Generator Inlet
       \type real
       \units C
       \default 0.0
       \note Provides warnings when entering generator temperature is below minimum.
       \note Capacity is not adjusted when entering generator temperature is below minimum.
  N13, \field Degree of Subcooling in Steam Generator
       \type real
       \units C
       \minimum 0.0
       \maximum 20.0
       \default 1.0
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
  N14, \field Degree of Subcooling in Steam Condensate Loop
       \type real
       \units C
       \minimum 0.0
       \default 0.0
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
  N15; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

Chiller:Absorption,
   \min-fields 23
       \memo This indirect absorption chiller model is the empirical model from the
       \memo Building Loads and System Thermodynamics (BLAST) program. Chiller
       \memo performance curves are generated by fitting catalog data to third order
       \memo polynomial equations. Two sets of coefficients are required.
  A1 , \field Name
       \reference Chillers
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Nominal Capacity
       \type real
       \units W
       \required-field
       \minimum> 0.0
       \autosizable
  N2 , \field Nominal Pumping Power
       \units W
       \required-field
       \ip-units W
       \minimum 0.0
       \autosizable
  A2 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A3 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A4 , \field Condenser Inlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Outlet Node Name
       \required-field
       \type node
  N3 , \field Minimum Part Load Ratio
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \units C
  N7 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the max flow & for constant flow this is the flow.
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \ip-units gal/min
  N8 , \field Design Condenser Water Flow Rate
       \note  The steam use coefficients below specify the
       \note  steam use as a fraction of chiller operating capacity
       \type real
       \units m3/s
       \autosizable
       \minimum> 0.0
       \ip-units gal/min
  N9 , \field Coefficient 1 of the Hot Water or Steam Use Part Load Ratio Curve
  N10, \field Coefficient 2 of the Hot Water or Steam Use Part Load Ratio Curve
  N11, \field Coefficient 3 of the Hot Water or Steam Use Part Load Ratio Curve
  N12, \field Coefficient 1 of the Pump Electric Use Part Load Ratio Curve
       \note  The pump electric use coefficients specify the
       \note  pumping power as a Fraction of Nominal pumping power
  N13, \field Coefficient 2 of the Pump Electric Use Part Load Ratio Curve
  N14, \field Coefficient 3 of the Pump Electric Use Part Load Ratio Curve
  N15, \field Chilled Water Outlet Temperature Lower Limit
       \units C
  A6 , \field Generator Inlet Node Name
       \type node
  A7 , \field Generator Outlet Node Name
       \type node
  A8 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  A9 , \field Generator Heat Source Type
       \type choice
       \key Steam
       \key HotWater
       \default Steam
       \note The Generator side of the chiller can be connected to a hot water or steam plant where the
       \note generator inlet and outlet nodes are connected to a plant loop. If the generator is not
       \note connected to a plant loop, and the generator inlet/outlet nodes are not used, this field should be
       \note specified as steam or left blank. When a plant is not used, the model assumes steam as the heat source.
  N16, \field Design Generator Fluid Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N17, \field Degree of Subcooling in Steam Generator
       \type real
       \units C
       \default 1.0
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
  N18; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

Chiller:ConstantCOP,
  \min-fields 12
       \memo This constant COP chiller model provides a means of quickly specifying a
       \memo Chiller where performance data is not available.
  A1 , \field Name
       \reference Chillers
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Nominal Capacity
       \type real
       \autosizable
       \units W
       \required-field
       \minimum 0.0
  N2 , \field Nominal COP
       \type real
       \units W/W
       \required-field
       \minimum> 0.0
  N3 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the maximum flow and for constant flow this is the flow.
       \units m3/s
       \ip-units gal/min
       \autosizable
       \minimum 0.0
  N4 , \field Design Condenser Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \autosizable
       \minimum 0.0
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
  A2 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A3 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A4 , \field Condenser Inlet Node Name
       \type node
  A5 , \field Condenser Outlet Node Name
       \type node
  A6 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default AirCooled
  A7 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N5 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N6 , \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N7 , \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A8 ; \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.

Chiller:EngineDriven,
   \min-fields 43
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program. Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations. Three sets of coefficients are required.
  A1 , \field Name
       \reference Chillers
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default AirCooled
  N1 , \field Nominal Capacity
       \units W
       \required-field
       \autosizable
       \minimum 0.0
  N2 , \field Nominal COP
       \required-field
       \units W/W
       \note Nominal Refrigeration Cycle COP
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \units C
  N7 , \field Temperature Rise Coefficient
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the maximum flow and for constant flow this is the flow.
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Water Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
  N11, \field Coefficient 1 of Capacity Ratio Curve
  N12, \field Coefficient 2 of Capacity Ratio Curve
  N13, \field Coefficient 3 of Capacity Ratio Curve
  N14, \field Coefficient 1 of Power Ratio Curve
  N15, \field Coefficient 2 of Power Ratio Curve
  N16, \field Coefficient 3 of Power Ratio Curve
  N17, \field Coefficient 1 of Full Load Ratio Curve
  N18, \field Coefficient 2 of Full Load Ratio Curve
  N19, \field Coefficient 3 of Full Load Ratio Curve
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \units C
       \note  Special EngineDriven Chiller Parameters Below
  A7, \field Fuel Use Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  A8, \field Jacket Heat Recovery Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  A9, \field Lube Heat Recovery Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  A10, \field Total Exhaust Energy Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  A11, \field Exhaust Temperature Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  N21, \field Coefficient 1 of U-Factor Times Area Curve
       \note curve = C1 * (nominal capacity)**C2
  N22, \field Coefficient 2 of U-Factor Times Area Curve
       \note curve = C1 * (nominal capacity)**C2
       \note typical value .9
       \maximum 2
  N23, \field Maximum Exhaust Flow per Unit of Power Output
       \units (kg/s)/W
       \minimum 0.0
  N24, \field Design Minimum Exhaust Temperature
       \units C
  A12, \field Fuel Type
       \required-field
       \type choice
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N25, \field Fuel Higher Heating Value
       \units kJ/kg
  N26, \field Design Heat Recovery Water Flow Rate
       \units m3/s
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \ip-units gal/min
       \autosizable
  A13, \field Heat Recovery Inlet Node Name
       \type node
  A14, \field Heat Recovery Outlet Node Name
       \type node
  A15, \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N27, \field Maximum Temperature for Heat Recovery at Heat Recovery Outlet Node
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 60.0
  N28, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N29, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N30, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A16, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  N31; \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load.
       \note Also used to autosize Design Heat Recovery Water Flow Rate as a fraction of Design Condenser Water Flow Rate.
       \type real
       \minimum 0.0
       \maximum 1.0

Chiller:CombustionTurbine,
   \min-fields 56
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program. Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations. Three sets of coefficients are required.
  A1 , \field Name
       \reference Chillers
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default AirCooled
  N1 , \field Nominal Capacity
       \units W
       \required-field
       \autosizable
       \minimum 0.0
  N2 , \field Nominal COP
       \required-field
       \units W/W
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \units C
  N7 , \field Temperature Rise Coefficient
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the max flow & for constant flow this is the flow.
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Water Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
  N11, \field Coefficient 1 of Capacity Ratio Curve
  N12, \field Coefficient 2 of Capacity Ratio Curve
  N13, \field Coefficient 3 of Capacity Ratio Curve
  N14, \field Coefficient 1 of Power Ratio Curve
  N15, \field Coefficient 2 of Power Ratio Curve
  N16, \field Coefficient 3 of Power Ratio Curve
  N17, \field Coefficient 1 of Full Load Ratio Curve
  N18, \field Coefficient 2 of Full Load Ratio Curve
  N19, \field Coefficient 3 of Full Load Ratio Curve
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \units C
       \note  Special Gas Turbine Chiller Parameters Below
  N21, \field Coefficient 1 of Fuel Input Curve
  N22, \field Coefficient 2 of Fuel Input Curve
  N23, \field Coefficient 3 of Fuel Input Curve
  N24, \field Coefficient 1 of Temperature Based Fuel Input Curve
  N25, \field Coefficient 2 of Temperature Based Fuel Input Curve
  N26, \field Coefficient 3 of Temperature Based Fuel Input Curve
  N27, \field Coefficient 1 of Exhaust Flow Curve
  N28, \field Coefficient 2 of Exhaust Flow Curve
  N29, \field Coefficient 3 of Exhaust Flow Curve
  N30, \field Coefficient 1 of Exhaust Gas Temperature Curve
  N31, \field Coefficient 2 of Exhaust Gas Temperature Curve
  N32, \field Coefficient 3 of Exhaust Gas Temperature Curve
  N33, \field Coefficient 1 of Temperature Based Exhaust Gas Temperature Curve
  N34, \field Coefficient 2 of Temperature Based Exhaust Gas Temperature Curve
  N35, \field Coefficient 3 of Temperature Based Exhaust Gas Temperature Curve
  N36, \field Coefficient 1 of Recovery Lube Heat Curve
  N37, \field Coefficient 2 of Recovery Lube Heat Curve
  N38, \field Coefficient 3 of Recovery Lube Heat Curve
  N39, \field Coefficient 1 of U-Factor Times Area Curve
  N40, \field Coefficient 2 of U-Factor Times Area Curve
       \note typical value .9
       \maximum 2
  N41, \field Gas Turbine Engine Capacity
       \autosizable
       \units W
       \minimum> 0.0
  N42, \field Maximum Exhaust Flow per Unit of Power Output
       \units (kg/s)/W
  N43, \field Design Steam Saturation Temperature
       \units C
  N44, \field Fuel Higher Heating Value
       \units kJ/kg
  N45, \field Design Heat Recovery Water Flow Rate
       \units m3/s
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \ip-units gal/min
       \autosizable
  A7 , \field Heat Recovery Inlet Node Name
       \type node
  A8 , \field Heat Recovery Outlet Node Name
       \type node
  A9 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  A10, \field Fuel Type
       \type choice
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
       \default NaturalGas
  N46, \field Heat Recovery Maximum Temperature
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 80.0
  N47, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N48, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, The heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N49, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A11, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  N50, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load.
       \note Also used to autosize Design Heat Recovery Water Flow Rate as a fraction of Design Condenser Water Flow Rate.
       \type real
       \minimum 0.0
       \maximum 1.0
  N51; \field Turbine Engine Efficiency
       \note This optional field is the nominal turbine engine efficiency and is used when Gas Turbine Engine Capacity is set to Autosize
       \default 0.35
       \type real

ChillerHeater:Absorption:DirectFired,
  \min-fields 34
  \memo Direct fired gas absorption chiller-heater using performance curves similar to DOE-2
  A1,  \field Name
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Nominal Cooling Capacity
       \autosizable
       \default autosize
       \units W
  N2 , \field Heating to Cooling Capacity Ratio
       \note A positive fraction that represents the ratio of the
       \note heating capacity divided by the cooling capacity at rated conditions.
       \minimum  0
       \default  0.8
  N3 , \field Fuel Input to Cooling Output Ratio
            \note The positive fraction that represents the ratio of the
            \note instantaneous fuel used divided by the cooling capacity at rated conditions.
            \minimum> 0
            \default  0.97
  N4   ,  \field Fuel Input to Heating Output Ratio
            \note The positive fraction that represents the ratio of the
            \note instantaneous fuel used divided by the nominal heating capacity.
            \minimum  0
            \default  1.25
  N5   ,  \field Electric Input to Cooling Output Ratio
            \note The positive fraction that represents the ratio of the
            \note instantaneous electricity used divided by the cooling capacity at rated conditions.
            \note If the chiller is both heating and cooling only the cooling electricity is used.
            \minimum  0
            \default  0.01
  N6   ,  \field Electric Input to Heating Output Ratio
            \note The positive fraction that represents the ratio of the
            \note instantaneous electricity used divided by the nominal heating capacity.
            \note If the chiller is both heating and cooling only the cooling electricity is used.
            \minimum  0
            \default  0
  A2   ,  \field Chilled Water Inlet Node Name
          \required-field
          \type node
  A3   ,  \field Chilled Water Outlet Node Name
          \required-field
          \type node
  A4   ,  \field Condenser Inlet Node Name
          \required-field
          \type node
  A5   ,  \field Condenser Outlet Node Name
          \note Not required if air-cooled
          \type node
  A6   ,  \field Hot Water Inlet Node Name
          \required-field
          \type node
  A7   ,  \field Hot Water Outlet Node Name
          \required-field
          \type node
  N7   ,  \field Minimum Part Load Ratio
            \note The positive fraction that represents the minimum cooling output possible when
            \note operated continually at rated temperature conditions divided by the nominal
            \note cooling capacity at those same conditions. If the load on the chiller is below
            \note this fraction the chiller will cycle.
            \minimum> 0
            \default  0.1
  N8   ,  \field Maximum Part Load Ratio
            \note The positive fraction that represents the maximum cooling output possible at
            \note rated temperature conditions divided by the nominal cooling capacity at those
            \note same conditions. If greater than 1.0, the chiller is typically thought of as
            \note capable of being overloaded.
            \minimum  0.5
            \default  1.0
  N9   ,  \field Optimum Part Load Ratio
            \note The positive fraction that represents the optimal cooling output at rated
            \note temperature conditions divided by the nominal cooling capacity at those same
            \note conditions. It represents the most desirable operating point for the chiller.
            \minimum> 0
            \default  1.0
  N10  ,  \field Design Entering Condenser Water Temperature
            \note The temperature of the water entering the condenser of the chiller when
            \note operating at design conditions. This is usually based on the temperature
            \note delivered by the cooling tower in a water cooled application.
            \default 29
            \units C
  N11  ,  \field Design Leaving Chilled Water Temperature
            \note The temperature of the water leaving the evaporator of the chiller when
            \note operating at design conditions also called the chilled water supply temperature
            \note or leaving chilled water temperature.
            \default 7
            \units C
  N12 ,   \field Design Chilled Water Flow Rate
            \note  For variable volume this is the max flow & for constant flow this is the flow.
            \autosizable
            \default autosize
            \units m3/s
            \ip-units gal/min
  N13  ,  \field Design Condenser Water Flow Rate
            \note The water flow rate at design conditions through the condenser.
            \autosizable
            \default autosize
            \units m3/s
            \ip-units gal/min
            \note This field is not used for Condenser Type = AirCooled
  N14  ,  \field Design Hot Water Flow Rate
            \note The water flow rate at design conditions through the heater side.
            \autosizable
            \default autosize
            \units m3/s
            \ip-units gal/min
  A8   ,  \field Cooling Capacity Function of Temperature Curve Name
            \note The CoolCapFT curve represents the fraction of the cooling capacity of the chiller as it
            \note varies by temperature. The curve is normalized so that at design conditions the
            \note value of the curve should be 1.0. This is a biquadratic curve with the
            \note input variables being the leaving chilled water temperature and either
            \note the entering or leaving condenser water temperature.
            \type object-list
            \object-list BivariateFunctions
  A9   ,  \field Fuel Input to Cooling Output Ratio Function of Temperature Curve Name
            \note The curve represents the fraction of the fuel input to the chiller at full load as
            \note it varies by temperature. The curve is normalized so that at design conditions the
            \note value of the curve should be 1.0. This is a biquadratic curve with the
            \note input variables being the leaving chilled water temperature and either
            \note the entering or leaving condenser water temperature.
            \type object-list
            \object-list BivariateFunctions
  A10  ,  \field Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
            \note The curve represents the fraction of the fuel input to the chiller as the load on
            \note the chiller varies but the operating temperatures remain at the design values.
            \note The curve is normalized so that at full load the value of the curve should be 1.0.
            \note The curve is usually linear or quadratic.
            \type object-list
            \object-list UnivariateFunctions
  A11  ,  \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
            \note The curve represents the fraction of the electricity to the chiller at full load as
            \note it varies by temperature. The curve is normalized so that at design conditions the
            \note value of the curve should be 1.0. This is a biquadratic curve with the
            \note input variables being the leaving chilled water temperature and either
            \note the entering or leaving condenser water temperature.
            \type object-list
            \object-list BivariateFunctions
  A12  ,  \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
            \note The curve represents the fraction of the electricity to the chiller as the load on
            \note the chiller varies but the operating temperatures remain at the design values.
            \note The curve is normalized so that at full load the value of the curve should be 1.0.
            \note The curve is usually linear or quadratic.
            \type object-list
            \object-list UnivariateFunctions
  A13  ,  \field Heating Capacity Function of Cooling Capacity Curve Name
            \note The curve represents how the heating capacity of the chiller varies with cooling
            \note capacity when the chiller is simultaneous heating and cooling. The curve is normalized
            \note so an input of 1.0 represents the nominal cooling capacity and an output of 1.0
            \note represents the full heating capacity (see the Heating to cooling capacity ratio input)
            \note The curve is usually linear or quadratic.
            \type object-list
            \object-list UnivariateFunctions
  A14  ,  \field Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name
            \note When the chiller is operating as only a heater, this curve is used to represent the
            \note fraction of fuel used as the heating load varies. It is normalized so that a value
            \note of 1.0 is the full heating capacity. The curve is usually linear or quadratic and
            \note will probably be similar to a boiler curve for most chillers.
            \type object-list
            \object-list UnivariateFunctions
  A15  ,  \field Temperature Curve Input Variable
            \type choice
            \key LeavingCondenser
            \key EnteringCondenser
            \default EnteringCondenser
            \note Sets the second independent variable in the three temperature dependent performance
            \note curves to either the leaving or entering condenser water temperature. Manufacturers
            \note express the performance of their chillers using either the leaving condenser water
            \note temperature (to the tower) or the entering condenser water temperature (from the tower).
  A16  ,  \field Condenser Type
            \note The condenser can either be air cooled or connected to a cooling tower.
            \type choice
            \key AirCooled
            \key WaterCooled
            \default WaterCooled
  N15  ,  \field Chilled Water Temperature Lower Limit
            \note The chilled water supply temperature below which the chiller
            \note will shut off.
            \units C
            \default 2.0
  N16  ,  \field Fuel Higher Heating Value
            \note Not currently used.
            \units kJ/kg
            \default 0.0
  A17  ,  \field Fuel Type
            \type choice
            \key NaturalGas
            \key Propane
            \key Diesel
            \key Gasoline
            \key FuelOilNo1
            \key FuelOilNo2
            \key OtherFuel1
            \key OtherFuel2
            \default NaturalGas
  N17  ;  \field Sizing Factor
            \note Multiplies the autosized capacity and flow rates
            \type real
            \minimum> 0.0
            \default 1.0

ChillerHeater:Absorption:DoubleEffect,
  \min-fields 34
  \memo Exhaust fired absorption chiller-heater using performance curves similar to DOE-2
  A1,  \field Name
       \type alpha
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Nominal Cooling Capacity
       \autosizable
       \default autosize
       \units W
  N2 , \field Heating to Cooling Capacity Ratio
       \note A positive fraction that represents the ratio of the
       \note heating capacity divided by the cooling capacity at rated conditions.
       \minimum 0
       \default 0.8
  N3 , \field Thermal Energy Input to Cooling Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous fuel used divided by the cooling capacity at rated conditions.
       \minimum> 0
       \default 0.97
  N4 , \field Thermal Energy Input to Heating Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous fuel used divided by the nominal heating capacity.
       \minimum 0
       \default 1.25
  N5 , \field Electric Input to Cooling Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous electricity used divided by the cooling capacity at rated conditions.
       \note If the chiller is both heating and cooling only the cooling electricity is used.
       \minimum 0
       \default 0.01
  N6 , \field Electric Input to Heating Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous electricity used divided by the nominal heating capacity.
       \note If the chiller is both heating and cooling only the cooling electricity is used.
       \minimum 0
       \default 0
  A2 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A3 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A4 , \field Condenser Inlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Outlet Node Name
       \note Not required if air-cooled
       \type node
  A6 , \field Hot Water Inlet Node Name
       \required-field
       \type node
  A7 , \field Hot Water Outlet Node Name
       \required-field
       \type node
  N7 , \field Minimum Part Load Ratio
       \note The positive fraction that represents the minimum cooling output possible when
       \note operated continually at rated temperature conditions divided by the nominal
       \note cooling capacity at those same conditions. If the load on the chiller is below
       \note this fraction the chiller will cycle.
       \minimum> 0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \note The positive fraction that represents the maximum cooling output possible at
       \note rated temperature conditions divided by the nominal cooling capacity at those
       \note same conditions. If greater than 1.0, the chiller is typically thought of as
       \note capable of being overloaded.
       \minimum 0.5
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \note The positive fraction that represents the optimal cooling output at rated
       \note temperature conditions divided by the nominal cooling capacity at those same
       \note conditions. It represents the most desirable operating point for the chiller.
       \minimum> 0
       \default 1.0
  N10, \field Design Entering Condenser Water Temperature
       \note The temperature of the water entering the condenser of the chiller when
       \note operating at design conditions. This is usually based on the temperature
       \note delivered by the cooling tower in a water cooled application.
       \default 29
       \units C
  N11, \field Design Leaving Chilled Water Temperature
       \note The temperature of the water leaving the evaporator of the chiller when
       \note operating at design conditions also called the chilled water supply temperature
       \note or leaving chilled water temperature.
       \default 7
       \units C
  N12, \field Design Chilled Water Flow Rate
       \note  For variable volume this is the max flow & for constant flow this is the flow.
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
  N13, \field Design Condenser Water Flow Rate
       \note The water flow rate at design conditions through the condenser.
       \note This field is not used for Condenser Type = AirCooled
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
  N14, \field Design Hot Water Flow Rate
       \note The water flow rate at design conditions through the heater side.
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
  A8 , \field Cooling Capacity Function of Temperature Curve Name
       \note The CoolCapFT curve represents the fraction of the cooling capacity of the chiller as it
       \note varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A9 , \field Fuel Input to Cooling Output Ratio Function of Temperature Curve Name
       \note The curve represents the fraction of the fuel input to the chiller at full load as
       \note it varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A10, \field Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note The curve represents the fraction of the fuel input to the chiller as the load on
       \note the chiller varies but the operating temperatures remain at the design values.
       \note The curve is normalized so that at full load the value of the curve should be 1.0.
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A11, \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note The curve represents the fraction of the electricity to the chiller at full load as
       \note it varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A12, \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note The curve represents the fraction of the electricity to the chiller as the load on
       \note the chiller varies but the operating temperatures remain at the design values.
       \note The curve is normalized so that at full load the value of the curve should be 1.0.
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A13, \field Heating Capacity Function of Cooling Capacity Curve Name
       \note The curve represents how the heating capacity of the chiller varies with cooling
       \note capacity when the chiller is simultaneous heating and cooling. The curve is normalized
       \note so an input of 1.0 represents the nominal cooling capacity and an output of 1.0
       \note represents the full heating capacity (see the Heating to cooling capacity ratio input)
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A14, \field Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name
       \note When the chiller is operating as only a heater, this curve is used to represent the
       \note fraction of fuel used as the heating load varies. It is normalized so that a value
       \note of 1.0 is the full heating capacity. The curve is usually linear or quadratic and
       \note will probably be similar to a boiler curve for most chillers.
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Temperature Curve Input Variable
       \type choice
       \key LeavingCondenser
       \key EnteringCondenser
       \default EnteringCondenser
       \note Sets the second independent variable in the three temperature dependent performance
       \note curves to either the leaving or entering condenser water temperature. Manufacturers
       \note express the performance of their chillers using either the leaving condenser water
       \note temperature (to the tower) or the entering condenser water temperature (from the tower).
  A16, \field Condenser Type
       \note The condenser can either be air cooled or connected to a cooling tower.
       \type choice
       \key AirCooled
       \key WaterCooled
       \default WaterCooled
  N15, \field Chilled Water Temperature Lower Limit
       \note The chilled water supply temperature below which the chiller
       \note will shut off.
       \units C
       \default 2.0
  A17, \field Exhaust Source Object Type
       \type choice
       \required-field
       \key Generator:MicroTurbine
  A18, \field Exhaust Source Object Name
       \type object-list
       \object-list MicroTurbineGeneratorNames
  N16; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

HeatPump:PlantLoop:EIR:Cooling,
        \memo An EIR formulated water to water heat pump model, cooling operation.
        \min-fields 14
   A1,  \field Name
        \type alpha
        \reference PLHPCoolingNames
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Load Side Inlet Node Name
        \required-field
        \type node
   A3,  \field Load Side Outlet Node Name
        \required-field
        \type node
   A4,  \field Condenser Type
        \required-field
        \type choice
        \key WaterSource
        \key AirSource
        \default WaterSource
   A5,  \field Source Side Inlet Node Name
        \required-field
        \type node
   A6,  \field Source Side Outlet Node Name
        \required-field
        \type node
   A7,  \field Companion Heat Pump Name
        \note This field allows the user to specify a companion heating
        \note object for this cooling object. The companion is used in
        \note sizing the heat pump as well as to allow checks for unexpected
        \note simultaneous operation of the two objects.
        \reference PLHPHeatingNames
   N1,  \field Load Side Reference Flow Rate
        \note This component is currently a constant-flow device, meaning it will always
        \note try to request the full design flow from the central plant manager.
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
        \default autosize
   N2,  \field Source Side Reference Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
        \default autosize
   N3,  \field Reference Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
        \default autosize
   N4,  \field Reference Coefficient of Performance
        \required-field
        \type real
        \minimum> 0.0
        \default 7.5
        \units W/W
   N5,  \field Sizing Factor
        \required-field
        \note Multiplies the autosized capacity and flow rates
        \type real
        \minimum> 0.0
        \default 1.0
   A8,  \field Capacity Modifier Function of Temperature Curve Name
        \note Cooling capacity modifier as a function of CW supply temp and entering condenser temp
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
        \note CWS = supply (leaving) chilled water temperature(C)
        \note ECT = entering condenser fluid temperature(C)
   A9,  \field Electric Input to Output Ratio Modifier Function of Temperature Curve Name
        \note Electric Input Ratio (EIR) modifier as a function of temperature
        \note EIR = 1/COP
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
        \note CWS = supply (leaving) chilled water temperature(C)
        \note ECT = entering condenser fluid temperature(C)
   A10; \field Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
        \note Electric Input Ratio (EIR) modifier as a function of Part Load Ratio (PLR)
        \note EIR = 1/COP
        \required-field
        \type object-list
        \object-list UniVariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2 is typical, other univariate curves may be used
        \note PLR = part load ratio (cooling load/steady state capacity)

HeatPump:PlantLoop:EIR:Heating,
        \memo An EIR formulated water to water heat pump model, heating operation
        \min-fields 14
   A1,  \field Name
        \type alpha
        \reference PLHPHeatingNames
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Load Side Inlet Node Name
        \required-field
        \type node
   A3,  \field Load Side Outlet Node Name
        \required-field
        \type node
   A4,  \field Condenser Type
        \type choice
        \required-field
        \key WaterSource
        \key AirSource
        \default WaterSource
   A5,  \field Source Side Inlet Node Name
        \required-field
        \type node
   A6,  \field Source Side Outlet Node Name
        \required-field
        \type node
   A7,  \field Companion Heat Pump Name
        \note This field allows the user to specify a companion cooling
        \note object for this heating object. The companion is used in
        \note sizing the heat pump as well as to allow checks for unexpected
        \note simultaneous operation of the two objects.
        \type object-list
        \object-list WWHPCoolingNames
        \reference PLHPCoolingNames
   N1,  \field Load Side Reference Flow Rate
        \note This component is currently a constant-flow device, meaning it will always
        \note try to request the full design flow from the central plant manager.
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
        \default autosize
   N2,  \field Source Side Reference Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
        \default autosize
   N3,  \field Reference Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
        \default autosize
   N4,  \field Reference Coefficient of Performance
        \required-field
        \type real
        \minimum> 0.0
        \default 7.5
        \units W/W
   N5,  \field Sizing Factor
        \note Multiplies the autosized capacity and flow rates
        \required-field
        \type real
        \minimum> 0.0
        \default 1.0
   A8,  \field Capacity Modifier Function of Temperature Curve Name
        \note Heating capacity modifier as a function of CW supply temp and entering condenser temp
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
        \note CWS = supply (leaving) hot water temperature(C)
        \note ECT = entering condenser fluid temperature(C)
   A9,  \field Electric Input to Output Ratio Modifier Function of Temperature Curve Name
        \note Electric Input Ratio (EIR) modifier as a function of temperature
        \note EIR = 1/COP
        \required-field
        \type object-list
        \object-list BiVariateFunctions
        \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
        \note CWS = supply (leaving) hot water temperature(C)
        \note ECT = entering condenser fluid temperature(C)
   A10; \field Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
        \note Electric Input Ratio (EIR) modifier as a function of Part Load Ratio (PLR)
        \note EIR = 1/COP
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2 is typical, other univariate curves may be used
        \note PLR = part load ratio (hot load/steady state capacity)

HeatPump:WaterToWater:EquationFit:Heating,
        \memo simple water-water hp curve-fit model
        \min-fields 11
   A1,  \field Name
        \type alpha
        \reference WWHPHeatingNames
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Source Side Inlet Node Name
        \required-field
        \type node
   A3,  \field Source Side Outlet Node Name
        \required-field
        \type node
   A4,  \field Load Side Inlet Node Name
        \required-field
        \type node
   A5,  \field Load Side Outlet Node Name
        \required-field
        \type node
   N1,  \field Reference Load Side Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   N2,  \field Reference Source Side Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   N3,  \field Reference Heating Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   N4,  \field Reference Heating Power Consumption
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   A6,  \field Heating Capacity Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   A7,  \field Heating Compressor Power Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   N5,  \field Reference Coefficient of Performance
        \note This optional field is used to autosize Reference Heating Power Consumption
        \note COP = Reference Heating Capacity / Reference Heating Power Consumption
        \type real
        \units W/W
        \minimum> 0.0
        \default 7.5
   N6,  \field Sizing Factor
        \note Multiplies the autosized capacity and flow rates
        \type real
        \minimum> 0.0
        \default 1.0
   A8 ; \field Companion Cooling Heat Pump Name
        \type object-list
        \object-list WWHPCoolingNames

HeatPump:WaterToWater:EquationFit:Cooling,
        \memo simple water-water heat pump curve-fit model
        \min-fields 11
   A1,  \field Name
        \type alpha
        \reference WWHPCoolingNames
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Source Side Inlet Node Name
        \required-field
        \type node
   A3,  \field Source Side Outlet Node Name
        \required-field
        \type node
   A4,  \field Load Side Inlet Node Name
        \required-field
        \type node
   A5,  \field Load Side Outlet Node Name
        \required-field
        \type node
   N1,  \field Reference Load Side Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   N2,  \field Reference Source Side Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   N3,  \field Reference Cooling Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   N4,  \field Reference Cooling Power Consumption
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   A6,  \field Cooling Capacity Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   A7,  \field Cooling Compressor Power Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   N5,  \field Reference Coefficient of Performance
        \note This optional field is used to autosize Reference Cooling Power Consumption
        \note COP = Rated Cooling Capacity / Rated Cooling Power Consumption
        \type real
        \units W/W
        \minimum> 0.0
        \default 8.0
   N6,  \field Sizing Factor
        \note Multiplies the autosized capacity and flow rates
        \type real
        \minimum> 0.0
        \default 1.0
   A8 ; \field Companion Heating Heat Pump Name
        \type object-list
        \object-list WWHPHeatingNames
        \note This optional field is used to coordinate sizing calculations between heating and cooling modes.

HeatPump:WaterToWater:ParameterEstimation:Cooling,
  \memo OSU parameter estimation model
  \min-fields 20
  A1,  \field Name
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2,\field Source Side Inlet Node Name
       \required-field
       \type node
  A3,\field Source Side Outlet Node Name
       \required-field
       \type node
  A4,\field Load Side Inlet Node Name
       \required-field
       \type node
  A5,\field Load Side Outlet Node Name
       \required-field
       \type node
  N1,\field Nominal COP
       \units W/W
     \minimum> 0
  N2,\field Nominal Capacity
       \units W
     \minimum> 0
  N3,\field Minimum Part Load Ratio
       \minimum 0.0
  N4,\field Maximum Part Load Ratio
       \minimum 0.0
  N5,\field Optimum Part Load Ratio
       \minimum 0.0
  N6,\field Load Side Flow Rate
       \units m3/s
       \minimum> 0.0
       \ip-units gal/min
  N7,\field Source Side Flow Rate
       \units m3/s
       \minimum> 0.0
       \ip-units gal/min
  N8,\field Load Side Heat Transfer Coefficient
     \units W/K
     \minimum> 0
  N9,\field Source Side Heat Transfer Coefficient
     \units W/K
     \minimum> 0
  N10,\field Piston Displacement
      \units m3/s
     \minimum> 0
  N11,\field Compressor Clearance Factor
     \minimum> 0
  N12,\field Compressor Suction and Discharge Pressure Drop
      \units Pa
     \minimum> 0
  N13,\field Superheating
      \units C
     \minimum> 0
  N14,\field Constant Part of Electromechanical Power Losses
      \units W
     \minimum> 0
  N15,\field Loss Factor
      \note Used to define electromechanical loss that is proportional
      \note to the theoretical power %
     \minimum> 0
  N16,\field High Pressure Cut Off
      \units Pa
      \minimum 0.0
      \default 500000000
  N17;\field Low Pressure Cut Off
      \units Pa
      \minimum 0.0
      \default 0.0

HeatPump:WaterToWater:ParameterEstimation:Heating,
   \memo OSU parameter estimation model
   \min-fields 20
  A1,  \field Name
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2,\field Source Side Inlet Node Name
       \required-field
       \type node
  A3,\field Source Side Outlet Node Name
       \required-field
       \type node
  A4,\field Load Side Inlet Node Name
       \required-field
       \type node
  A5,\field Load Side Outlet Node Name
       \required-field
       \type node
  N1,\field Nominal COP
       \units W/W
     \minimum> 0
  N2,\field Nominal Capacity
       \units W
     \minimum> 0
  N3,\field Minimum Part Load Ratio
       \minimum 0.0
  N4,\field Maximum Part Load Ratio
       \minimum 0.0
  N5,\field Optimum Part Load Ratio
       \minimum 0.0
  N6,\field Load Side Flow Rate
       \units m3/s
     \minimum> 0
     \ip-units gal/min
  N7,\field Source Side Flow Rate
       \units m3/s
     \minimum> 0
     \ip-units gal/min
  N8,\field Load Side Heat Transfer Coefficient
     \units W/K
     \minimum> 0
  N9,\field Source Side Heat Transfer Coefficient
      \units W/K
     \minimum> 0
  N10,\field Piston Displacement
      \units m3/s
     \minimum> 0
  N11,\field Compressor Clearance Factor
     \minimum> 0
  N12,\field Compressor Suction and Discharge Pressure Drop
      \units Pa
     \minimum> 0
  N13,\field Superheating
      \units C
     \minimum> 0
  N14,\field Constant Part of Electromechanical Power Losses
      \units W
     \minimum> 0
  N15,\field Loss Factor
      \note Used to define electromechanical loss that is proportional
      \note to the theoretical power %
     \minimum> 0
  N16,\field High Pressure Cut Off
      \units Pa
      \minimum 0.0
      \default 500000000
  N17;\field Low Pressure Cut Off
      \units Pa
      \minimum 0.0
      \default 0.0

DistrictCooling,
       \memo Centralized source of chilled water, such as a district cooling system.
  A1 , \field Name
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A3 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  N1 , \field Nominal Capacity
       \autosizable
       \units W
       \minimum 0.0
  A4 ; \field Capacity Fraction Schedule Name
       \note Schedule values are multiplied by Nominal Capacity for current capacity
       \type object-list
       \object-list ScheduleNames

DistrictHeating,
       \memo Centralized source of hot water, such as a district heating system.
  A1 , \field Name
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
  A2 , \field Hot Water Inlet Node Name
       \required-field
       \type node
  A3 , \field Hot Water Outlet Node Name
       \required-field
       \type node
  N1 , \field Nominal Capacity
       \autosizable
       \units W
       \minimum 0.0
  A4 ; \field Capacity Fraction Schedule Name
       \note Schedule values are multiplied by Nominal Capacity for current capacity
       \type object-list
       \object-list ScheduleNames

PlantComponent:TemperatureSource,
       \memo Simulates an object of pre-determined (constant or scheduled) source temperature
       \memo The object introduces fluid into the plant loop at the specified temperature and
       \memo  at the same flow rate as the fluid enters the component
       \memo Fluid entering the component vanishes equivalent to the relief air in an air system
  A1 , \field Name
       \required-field
       \type alpha
       \note Component Name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Inlet Node
       \required-field
       \type node
       \note Name of the source inlet node
  A3 , \field Outlet Node
       \required-field
       \type node
       \note Name of the source outlet node
  N1 , \field Design Volume Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note The design volumetric flow rate for this source
       \ip-units gal/min
  A4 , \field Temperature Specification Type
       \type choice
       \key Constant
       \key Scheduled
  N2 , \field Source Temperature
       \type real
       \units C
       \note Used if Temperature Specification Type = Constant
  A5 ; \field Source Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \units C
       \note Used if Temperature Specification Type = Scheduled

CentralHeatPumpSystem,
       \min-fields 14
       \memo This chiller bank can contain multiple chiller heaters and heat pump performance objects.
       \memo Its function is to encapsulate the extra controls needed to turn individual modules on/off
       \memo and whether they are to operate in cooling-only, heating-only or simultaneous cooling/heating
       \memo mode and whether to connect the source water to the evaporator or condenser side.
  A1,  \field Name
       \type alpha
       \required-field
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2,  \field Control Method
       \type choice
       \key SmartMixing
       \default SmartMixing
  A3,  \field Cooling Loop Inlet Node Name
       \type alpha
       \required-field
  A4,  \field Cooling Loop Outlet Node Name
       \type alpha
       \required-field
  A5,  \field Source Loop Inlet Node Name
       \type alpha
       \required-field
  A6,  \field Source Loop Outlet Node Name
       \type alpha
       \required-field
  A7,  \field Heating Loop Inlet Node Name
       \type alpha
       \required-field
  A8,  \field Heating Loop Outlet Node Name
       \type alpha
       \required-field
  N1,  \field Ancillary Power
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \note Power as demanded from any auxiliary controls
  A9,  \field Ancillary Operation Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This value from this schedule is multiplied times the Ancillary Power
  A10, \field Chiller Heater Modules Performance Component Object Type 1
       \required-field
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A11, \field Chiller Heater Modules Performance Component Name 1
       \required-field
       \type object-list
       \object-list ChillerHeaterEIRNames
  A12, \field Chiller Heater Modules Control Schedule Name 1
       \type object-list
       \object-list ScheduleNames
       \required-field
  N2,  \field Number of Chiller Heater Modules 1
       \type integer
       \minimum 1
       \default 1
  A13, \field Chiller Heater Modules Performance Component Object Type 2
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A14, \field Chiller Heater Modules Performance Component Name 2
       \type object-list
       \object-list ChillerHeaterEIRNames
  A15, \field Chiller Heater Modules Control Schedule Name 2
       \type object-list
       \object-list ScheduleNames
  N3,  \field Number of Chiller Heater Modules 2
       \type integer
       \minimum 1
       \default 1
  A16, \field Chiller Heater Performance Component Object Type 3
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A17, \field Chiller Heater Performance Component Name 3
       \type object-list
       \object-list ChillerHeaterEIRNames
  A18, \field Chiller Heater Modules Control Schedule Name 3
       \type object-list
       \object-list ScheduleNames
  N4,  \field Number of Chiller Heater Modules 3
       \type integer
       \minimum 1
       \default 1
  A19, \field Chiller Heater Modules Performance Component Object Type 4
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A20, \field Chiller Heater Modules Performance Component Name 4
       \type object-list
       \object-list ChillerHeaterEIRNames
  A21, \field Chiller Heater Modules Control Schedule Name 4
       \type object-list
       \object-list ScheduleNames
  N5,  \field Number of Chiller Heater Modules 4
       \type integer
       \minimum 1
       \default 1
  A22, \field Chiller Heater Modules Performance Component Object Type 5
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A23, \field Chiller Heater Models Performance Component Name 5
       \type object-list
       \object-list ChillerHeaterEIRNames
  A24, \field Chiller Heater Modules Control Schedule Name 5
       \type object-list
       \object-list ScheduleNames
  N6,  \field Number of Chiller Heater Modules 5
       \type integer
       \minimum 1
       \default 1
  A25, \field Chiller Heater Modules Performance Component Object Type 6
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A26, \field Chiller Heater Modules Performance Component Name 6
       \type object-list
       \object-list ChillerHeaterEIRNames
  A27, \field Chiller Heater Modules Control Schedule Name 6
       \type object-list
       \object-list ScheduleNames
  N7,  \field Number of Chiller Heater Modules 6
       \type integer
       \minimum 1
       \default 1
  A28, \field Chiller Heater Modules Performance Component Object Type 7
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A29, \field Chiller Heater Modules Performance Component Name 7
       \type object-list
       \object-list ChillerHeaterEIRNames
  A30, \field Chiller Heater Modules Control Schedule Name 7
       \type object-list
       \object-list ScheduleNames
  N8,  \field Number of Chiller Heater Modules 7
       \type integer
       \minimum 1
       \default 1
  A31, \field Chiller Heater Modules Performance Component Object Type 8
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A32, \field Chiller Heater Modules Performance Component Name 8
       \type object-list
       \object-list ChillerHeaterEIRNames
  A33, \field Chiller Heater Modules Control Schedule Name 8
       \type object-list
       \object-list ScheduleNames
  N9,  \field Number of Chiller Heater Modules 8
       \type integer
       \minimum 1
       \default 1
  A34, \field Chiller Heater Modules Performance Component Object Type 9
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A35, \field Chiller Heater Modules Performance Component Name 9
       \type object-list
       \object-list ChillerHeaterEIRNames
  A36, \field Chiller Heater Modules Control Schedule Name 9
       \type object-list
       \object-list ScheduleNames
  N10, \field Number of Chiller Heater Modules 9
       \type integer
       \minimum 1
       \default 1
  A37, \field Chiller Heater Modules Performance Component Object Type 10
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A38, \field Chiller Heater Modules Performance Component Name 10
       \type object-list
       \object-list ChillerHeaterEIRNames
  A39, \field Chiller Heater Modules Control Schedule Name 10
       \type object-list
       \object-list ScheduleNames
  N11, \field Number of Chiller Heater Modules 10
       \type integer
       \minimum 1
       \default 1
  A40, \field Chiller Heater Modules Performance Component Object Type 11
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A41, \field Chiller Heater Modules Performance Component Name 11
       \type object-list
       \object-list ChillerHeaterEIRNames
  A42, \field Chiller Heater Module Control Schedule Name 11
       \type object-list
       \object-list ScheduleNames
  N12, \field Number of Chiller Heater Modules 11
       \type integer
       \minimum 1
       \default 1
  A43, \field Chiller Heater Modules Performance Component Object Type 12
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A44, \field Chiller Heater Modules Performance Component Name 12
       \type object-list
       \object-list ChillerHeaterEIRNames
  A45, \field Chiller Heater Modules Control Schedule Name 12
       \type object-list
       \object-list ScheduleNames
  N13, \field Number of Chiller Heater Modules 12
       \type integer
       \minimum 1
       \default 1
  A46, \field Chiller Heater Modules Performance Component Object Type 13
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A47, \field Chiller Heater Modules Performance Component Name 13
       \type object-list
       \object-list ChillerHeaterEIRNames
  A48, \field Chiller Heater Modules Control Schedule Name 13
       \type object-list
       \object-list ScheduleNames
  N14, \field Number of Chiller Heater Modules 13
       \type integer
       \minimum 1
       \default 1
  A49, \field Chiller Heater Modules Performance Component Object Type 14
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A50, \field Chiller Heater Modules Performance Component Name 14
       \type object-list
       \object-list ChillerHeaterEIRNames
  A51, \field Chiller Heater Modules Control Schedule Name 14
       \type object-list
       \object-list ScheduleNames
  N15, \field Number of Chiller Heater Modules 14
       \type integer
       \minimum 1
       \default 1
  A52, \field Chiller Heater Modules Performance Component Object Type 15
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A53, \field Chiller Heater Modules Performance Component Name 15
       \type object-list
       \object-list ChillerHeaterEIRNames
  A54, \field Chiller Heater Modules Control Schedule Name 15
       \type object-list
       \object-list ScheduleNames
  N16, \field Number of Chiller Heater Modules 15
       \type integer
       \minimum 1
       \default 1
  A55, \field Chiller Heater Modules Performance Component Object Type 16
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A56, \field Chiller Heater Modules Performance Component Name 16
       \type object-list
       \object-list ChillerHeaterEIRNames
  A57, \field Chiller Heater Modules Control Schedule Name 16
       \type object-list
       \object-list ScheduleNames
  N17, \field Number of Chiller Heater Modules 16
       \type integer
       \minimum 1
       \default 1
  A58, \field Chiller Heater Modules Performance Component Object Type 17
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A59, \field Chiller Heater Modules Performance Component Name 17
       \type object-list
       \object-list ChillerHeaterEIRNames
  A60, \field Chiller Heater Modules Control Schedule Name 17
       \type object-list
       \object-list ScheduleNames
  N18, \field Number of Chiller Heater Modules 17
       \type integer
       \minimum 1
       \default 1
  A61, \field Chiller Heater Modules Performance Component Object Type 18
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A62, \field Chiller Heater Modules Performance Component Name 18
       \type object-list
       \object-list ChillerHeaterEIRNames
  A63, \field Chiller Heater Modules Control Control Schedule Name 18
       \type object-list
       \object-list ScheduleNames
  N19, \field Number of Chiller Heater Modules 18
       \type integer
       \minimum 1
       \default 1
  A64, \field Chiller Heater Modules Performance Component Object Type 19
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A65, \field Chiller Heater Modules Performance Component Name 19
       \type object-list
       \object-list ChillerHeaterEIRNames
  A66, \field Chiller Heater Modules Control Schedule Name 19
       \type object-list
       \object-list ScheduleNames
  N20, \field Number of Chiller Heater Modules 19
       \type integer
       \minimum 1
       \default 1
  A67, \field Chiller Heater Modules Performance Component Object Type 20
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A68, \field Chiller Heater Modules Performance Component Name 20
       \type object-list
       \object-list ChillerHeaterEIRNames
  A69, \field Chiller Heater Modules Control Schedule Name 20
       \type object-list
       \object-list ScheduleNames
  N21; \field Number of Chiller Heater Modules 20
       \type integer
       \minimum 1
       \default 1

ChillerHeaterPerformance:Electric:EIR,
       \min-fields 29
       \memo This chiller model is a generic chiller-heater where the cooling mode performance is a
       \memo function of condenser entering or leaving fluid temperature and the heating mode performance
       \memo is typically a function of condenser leaving fluid temperature. Performance at off-reference
       \memo conditions is modeled using three polynomial equations per mode. Six curve objects are required.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ChillerHeaterEIRNames
  N1 , \field Reference Cooling Mode Evaporator Capacity
       \type real
       \units W
       \required-field
       \minimum> 0.0
       \autosizable
  N2 , \field Reference Cooling Mode COP
       \note Efficiency of the chiller compressor (cooling output/compressor energy input).
       \type real
       \units W/W
       \required-field
       \minimum> 0.0
  N3 , \field Reference Cooling Mode Leaving Chilled Water Temperature
       \type real
       \default 6.67
       \units C
  N4 , \field Reference Cooling Mode Entering Condenser Fluid Temperature
       \type real
       \default 29.44
       \units C
  N5 , \field Reference Cooling Mode Leaving Condenser Water Temperature
       \type real
       \default 35.0
       \units C
  N6 , \field Reference Heating Mode Cooling Capacity Ratio
       \note During simultaneous cooling-heating mode, this ratio is relative to the Reference Cooling Mode Cooling Capacity
       \note (Evaporator capacity at simul clg-htg mode ref condition)/ (Evaporator capacity at cooling mode ref condition)
       \type real
       \default 0.75
  N7 , \field Reference Heating Mode Cooling Power Input Ratio
       \note During simultaneous cooling-heating mode, this ratio is relative to the Reference Cooling Mode COP
       \note (Power at simultaneous clg-htg mode reference condition)/ (Power at cooling mode reference condition)
       \type real
       \default 1.38
       \minimum> 0.0
  N8 , \field Reference Heating Mode Leaving Chilled Water Temperature
       \note During simultaneous cooling-heating mode
       \type real
       \default 6.67
       \units C
  N9 , \field Reference Heating Mode Leaving Condenser Water Temperature
       \note During simultaneous cooling-heating mode
       \type real
       \default 49
       \units C
  N10, \field Reference Heating Mode Entering Condenser Fluid Temperature
       \type real
       \default 29.44
       \units C
  N11, \field Heating Mode Entering Chilled Water Temperature Low Limit
       \note During simultaneous cooling-heating mode
       \type real
       \default 12.22
       \units C
  A2 , \field Chilled Water Flow Mode Type
       \note Sets chilled water flow rate to either constant or variable.
       \type choice
       \key ConstantFlow
       \key VariableFlow
       \default ConstantFlow
  N12, \field Design Chilled Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \ip-units gal/min
  N13, \field Design Condenser Water Flow Rate
       \type real
       \units m3/s
       \autosizable
       \minimum> 0.0
       \autosizable
       \ip-units gal/min
  N14, \field Design Hot Water Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N15, \field Compressor Motor Efficiency
       \type real
       \note Fraction of compressor electrical energy that must be rejected by the condenser.
       \note Enter 1.0 or leave this field blank for a hermetic compressor.
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \default WaterCooled
  A4 , \field Cooling Mode Temperature Curve Condenser Water Independent Variable
       \type choice
       \key EnteringCondenser
       \key LeavingCondenser
       \default EnteringCondenser
       \note Sets the second independent variable in the three temperature dependent performance
       \note curves to either the leaving or entering condenser water temperature. Manufacturers
       \note express the performance of their chillers using either the leaving condenser water
       \note temperature (to the tower) or the entering condenser water temperature (from the tower).
       \note Cooling mode is generally a stronger function of Entering Condenser Fluid Temperature
  A5 , \field Cooling Mode Cooling Capacity Function of Temperature Curve Name
       \note Cooling capacity as a function of leaving chilled water temperature
       \note and either entering or leaving condenser fluid temperature
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*CWS + c*CWS**2 + d*TCond + e*TCond**2 + f*CWS*TCond
       \note    If ClgModeCondWaterCurveInputVariable = EnteringCondenser, TCond = ECT
       \note    If ClgModeCondWaterCurveInputVariable = LeavingCondenser, TCond = LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  A6 , \field Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of supply (leaving) chilled water temperature
       \note and leaving condenser fluid temperature. EIR = 1/COP.
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*CWS + c*CWS**2 + d*TCond + e*TCond**2 + f*CWS*TCond
       \note If ClgModeCondWaterCurveInputVariable = EnteringCondenser, TCond = ECT
       \note If ClgModeCondWaterCurveInputVariable = LeavingCondenser, TCond = LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  A7 , \field Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note  Bicubic = a + b*TCond + c*TCond**2 + d*PLR + e*PLR**2 + f*TCond*PLR +g*0 + h*PLR**3+i*0+j*0
       \note    If ClgModeCondWaterCurveInputVariable = EnteringCondenser, TCond = ECT
       \note    If ClgModeCondWaterCurveInputVariable = LeavingCondenser, TCond = LCT
       \note    Normally, a bicubic curve here should be in terms of LCT rather than ECT
       \note    Also, a bicubic curve is more applicable for variable-speed compressor motor drives
       \note or
       \note  Quadratic = a + b*PLR + c*PLR**2
       \note PLR = part load ratio (cooling load/steady-state capacity)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  N16, \field Cooling Mode Cooling Capacity Optimum Part Load Ratio
       \type real
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \note The Min/Max PLR are taken from their associated EIR-FPLR curve references.
       \minimum> 0.0
       \default 1.0
  A8 , \field Heating Mode Temperature Curve Condenser Water Independent Variable
       \type choice
       \key EnteringCondenser
       \key LeavingCondenser
       \default LeavingCondenser
       \note Sets the second independent variable in the three temperature dependent performance
       \note curves to either the leaving or entering condenser water temperature. Manufacturers
       \note express the performance of their chillers using either the leaving condenser water
       \note temperature (to the tower) or the entering condenser water temperature (from the tower).
       \note Heating mode (or Simul Clg/Htg Load) should be a function of Leaving Condenser Fluid Temperature
       \note Only use EnteringCondenser as a last resort in case no performance data exists for LeavingCondenser
  A9 , \field Heating Mode Cooling Capacity Function of Temperature Curve Name
       \note Evaporator (cooling) capacity as a function of leaving chilled water temperature
       \note and leaving condenser fluid temperature when in heating or simultaneous cool/heat mode
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*CWS + c*CWS**2 + d*TCond + e*TCond**2 + f*CWS*TCond
       \note    If independent variable = EnteringCondenser, TCond = ECT
       \note    If independent variable = LeavingCondenser, TCond = LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  A10, \field Heating Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of leaving chilled water temperature when in heating or simultaneous cool/heat mode
       \note and leaving condenser fluid temperature. EIR = 1/COP.
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*CWS + c*CWS**2 + d*TCond + e*TCond**2 + f*CWS*TCond
       \note    If independent variable = EnteringCondenser, TCond = ECT
       \note    If independent variable = LeavingCondenser, TCond = LCT
       \note CWS = leaving chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  A11, \field Heating Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR) when in heating or simultaneous cool/heat mode
       \note EIR = 1/COP
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note  Bicubic = a + b*LCT + c*LCT**2 + d*PLR + e*PLR**2 + f*LCT*PLR + g*0 + h*PLR**3 + i*0 + j*0
       \note    Normally, a bicubic curve here should be in terms of LCT rather than ECT
       \note    Also, a bicubic curve is more applicable for variable-speed compressor motor drives
       \note or
       \note  Quadratic = a + b*PLR + c*PLR**2
       \note PLR = part load ratio (cooling load/steady-state capacity)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  N17, \field Heating Mode Cooling Capacity Optimum Part Load Ratio
       \type real
       \note Optimum part load ratio where the chiller is most efficient when in heating or simultaneous cool/heat mode.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \note The Min/Max PLR are taken from their associated EIR-FPLR curve references.
       \minimum> 0.0
       \default 1.0
  N18; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

\group Condenser Equipment and Heat Exchangers

!*****************CONDENSING EQUIPMENT*********************
CoolingTower:SingleSpeed,
       \min-fields 16
       \memo This tower model is based on Merkel's theory, which is also the basis
       \memo for the tower model in ASHRAE's HVAC1 Toolkit. The open wet cooling tower
       \memo is modeled as a counter flow heat exchanger with a single-speed fan drawing air
       \memo through the tower (induced-draft configuration).
       \memo Added fluid bypass as an additional capacity control. 8/2008.
       \memo For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingTowers
       \reference CoolingTowersWithUA
       \note Tower Name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Water Inlet Node Name
       \required-field
       \type node
       \note Name of tower water inlet node
  A3 , \field Water Outlet Node Name
       \required-field
       \type node
       \note Name of tower water outlet node
  N1 , \field Design Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Leave field blank if tower performance input method is NominalCapacity
       \ip-units gal/min
  N2 , \field Design Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
  N3 , \field Design Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \ip-units W
       \note This is the fan motor electric input power
  N4 , \field Design U-Factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
       \autosizable
       \note Leave field blank if tower performance input method is NominalCapacity
  N5 , \field Free Convection Regime Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \autocalculatable
  N6 , \field Free Convection Regime Air Flow Rate Sizing Factor
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate.
  N7 , \field Free Convection Regime U-Factor Times Area Value
       \type real
       \units W/K
       \minimum 0.0
       \maximum 300000.0
       \default 0.0
       \autocalculatable
  N8 , \field Free Convection U-Factor Times Area Value Sizing Factor
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
  A4 , \field Performance Input Method
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
       \default UFactorTimesAreaAndDesignWaterFlowRate
       \note User can define tower thermal performance by specifying the tower UA,
       \note the Design Air Flow Rate and the Design Water Flow Rate,
       \note or by specifying the tower nominal capacity
  N9 , \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N10, \field Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature. Design water flow rate assumed to be 5.382E-8 m3/s per watt
       \note (3 gpm/ton). Nominal tower capacity times (1.25) gives the actual tower
       \note heat rejection at these operating conditions.
  N11, \field Free Convection Capacity
       \type real
       \units W
       \minimum 0.0
       \autocalculatable
       \note Tower capacity in free convection regime with entering water at 35C (95F),
       \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
       \note and 35C (95F) dry-bulb temperature. Design water flow rate assumed to be
       \note 5.382E-8 m3/s per watt of nominal tower capacity (3 gpm/ton). Tower free
       \note convection capacity times (1.25) gives the actual tower heat rejection at these
       \note operating conditions.
  N12, \field Free Convection Nominal Capacity Sizing Factor
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate
  N13, \field Design Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \default 35.0
       \minimum 20.0
       \note Enter the tower's design inlet air dry-bulb temperature
  N14, \field Design Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \default 25.6
       \minimum 20.0
       \note Enter the tower's design inlet air wet-bulb temperature
  N15, \field Design Approach Temperature
       \type real
       \units deltaC
       \autosizable
       \default autosize
       \minimum> 0
       \note Enter the approach temperature corresponding to the design inlet air
       \note wet-bulb temperature and design range temperature.
       \note Design approach temp = outlet water temperature minus inlet air wet-bulb temperature
       \note at design conditions. Autosized to 3.9 deltaC.
  N16, \field Design Range Temperature
       \type real
       \units deltaC
       \autosizable
       \default autosize
       \minimum> 0
       \note Enter the range temperature corresponding to the design inlet air
       \note wet-bulb temperature and design approach temperature.
       \note Design range = inlet water temperature minus outlet water temperature
       \note at design conditions. Autosized to 5.5 deltaC.
  N17, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This heater maintains the basin water temperature at the basin heater setpoint
       \note temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when water is not flowing through the tower.
  N18, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on
  A5 , \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A6 , \field Evaporation Loss Mode
       \type choice
       \key LossFactor
       \key SaturatedExit
  N19, \field Evaporation Loss Factor
       \type real
       \units percent/K
       \note Rate of water evaporation from the cooling tower and lost to the outdoor air [%/K]
       \note Evaporation loss is calculated as percentage of the circulating condenser water rate
       \note Value entered here is percent-per-degree K of temperature drop in the condenser water
       \note Typical values are from 0.15 to 0.27 [%/K].
       \default 0.2
  N20, \field Drift Loss Percent
       \type real
       \default 0.008
       \units percent
       \note Rate of drift loss as a percentage of circulating condenser water flow rate
       \note Typical values are between 0.002 and 0.2% The default value is 0.008%
  A7 , \field Blowdown Calculation Mode
       \type choice
       \key ConcentrationRatio
       \key ScheduledRate
  N21, \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \default 3.0
       \note Characterizes the rate of blowdown in the cooling tower.
       \note Blowdown is water intentionally drained from the tower in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Typical values for tower operation are 3 to 5. The default value is 3.
  A8 , \field Blowdown Makeup Water Usage Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Makeup water usage due to blowdown results from occasionally draining a small amount
       \note of water in the tower basin to purge scale or other contaminants to reduce their
       \note concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
  A9 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A10, \field Outdoor Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node
  A11, \field Capacity Control
       \type choice
       \key FanCycling
       \key FluidBypass
       \default FanCycling
  N22, \field Number of Cells
       \type integer
       \minimum 1
       \default 1
  A12, \field Cell Control
       \type choice
       \key MinimalCell
       \key MaximalCell
       \default MinimalCell
  N23, \field Cell Minimum  Water Flow Rate Fraction
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.33
       \note The allowable minimal fraction of the nominal flow rate per cell
  N24, \field Cell Maximum Water Flow Rate Fraction
       \type real
       \minimum 1
       \default 2.5
       \note The allowable maximal fraction of the nominal flow rate per cell
  N25, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A13; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

CoolingTower:TwoSpeed,
       \min-fields 24
       \memo This tower model is based on Merkel's theory, which is also the basis
       \memo for the tower model in ASHRAE's HVAC1 Toolkit. The open wet cooling tower
       \memo is modeled as a counter flow heat exchanger with a two-speed fan drawing air
       \memo through the tower (induced-draft configuration).
       \memo For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.
  A1,  \field Name
       \required-field
       \type alpha
       \reference CoolingTowers
       \reference CoolingTowersWithUA
       \note Tower Name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Water Inlet Node Name
       \required-field
       \type node
       \note Name of tower Water Inlet Node
  A3 , \field Water Outlet Node Name
       \required-field
       \type node
       \note Name of tower Water Outlet Node
  N1 , \field Design Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Leave field blank if Tower Performance Input Method is NominalCapacity
       \ip-units gal/min
  N2 , \field High Fan Speed Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
  N3 , \field High Fan Speed Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \ip-units W
       \note This is the fan motor electric input power at high speed
  N4 , \field High Fan Speed U-Factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
       \autosizable
       \note Leave field blank if Tower Performance Input Method is NominalCapacity
  N5 , \field Low Fan Speed Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autocalculatable
       \note Low speed air flow rate must be less than high speed air flow rate
       \note Low speed air flow rate must be greater than free convection air flow rate
  N6 , \field Low Fan Speed Air Flow Rate Sizing Factor
       \type real
       \default 0.5
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate.
  N7 , \field Low Fan Speed Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autocalculatable
       \ip-units W
       \note This is the fan motor electric input power at low speed
  N8 , \field Low Fan Speed Fan Power Sizing Factor
       \type real
       \default 0.16
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate.
  N9 , \field Low Fan Speed U-Factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 300000.0
       \autocalculatable
       \note Leave field blank if tower Performance Input Method is NominalCapacity
       \note Low speed tower UA must be less than high speed tower UA
       \note Low speed tower UA must be greater than free convection tower UA
  N10, \field Low Fan Speed U-Factor Times Area Sizing Factor
       \type real
       \default 0.6
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
  N11, \field Free Convection Regime Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \autocalculatable
  N12, \field Free Convection Regime Air Flow Rate Sizing Factor
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate.
  N13, \field Free Convection Regime U-Factor Times Area Value
       \type real
       \units W/K
       \minimum 0.0
       \maximum 300000.0
       \default 0.0
       \autocalculatable
       \note Leave field blank if Tower Performance Input Method is NominalCapacity
  N14, \field Free Convection U-Factor Times Area Value Sizing Factor
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
  A4 , \field Performance Input Method
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
       \default UFactorTimesAreaAndDesignWaterFlowRate
       \note User can define tower thermal performance by specifying the tower UA,
       \note the Design Air Flow Rate and the Design Water Flow Rate,
       \note or by specifying the tower nominal capacity
  N15, \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N16, \field High Speed Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature, with the tower fan operating at high speed. Design water
       \note flow rate assumed to be 5.382E-8 m3/s per watt(3 gpm/ton). Nominal tower capacity
       \note times the Heat Rejection Capacity and Nominal Capacity Sizing Ratio (e.g. 1.25)
       \note gives the actual tower heat rejection at these operating conditions.
  N17, \field Low Speed Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autocalculatable
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature, with the tower fan operating at low speed. Design water flow
       \note rate assumed to be 5.382E-8 m3/s per watt of tower high-speed nominal capacity
       \note (3 gpm/ton). Nominal tower capacity times the Heat Rejection Capacity and Nominal
       \note Capacity Sizing Ratio (e.g. 1.25) gives the actual tower heat
       \note rejection at these operating conditions.
  N18, \field Low Speed Nominal Capacity Sizing Factor
       \type real
       \default 0.5
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate
  N19, \field Free Convection Nominal Capacity
       \type real
       \units W
       \minimum 0.0
       \autocalculatable
       \note Tower capacity in free convection regime with entering water at 35C (95F),
       \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
       \note and 35C (95F) dry-bulb temperature. Design water flow rate assumed to be
       \note 5.382E-8 m3/s per watt of tower high-speed nominal capacity (3 gpm/ton). Tower
       \note free convection capacity times the Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \note (e.g. 1.25)  gives the actual tower heat rejection at these operating conditions
  N20, \field Free Convection Nominal Capacity Sizing Factor
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate
  N21, \field Design Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \default 35.0
       \minimum 20.0
       \note Enter the tower's design inlet air dry-bulb temperature
  N22, \field Design Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \default 25.6
       \minimum 20.0
       \note Enter the tower's design inlet air wet-bulb temperature
  N23, \field Design Approach Temperature
       \type real
       \units deltaC
       \autosizable
       \default autosize
       \minimum> 0
       \note Enter the approach temperature corresponding to the design inlet air
       \note wet-bulb temperature and design range temperature.
       \note Design approach temp = outlet water temperature minus inlet air wet-bulb temperature
       \note at design conditions. Autosized to 3.9 deltaC.
  N24, \field Design Range Temperature
       \type real
       \units deltaC
       \autosizable
       \default autosize
       \minimum> 0
       \note Enter the range temperature corresponding to the design inlet air
       \note wet-bulb temperature and design approach temperature.
       \note Design range = inlet water temperature minus outlet water temperature
       \note at design conditions. Autosized to 5.5 deltaC.
  N25, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This heater maintains the basin water temperature at the basin heater setpoint
       \note temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when water is not flowing through the tower.
  N26, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on
  A5 , \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A6 , \field Evaporation Loss Mode
       \type choice
       \key LossFactor
       \key SaturatedExit
  N27, \field Evaporation Loss Factor
       \type real
       \units percent/K
       \note Rate of water evaporated from the cooling tower and lost to the outdoor air [%/K]
       \note Evaporation loss is calculated as percentage of the circulating condenser water rate
       \note Value entered here is percent-per-degree K of temperature drop in the condenser water
       \note Typical values are from 0.15 to 0.27 [%/K].
       \default 0.2
  N28, \field Drift Loss Percent
       \type real
       \units percent
       \default 0.008
       \note Rate of drift loss as a percentage of circulating condenser water flow rate
       \note Typical values are between 0.002 and 0.2% The default value is 0.008%
  A7 , \field Blowdown Calculation Mode
       \type choice
       \key ConcentrationRatio
       \key ScheduledRate
  N29, \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \default 3.0
       \note Characterizes the rate of blowdown in the cooling tower.
       \note Blowdown is water intentionally drained from the tower in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Typical values for tower operation are 3 to 5. The default value is 3.
  A8 , \field Blowdown Makeup Water Usage Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Makeup water usage due to blowdown results from occasionally draining some amount
       \note of water in the tower basin to purge scale or other contaminants to reduce their
       \note concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
  A9 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A10 , \field Outdoor Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node
  N30, \field Number of Cells
       \type integer
       \minimum 1
       \default 1
  A11, \field Cell Control
       \type choice
       \key MinimalCell
       \key MaximalCell
       \default MinimalCell
  N31, \field Cell Minimum  Water Flow Rate Fraction
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.33
       \note The allowable minimal fraction of the nominal flow rate per cell
  N32, \field Cell Maximum Water Flow Rate Fraction
       \type real
       \minimum 1
       \default 2.5
       \note The allowable maximal fraction of the nominal flow rate per cell
  N33, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A12; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

CoolingTower:VariableSpeed:Merkel,
       \min-fields 24
       \memo This tower model is based on Merkel's theory, which is also the basis
       \memo for the tower model in ASHRAE's HVAC1 Toolkit. The open wet cooling tower
       \memo is modeled as a counter flow heat exchanger with a variable-speed fan drawing air
       \memo through the tower (induced-draft configuration).
       \memo For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingTowers
       \reference CoolingTowersWithUA
       \note Tower Name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Water Inlet Node Name
       \required-field
       \type node
       \note Name of tower water inlet node
  A3 , \field Water Outlet Node Name
       \required-field
       \type node
       \note Name of tower water outlet node
  A4 , \field Performance Input Method
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
       \default NominalCapacity
       \note User can define tower thermal performance by specifying the tower UA,
       \note the Design Air Flow Rate and the Design Water Flow Rate,
       \note or by specifying the tower nominal capacity
  N1,  \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N2,  \field Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature, with the tower fan operating at Design Air Flow Rate (full speed). Design water
       \note flow rate is as set in Design Water Flow Rate per Unit of Nominal Capacity. Nominal tower capacity
       \note times the Heat Rejection Capacity and Nominal Capacity Sizing Ratio (e.g. 1.25)
       \note gives the actual tower heat rejection at these operating conditions.
  N3,  \field Free Convection Nominal Capacity
       \note required field when performance method is NominalCapacity
       \type real
       \units W
       \minimum 0.0
       \autocalculatable
       \note Tower capacity in free convection regime with entering water at 35C (95F),
       \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
       \note and 35C (95F) dry-bulb temperature. Design water flow rate is as set
       \note  in Design Water Flow Rate per Unit of Nominal Capacity. Tower
       \note free convection capacity times the Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \note (e.g. 1.25)  gives the actual tower heat rejection at these operating conditions
  N4,  \field Free Convection Nominal Capacity Sizing Factor
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate
  N5 , \field Design Water Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \ip-units gal/min
  N6 , \field Design Water Flow Rate per Unit of Nominal Capacity
       \note This field is only used if the previous is set to autocalculate and performance input method is NominalCapacity
       \units m3/s-W
       \ip-units (gal/min)/(Btu/h)
       \default 5.382E-8
       \type real
  N7 , \field Design Air Flow Rate
       \note This is the air flow rate at full fan speed
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autocalculatable
  N8 , \field Design Air Flow Rate Per Unit of Nominal Capacity
       \note This field is only used if the previous is set to autocalculate
       \units m3/s-W
       \default 2.76316E-5
       \type real
       \note When field is left blank the default scaling factor is adjusted for elevation to increase volume flow at altitude
       \note When field has a value the scaling factor is used without adjusting for elevation
  N9 , \field Minimum Air Flow Rate Ratio
       \type real
       \minimum 0.1
       \maximum 0.5
       \default 0.2
       \note Enter the minimum air flow rate ratio. This is typically determined by the variable
       \note speed drive that controls the fan motor speed. Valid entries are from 0.1 to 0.5.
  N10, \field Design Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autocalculatable
       \ip-units W
       \note This is the fan motor electric input power at high speed
  N11, \field Design Fan Power Per Unit of Nominal Capacity
       \note This field is only used if the previous is set to autocalculate
       \note [W/W] Watts of fan power per Watt of tower nominal capacity
       \units dimensionless
       \default 0.0105
       \type real
  A5 , \field Fan Power Modifier Function of Air Flow Rate Ratio Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note cubic curve = a + b*AFR + c*AFR**2 + d*AFR**3
       \note quartic curve = a + b*AFR + c*AFR**2 + d*AFR**3 + e*AFR**4
       \note x = AFR = Ratio of current operating air flow rate to Design Air Flow Rate
  N12, \field Free Convection Regime Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \autocalculatable
  N13, \field Free Convection Regime Air Flow Rate Sizing Factor
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate.
  N14, \field Design Air Flow Rate U-Factor Times Area Value
       \note required field when performance method is UFactorTimesAreaAndDesignWaterFlowRate
       \note when performance method is NominalCapacity the program will solve for this UA
       \type real
       \units W/K
       \autosizable
  N15, \field Free Convection Regime U-Factor Times Area Value
       \note required field when performance input method is UFactorTimesAreaAndDesignWaterFlowRate
       \type real
       \units W/K
       \minimum 0.0
       \maximum 300000.0
       \default 0.0
       \autocalculatable
       \note Leave field blank if performance input method is NominalCapacity
  N16, \field Free Convection U-Factor Times Area Value Sizing Factor
       \note required field when performance input method is UFactorTimesAreaAndDesignWaterFlowRate
       \type real
       \default 0.1
       \minimum> 0.0
       \maximum< 1.0
       \note This field is only used if the previous field is set to autocalculate and
       \note the performance input method is UFactorTimesAreaAndDesignWaterFlowRate
  A6 , \field U-Factor Times Area Modifier Function of Air Flow Ratio Curve Name
       \required-field
       \note This curve describes how tower's design UA changes with variable air flow rate
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note cubic curve = a + b*AFR + c*AFR**2 + d*AFR**3
       \note quartic curve = a + b*AFR + c*AFR**2 + d*AFR**3 + e*AFR**4
       \note x = AFR = Ratio of current operating air flow rate to Design Air Flow Rate
  A7 , \field U-Factor Times Area Modifier Function of Wetbulb Temperature Difference Curve Name
       \required-field
       \note curve describes how tower UA changes with outdoor air wet-bulb temperature difference from design wet-bulb
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note cubic curve = a + b*DeltaWB + c*DeltaWB**2 + d*DeltaWB**3
       \note quartic curve = a + b*DeltaWB + c*DeltaWB**2 + d*DeltaWB**3 + e*DeltaWB**4
       \note x = DeltaWB = (design wet-bulb temperature in C - current wet-bulb temperature in C)
       \note where design wet-bulb temperature of entering air is 25.56C (78F)
  A8 , \field U-Factor Times Area Modifier Function of Water Flow Ratio Curve Name
       \required-field
       \note curve describes how tower UA changes with the flow rate of condenser water through the tower
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note cubic curve = a + b*WFR + c*WFR**2 + d*WFR**3
       \note quartic curve = a + b*WFR + c*WFR**2 + d*WFR**3 + e*WFR**4
       \note x = WFR = Ratio of current operating water flow rate to Design Water Flow Rate
  N17, \field Design Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \default 35.0
       \minimum 20.0
       \note Enter the tower's design inlet air dry-bulb temperature
  N18, \field Design Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \default 25.6
       \minimum 20.0
       \note Enter the tower's design inlet air wet-bulb temperature
  N19, \field Design Approach Temperature
       \type real
       \units deltaC
       \autosizable
       \default autosize
       \minimum> 0
       \note Enter the approach temperature corresponding to the design inlet air
       \note wet-bulb temperature and design range temperature.
       \note Design approach temp = outlet water temperature minus inlet air wet-bulb temperature
       \note at design conditions. Autosized to 3.9 deltaC.
  N20, \field Design Range Temperature
       \type real
       \units deltaC
       \autosizable
       \default autosize
       \minimum> 0
       \note Enter the range temperature corresponding to the design inlet air
       \note wet-bulb temperature and design approach temperature.
       \note Design range = inlet water temperature minus outlet water temperature
       \note at design conditions. Autosized to 5.5 deltaC.
  N21, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This heater maintains the basin water temperature at the basin heater setpoint
       \note temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when water is not flowing through the tower.
  N22, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on
  A9 , \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A10, \field Evaporation Loss Mode
       \type choice
       \key LossFactor
       \key SaturatedExit
  N23, \field Evaporation Loss Factor
       \type real
       \units percent/K
       \note Rate of water evaporated from the cooling tower and lost to the outdoor air [%/K]
       \note Evaporation loss is calculated as percentage of the circulating condenser water rate
       \note Value entered here is percent-per-degree K of temperature drop in the condenser water
       \note Typical values are from 0.15 to 0.27 [%/K].
       \default 0.2
  N24, \field Drift Loss Percent
       \type real
       \units percent
       \default 0.008
       \note Rate of drift loss as a percentage of circulating condenser water flow rate
       \note Typical values are between 0.002 and 0.2% The default value is 0.008%
  A11 , \field Blowdown Calculation Mode
       \type choice
       \key ConcentrationRatio
       \key ScheduledRate
  N25, \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \default 3.0
       \note Characterizes the rate of blowdown in the cooling tower.
       \note Blowdown is water intentionally drained from the tower in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Typical values for tower operation are 3 to 5. The default value is 3.
  A12, \field Blowdown Makeup Water Usage Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Makeup water usage due to blowdown results from occasionally draining some amount
       \note of water in the tower basin to purge scale or other contaminants to reduce their
       \note concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
  A13, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A14, \field Outdoor Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node
  N26, \field Number of Cells
       \type integer
       \minimum 1
       \default 1
  A15, \field Cell Control
       \type choice
       \key MinimalCell
       \key MaximalCell
       \default MinimalCell
  N27, \field Cell Minimum  Water Flow Rate Fraction
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.33
       \note The allowable minimal fraction of the nominal flow rate per cell
  N28, \field Cell Maximum Water Flow Rate Fraction
       \type real
       \minimum 1
       \default 2.5
       \note The allowable maximal fraction of the nominal flow rate per cell
  N29, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A16; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

CoolingTower:VariableSpeed,
       \min-fields 15
       \memo This open wet tower model is based on purely empirical algorithms derived from manufacturer's
       \memo performance data or field measurements. The user can select from two existing
       \memo algorithms (CoolTools or YorkCalc), or they can enter their own correlation for
       \memo approach temperature by using a variable speed tower model coefficient object.
       \memo For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingTowers
       \note Tower Name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Water Inlet Node Name
       \required-field
       \type node
       \note Name of tower water inlet node
  A3 , \field Water Outlet Node Name
       \required-field
       \type node
       \note Name of tower water outlet node
  A4 , \field Model Type
       \type choice
       \key CoolToolsCrossFlow
       \key CoolToolsUserDefined
       \key YorkCalc
       \key YorkCalcUserDefined
       \default YorkCalc
       \note Determines the coefficients and form of the equation for calculating
       \note approach temperature
  A5 , \field Model Coefficient Name
       \type object-list
       \object-list VariableSpeedTowerCoefficient
       \note Name of the tower model coefficient object.
       \note Used only when tower Model Type is either CoolToolsUserDefined or YorkCalcUserDefined.
  N1 , \field Design Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \default 25.6
       \minimum 20.0
       \note Enter the tower's design inlet air wet-bulb temperature
  N2 , \field Design Approach Temperature
       \type real
       \units deltaC
       \default 3.9
       \minimum> 0
       \note Enter the approach temperature corresponding to the design inlet air
       \note wet-bulb temperature and design range temperature.
       \note Design approach temp = outlet water temperature minus inlet air wet-bulb temperature
       \note at design conditions.
  N3 , \field Design Range Temperature
       \type real
       \units deltaC
       \default 5.6
       \minimum> 0
       \note Enter the range temperature corresponding to the design inlet air
       \note wet-bulb temperature and design approach temperature.
       \note Design range = inlet water temperature minus outlet water temperature
       \note at design conditions.
  N4 , \field Design Water Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \ip-units gal/min
       \note Water flow rate through the tower at design conditions
  N5 , \field Design Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Design (maximum) air flow rate through the tower
  N6 , \field Design Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \ip-units W
       \note Enter the fan motor electric input power at design (max) air flow through the tower
       \note Standard conversion for horsepower is 1 HP = 745.7 W
  A6 , \field Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note FPR = a + b*AFR + c*AFR**2 + d*AFR**3
       \note FPR = fraction of the design fan power
       \note AFR = fraction of the design air flow rate
       \note If left blank, then fan power is assumed to be proportional to
       \note (air flow rate ratio)^3
  N7 , \field Minimum Air Flow Rate Ratio
       \type real
       \minimum 0.2
       \maximum 0.5
       \default 0.2
       \note Enter the minimum air flow rate ratio. This is typically determined by the variable
       \note speed drive that controls the fan motor speed. Valid entries are from 0.2 to 0.5.
  N8 , \field Fraction of Tower Capacity in Free Convection Regime
       \type real
       \minimum 0.0
       \maximum 0.2
       \default 0.125
       \note Enter the fraction of tower capacity in the free convection regime. This is the
       \note fraction of the tower capacity, at the current inlet air wet-bulb temperature,
       \note that is available when the tower fan is off. Manufacturers typically estimate the
       \note free convection capacity at approximately 10-15%. Values are entered as a fraction
       \note and can range from 0 to 0.2.
  N9 , \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This heater maintains the basin water temperature at the basin heater setpoint
       \note temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when water is not flowing through the tower.
  N10, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on
  A7 , \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A8 , \field Evaporation Loss Mode
       \type choice
       \key LossFactor
       \key SaturatedExit
  N11, \field Evaporation Loss Factor
       \type real
       \units percent/K
       \note Rate of water evaporated from the cooling tower and lost to the outdoor air [%/K]
       \note Evaporation loss is calculated as percentage of the circulating condenser water rate
       \note Value entered here is percent-per-degree K of temperature drop in the condenser water
       \note Typical values are from 0.15 to 0.27 [percent/K].
       \default 0.2
  N12, \field Drift Loss Percent
       \type real
       \units percent
       \note Rate of drift loss as a percentage of circulating condenser water flow rate
       \note Typical values are between 0.002 and 0.2% The default value is 0.008%
  A9 , \field Blowdown Calculation Mode
       \type choice
       \key ConcentrationRatio
       \key ScheduledRate
  N13, \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \default 3.0
       \note Characterizes the rate of blowdown in the cooling tower.
       \note Blowdown is water intentionally drained from the tower in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Typical values for tower operation are 3 to 5. The default value is 3.
  A10, \field Blowdown Makeup Water Usage Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Makeup water usage due to blowdown results from occasionally draining a small amount
       \note of water in the tower basin to purge scale or other contaminants to reduce their
       \note concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
  A11, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A12, \field Outdoor Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node
  N14, \field Number of Cells
       \type integer
       \minimum 1
       \default 1
  A13, \field Cell Control
       \type choice
       \key MinimalCell
       \key MaximalCell
       \default MinimalCell
  N15, \field Cell Minimum  Water Flow Rate Fraction
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.33
       \note The allowable minimal fraction of the nominal flow rate per cell
  N16, \field Cell Maximum Water Flow Rate Fraction
       \type real
       \minimum 1
       \default 2.5
       \note The allowable maximal fraction of the nominal flow rate per cell
  N17, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A14; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

CoolingTowerPerformance:CoolTools,
       \min-fields 44
       \memo This object is used to define coefficients for the approach temperature
       \memo correlation for a variable speed cooling tower when tower Model Type is
       \memo specified as CoolToolsUserDefined in the object CoolingTower:VariableSpeed.
  A1 , \field Name
       \required-field
       \type alpha
       \reference VariableSpeedTowerCoefficient
  N1 , \field Minimum Inlet Air Wet-Bulb Temperature
       \required-field
       \type real
       \units C
       \note Minimum valid inlet air wet-bulb temperature for this approach
       \note temperature correlation.
  N2 , \field Maximum Inlet Air Wet-Bulb Temperature
       \required-field
       \type real
       \units C
       \note Maximum valid inlet air wet-bulb temperature for this approach
       \note temperature correlation.
  N3 , \field Minimum Range Temperature
       \required-field
       \type real
       \units deltaC
       \note Minimum valid range temperature for this approach temperature
       \note correlation.
  N4 , \field Maximum Range Temperature
       \required-field
       \type real
       \units deltaC
       \note Maximum valid range temperature for this approach temperature
       \note correlation.
  N5 , \field Minimum Approach Temperature
       \required-field
       \type real
       \units deltaC
       \note Minimum valid approach temperature for this correlation.
  N6 , \field Maximum Approach Temperature
       \required-field
       \type real
       \units deltaC
       \note Maximum valid approach temperature for this correlation.
  N7 , \field Minimum Water Flow Rate Ratio
       \required-field
       \type real
       \note Minimum valid water flow rate ratio for this approach
       \note temperature correlation.
  N8 , \field Maximum Water Flow Rate Ratio
       \required-field
       \type real
       \note Maximum valid water flow rate ratio for this approach
       \note temperature correlation.
  N9 , \field Coefficient 1
       \required-field
       \type real
  N10, \field Coefficient 2
       \required-field
       \type real
  N11, \field Coefficient 3
       \required-field
       \type real
  N12, \field Coefficient 4
       \required-field
       \type real
  N13, \field Coefficient 5
       \required-field
       \type real
  N14, \field Coefficient 6
       \required-field
       \type real
  N15, \field Coefficient 7
       \required-field
       \type real
  N16, \field Coefficient 8
       \required-field
       \type real
  N17, \field Coefficient 9
       \required-field
       \type real
  N18, \field Coefficient 10
       \required-field
       \type real
  N19, \field Coefficient 11
       \required-field
       \type real
  N20, \field Coefficient 12
       \required-field
       \type real
  N21, \field Coefficient 13
       \required-field
       \type real
  N22, \field Coefficient 14
       \required-field
       \type real
  N23, \field Coefficient 15
       \required-field
       \type real
  N24, \field Coefficient 16
       \required-field
       \type real
  N25, \field Coefficient 17
       \required-field
       \type real
  N26, \field Coefficient 18
       \required-field
       \type real
  N27, \field Coefficient 19
       \required-field
       \type real
  N28, \field Coefficient 20
       \required-field
       \type real
  N29, \field Coefficient 21
       \required-field
       \type real
  N30, \field Coefficient 22
       \required-field
       \type real
  N31, \field Coefficient 23
       \required-field
       \type real
  N32, \field Coefficient 24
       \required-field
       \type real
  N33, \field Coefficient 25
       \required-field
       \type real
  N34, \field Coefficient 26
       \required-field
       \type real
  N35, \field Coefficient 27
       \required-field
       \type real
  N36, \field Coefficient 28
       \required-field
       \type real
  N37, \field Coefficient 29
       \required-field
       \type real
  N38, \field Coefficient 30
       \required-field
       \type real
  N39, \field Coefficient 31
       \required-field
       \type real
  N40, \field Coefficient 32
       \required-field
       \type real
  N41, \field Coefficient 33
       \required-field
       \type real
  N42, \field Coefficient 34
       \required-field
       \type real
  N43; \field Coefficient 35
       \required-field
       \type real

CoolingTowerPerformance:YorkCalc,
       \min-fields 37
       \memo This object is used to define coefficients for the approach temperature
       \memo correlation for a variable speed cooling tower when tower Model Type is
       \memo specified as YorkCalcUserDefined in the object CoolingTower:VariableSpeed.
  A1 , \field Name
       \required-field
       \type alpha
       \reference VariableSpeedTowerCoefficient
  N1 , \field Minimum Inlet Air Wet-Bulb Temperature
       \required-field
       \type real
       \units C
       \note Minimum valid inlet air wet-bulb temperature for this approach
       \note temperature correlation.
  N2 , \field Maximum Inlet Air Wet-Bulb Temperature
       \required-field
       \type real
       \units C
       \note Maximum valid inlet air wet-bulb temperature for this approach
       \note temperature correlation.
  N3 , \field Minimum Range Temperature
       \required-field
       \type real
       \units deltaC
       \note Minimum valid range temperature for this approach temperature
       \note correlation.
  N4 , \field Maximum Range Temperature
       \required-field
       \type real
       \units deltaC
       \note Maximum valid range temperature for this approach temperature
       \note correlation.
  N5 , \field Minimum Approach Temperature
       \required-field
       \type real
       \units deltaC
       \note Minimum valid approach temperature for this correlation.
  N6 , \field Maximum Approach Temperature
       \required-field
       \type real
       \units deltaC
       \note Maximum valid approach temperature for this correlation.
  N7 , \field Minimum Water Flow Rate Ratio
       \required-field
       \type real
       \note Minimum valid water flow rate ratio for this approach
       \note temperature correlation.
  N8 , \field Maximum Water Flow Rate Ratio
       \required-field
       \type real
       \note Maximum valid water flow rate ratio for this approach
       \note temperature correlation.
  N9 , \field Maximum Liquid to Gas Ratio
       \required-field
       \type real
       \note Maximum liquid (water) to gas (air) ratio for this approach
       \note temperature correlation.
  N10, \field Coefficient 1
       \required-field
       \type real
  N11, \field Coefficient 2
       \required-field
       \type real
  N12, \field Coefficient 3
       \required-field
       \type real
  N13, \field Coefficient 4
       \required-field
       \type real
  N14, \field Coefficient 5
       \required-field
       \type real
  N15, \field Coefficient 6
       \required-field
       \type real
  N16, \field Coefficient 7
       \required-field
       \type real
  N17, \field Coefficient 8
       \required-field
       \type real
  N18, \field Coefficient 9
       \required-field
       \type real
  N19, \field Coefficient 10
       \required-field
       \type real
  N20, \field Coefficient 11
       \required-field
       \type real
  N21, \field Coefficient 12
       \required-field
       \type real
  N22, \field Coefficient 13
       \required-field
       \type real
  N23, \field Coefficient 14
       \required-field
       \type real
  N24, \field Coefficient 15
       \required-field
       \type real
  N25, \field Coefficient 16
       \required-field
       \type real
  N26, \field Coefficient 17
       \required-field
       \type real
  N27, \field Coefficient 18
       \required-field
       \type real
  N28, \field Coefficient 19
       \required-field
       \type real
  N29, \field Coefficient 20
       \required-field
       \type real
  N30, \field Coefficient 21
       \required-field
       \type real
  N31, \field Coefficient 22
       \required-field
       \type real
  N32, \field Coefficient 23
       \required-field
       \type real
  N33, \field Coefficient 24
       \required-field
       \type real
  N34, \field Coefficient 25
       \required-field
       \type real
  N35, \field Coefficient 26
       \required-field
       \type real
  N36; \field Coefficient 27
       \required-field
       \type real

EvaporativeFluidCooler:SingleSpeed,
       \min-fields 10
       \memo This model is based on Merkel's theory, which is also the basis
       \memo for the cooling tower model in EnergyPlus. The Evaporative fluid cooler
       \memo is modeled as a counter flow heat exchanger.
  A1 , \field Name
       \required-field
       \type alpha
       \note Fluid Cooler Name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Water Inlet Node Name
       \required-field
       \type node
       \note Name of Fluid Cooler water inlet node
  A3 , \field Water Outlet Node Name
       \required-field
       \type node
       \note Name of Fluid Cooler water outlet node
  N1 , \field Design Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2 , \field Design Air Flow Rate Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \ip-units W
       \note This is the fan motor electric input power
  N3 , \field Design Spray Water Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \ip-units gal/min
  A4 , \field Performance Input Method
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key StandardDesignCapacity
       \key UserSpecifiedDesignCapacity
       \note User can define fluid cooler thermal performance by specifying the fluid cooler UA
       \note and the Design Water Flow Rate, or by specifying the fluid cooler Standard Design
       \note Capacity or by specifying Design Capacity for Non standard conditions.
  A5 , \field Outdoor Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node
  N4 , \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N5 , \field Standard Design Capacity
       \type real
       \units W
       \minimum> 0.0
       \note Standard design capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature. Design water flow rate assumed to be 5.382E-8 m3/s per watt
       \note (3 gpm/ton). Standard design capacity times the Heat Rejection Capacity and
       \note Nominal Capacity Sizing Ratio (e.g. 1.25) gives the actual fluid cooler
       \note heat rejection at these operating conditions.
       \note Only used for Performance Input Method = StandardDesignCapacity;
       \note for other input methods, this field is ignored.
       \note The standard conditions mentioned above for Standard design capacity are already
       \note specified in the EnergyPlus. So the input fields such as design entering water
       \note temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if
       \note provided in the input, will be ignored for the StandardDesignCapacity performance input
       \note method. Also, the standard conditions are for water as a fluid type so this performance input
       \note method can only be used with water as a fluid type (as specified in CondenserLoop object).
  N6 , \field Design Air Flow Rate U-factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
       \autosizable
       \note Only used for Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate;
       \note for other Performance Input Methods, this field is ignored.
  N7 , \field Design Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \ip-units gal/min
       \note Input value is ignored if fluid cooler Performance Input Method= StandardDesignCapacity.
  N8 , \field User Specified Design Capacity
       \type real
       \units W
       \minimum> 0.0
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
  N9 , \field Design Entering Water Temperature
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Water Temperature must be greater than Design Entering Air Temperature.
  N10, \field Design Entering Air Temperature
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Air Temperature must be greater than Design Entering Air Wet-bulb
       \note Temperature.
  N11, \field Design Entering Air Wet-bulb Temperature
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Air Wet-bulb Temperature must be less than Design Entering Air
       \note Temperature.
  A6 , \field Capacity Control
       \type choice
       \key FanCycling
       \key FluidBypass
       \default FanCycling
  N12, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A7 , \field Evaporation Loss Mode
       \type choice
       \key LossFactor
       \key SaturatedExit
       \default SaturatedExit
  N13, \field Evaporation Loss Factor
       \type real
       \units percent/K
       \note Rate of water evaporation from the Fluid Cooler and lost to the outdoor air [%/K]
       \note Empirical correlation is used to calculate default loss factor if it not explicitly provided.
  N14, \field Drift Loss Percent
       \type real
       \default 0.008
       \units percent
       \note Rate of drift loss as a percentage of circulating spray water flow rate
       \note Default value for this field is under investigation. For now Cooling tower's drift loss
       \note percent default value is taken here.
  A8 , \field Blowdown Calculation Mode
       \type choice
       \key ConcentrationRatio
       \key ScheduledRate
       \default ConcentrationRatio
  N15, \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \default 3.0
       \note Characterizes the rate of blowdown in the Evaporative Fluid Cooler.
       \note Blowdown is water intentionally drained from the basin in order to offset the build
       \note up of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Default value for this field is under investigation. For now Cooling tower's
       \note Blowdown Concentration Ratio percent default value is taken here.
  A9 , \field Blowdown Makeup Water Usage Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Makeup water usage due to blowdown results from occasionally draining a small
       \note amount of water in the Fluid Cooler basin to purge scale or other contaminants to
       \note reduce their concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
  A10; \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

EvaporativeFluidCooler:TwoSpeed,
       \min-fields 23
       \memo This model is based on Merkel's theory, which is also the basis
       \memo for the cooling tower model in EnergyPlus. The Evaporative fluid cooler
       \memo is modeled as a counter flow heat exchanger.
  A1 , \field Name
       \required-field
       \type alpha
       \note fluid cooler name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Water Inlet Node Name
       \required-field
       \type node
       \note Name of fluid cooler water inlet node
  A3 , \field Water Outlet Node Name
       \required-field
       \type node
       \note Name of fluid cooler water outlet node
  N1 , \field High Fan Speed Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2 , \field High Fan Speed Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \ip-units W
       \note This is the fan motor electric input power at high speed
  N3 , \field Low Fan Speed Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autocalculatable
       \note Low speed air flow rate must be less than high speed air flow rate
  N4 , \field Low Fan Speed Air Flow Rate Sizing Factor
       \type real
       \default 0.5
       \note This field is only used if the previous field is set to autocalculate
  N5 , \field Low Fan Speed Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autocalculatable
       \ip-units W
       \note This is the fan motor electric input power at low speed
  N6 , \field Low Fan Speed Fan Power Sizing Factor
       \type real
       \default 0.16
       \note This field is only used if the previous field is set to autocalculate.
  N7 , \field Design Spray Water Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \ip-units gal/min
  A4 , \field Performance Input Method
       \required-field
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key StandardDesignCapacity
       \key UserSpecifiedDesignCapacity
       \note User can define fluid cooler thermal performance by specifying the fluid cooler UA
       \note and the Design Water Flow Rate, or by specifying the fluid cooler Standard Design
       \note Capacity or by specifying Design Capacity for Non standard conditions.
  A5 , \field Outdoor Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node
  N8 , \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N9 , \field High Speed Standard Design Capacity
       \type real
       \units W
       \minimum> 0.0
       \note Standard design capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature. Design water flow rate assumed to be 5.382E-8 m3/s per watt
       \note (3 gpm/ton). Standard design capacity times the Heat Rejection Capacity and
       \note Nominal Capacity Sizing Ratio (e.g. 1.25) gives the actual fluid cooler
       \note heat rejection at these operating conditions.
       \note Only used for Performance Input Method = StandardDesignCapacity;
       \note for other input methods, this field is ignored.
       \note The standard conditions mentioned above for Standard design capacity are already
       \note specified in the EnergyPlus. So the input fields such as design entering water
       \note temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if
       \note provided in the input, will be ignored for the StandardDesignCapacity performance input
       \note method. Also, the standard conditions are for water as a fluid type so this performance input
       \note method can only be used with water as a fluid type (as specified in CondenserLoop object).
  N10 , \field Low Speed Standard Design Capacity
       \type real
       \units W
       \minimum> 0.0
       \autocalculatable
       \note Standard design capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature. Design water flow rate assumed to be 5.382E-8 m3/s per watt
       \note (3 gpm/ton). Standard design capacity times the Heat Rejection Capacity and
       \note Nominal Capacity Sizing Ratio (e.g. 1.25) gives the actual fluid cooler
       \note heat rejection at these operating conditions.
       \note Only used for Performance Input Method = StandardDesignCapacity;
       \note for other input methods, this field is ignored.
       \note The standard conditions mentioned above for Standard design capacity are already
       \note specified in the EnergyPlus. So the input fields such as design entering water
       \note temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if
       \note provided in the input, will be ignored for the StandardDesignCapacity performance input
       \note method. Also, the standard conditions are for water as a fluid type so this performance input
       \note method can only be used with water as a fluid type (as specified in CondenserLoop object).
  N11, \field Low Speed Standard Capacity Sizing Factor
       \type real
       \default 0.5
       \note This field is only used if the previous field is set to autocalculate
  N12, \field High Fan Speed U-factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
       \autosizable
       \note Only used for Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate;
       \note for other Performance Input Methods, this field is ignored.
  N13, \field Low Fan Speed U-factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 300000.0
       \autocalculatable
       \note Only used for Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate;
       \note for other input methods, this field is ignored.
       \note Low speed fluid cooler UA must be less than high speed fluid cooler UA
  N14, \field Low Fan Speed U-Factor Times Area Sizing Factor
       \type real
       \default 0.6
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
  N15, \field Design Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \ip-units gal/min
       \note Input value is ignored if fluid cooler Performance Input Method= StandardDesignCapacity
  N16, \field High Speed User Specified Design Capacity
       \type real
       \units W
       \minimum> 0.0
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
  N17, \field Low Speed User Specified Design Capacity
       \type real
       \units W
       \minimum> 0.0
       \autocalculatable
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
  N18, \field Low Speed User Specified Design Capacity Sizing Factor
       \type real
       \default 0.5
       \note This field is only used if the previous field is set to autocalculate
  N19, \field Design Entering Water Temperature
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Water Temperature must be greater than Design Entering Air Temperature.
  N20, \field Design Entering Air Temperature
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Air Temperature must be greater than Design Entering Air Wet-bulb
       \note Temperature.
  N21, \field Design Entering Air Wet-bulb Temperature
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Air Wet-bulb Temperature must be less than Design Entering Air
       \note Temperature.
  N22, \field High Speed Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A6 , \field Evaporation Loss Mode
       \type choice
       \key LossFactor
       \key SaturatedExit
       \default SaturatedExit
  N23, \field Evaporation Loss Factor
       \type real
       \units percent/K
       \note Rate of water evaporation from the Fluid Cooler and lost to the outdoor air [%/K]
       \note Empirical correlation is used to calculate default loss factor if it not explicitly provided.
  N24, \field Drift Loss Percent
       \type real
       \units percent
       \default 0.008
       \note Default value is under investigation. For now cooling tower's default value is taken.
  A7 , \field Blowdown Calculation Mode
       \type choice
       \key ConcentrationRatio
       \key ScheduledRate
       \default ConcentrationRatio
  N25, \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \default 3.0
       \note Characterizes the rate of blowdown in the Evaporative Fluid Cooler.
       \note Blowdown is water intentionally drained from the Evaporative Fluid Cooler in order to offset the
       \note build up of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Default value is under investigation. For now cooling tower's default value is taken.
  A8 , \field Blowdown Makeup Water Usage Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Makeup water usage due to blowdown results from occasionally draining some amount
       \note of water in the Evaporative Fluid Cooler basin to purge scale or other contaminants to reduce
       \note their concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
  A9 ; \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

FluidCooler:SingleSpeed,
       \min-fields 12
       \memo The fluid cooler is modeled as a cross flow heat exchanger (both streams unmixed) with
       \memo single-speed fans (induced draft configuration).
  A1 , \field Name
       \required-field
       \type alpha
       \note fluid cooler name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Water Inlet Node Name
       \required-field
       \type node
       \note Name of fluid cooler water inlet node
  A3 , \field Water Outlet Node Name
       \required-field
       \type node
       \note Name of fluid cooler water outlet node
  A4 , \field Performance Input Method
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
       \default NominalCapacity
       \note User can define fluid cooler thermal performance by specifying the fluid cooler UA
       \note and the Design Water Flow Rate, or by specifying the fluid cooler nominal capacity
  N1 , \field Design Air Flow Rate U-factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
       \autosizable
       \note Leave field blank if fluid cooler Performance Input Method is NominalCapacity
  N2 , \field Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \note Nominal fluid cooler capacity
  N3 , \field Design Entering Water Temperature
       \required-field
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Design Entering Water Temperature must be specified for both the performance input methods and
       \note its value must be greater than Design Entering Air Temperature.
  N4 , \field Design Entering Air Temperature
       \required-field
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Design Entering Air Temperature must be specified for both the performance input methods and
       \note its value must be greater than Design Entering Air Wet-bulb Temperature.
  N5 , \field Design Entering Air Wetbulb Temperature
       \required-field
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Design Entering Air Wet-bulb Temperature must be specified for both the performance input methods and
       \note its value must be less than Design Entering Air Temperature.
  N6 , \field Design Water Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \ip-units gal/min
  N7 , \field Design Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
  N8 , \field Design Air Flow Rate Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \ip-units W
       \note This is the fan motor electric input power
  A5 ; \field Outdoor Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node

FluidCooler:TwoSpeed,
       \min-fields 20
       \memo The fluid cooler is modeled as a cross flow heat exchanger (both streams unmixed) with
       \memo two-speed fans (induced draft configuration).
  A1 , \field Name
       \required-field
       \type alpha
       \note fluid cooler name
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Water Inlet Node Name
       \required-field
       \type node
       \note Name of fluid cooler water inlet node
  A3 , \field Water Outlet Node Name
       \required-field
       \type node
       \note Name of fluid cooler water outlet node
  A4 , \field Performance Input Method
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
       \default NominalCapacity
       \note User can define fluid cooler thermal performance by specifying the fluid cooler UA
       \note and the Design Water Flow Rate, or by specifying the fluid cooler nominal capacity
  N1 , \field High Fan Speed U-factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
       \autosizable
       \note Leave field blank if fluid cooler Performance Input Method is NominalCapacity
  N2 , \field Low Fan Speed U-factor Times Area Value
       \type real
       \units W/K
       \minimum> 0.0
       \maximum 300000.0
       \autocalculatable
       \note Leave field blank if fluid cooler Performance Input Method is NominalCapacity
       \note Low speed fluid cooler UA must be less than high speed fluid cooler UA
       \note Low speed fluid cooler UA must be greater than free convection fluid cooler UA
  N3,  \field Low Fan Speed U-Factor Times Area Sizing Factor
       \type real
       \default 0.6
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
  N4, \field High Speed Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \note Nominal fluid cooler capacity at high fan speed
  N5, \field Low Speed Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autocalculatable
       \note Nominal fluid cooler capacity at low fan speed
  N6,  \field Low Speed Nominal Capacity Sizing Factor
       \type real
       \default 0.5
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is NominalCapacity
  N7 , \field Design Entering Water Temperature
       \required-field
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Design Entering Water Temperature must be specified for both the performance input methods and
       \note its value must be greater than Design Entering Air Temperature.
  N8 , \field Design Entering Air Temperature
       \required-field
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Design Entering Air Temperature must be specified for both the performance input methods and
       \note its value must be greater than Design Entering Air Wet-bulb Temperature.
  N9 , \field Design Entering Air Wet-bulb Temperature
       \required-field
       \type real
       \units C
       \minimum> 0.0
       \ip-units F
       \note Design Entering Air Wet-bulb Temperature must be specified for both the performance input methods and
       \note its value must be less than Design Entering Air Temperature.
  N10, \field Design Water Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \ip-units gal/min
  N11, \field High Fan Speed Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Air Flow Rate at High Fan Speed must be greater than Air Flow Rate at Low Fan Speed
  N12, \field High Fan Speed Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \ip-units W
       \note This is the fan motor electric input power at high speed
  N13, \field Low Fan Speed Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autocalculatable
       \note Air Flow Rate at Low Fan Speed must be less than Air Flow Rate at High Fan Speed
  N14, \field Low Fan Speed Air Flow Rate Sizing Factor
       \type real
       \default 0.5
       \note This field is only used if the previous field is set to autocalculate.
  N15, \field Low Fan Speed Fan Power
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autocalculatable
       \ip-units W
       \note This is the fan motor electric input power at low speed
  N16, \field Low Fan Speed Fan Power Sizing Factor
       \type real
       \default 0.16
       \note This field is only used if the previous field is set to autocalculate.
  A5 ; \field Outdoor Air Inlet Node Name
       \type node

GroundHeatExchanger:System,
        \memo Models vertical ground heat exchangers systems using the response factor approach
        \memo developed by Eskilson. Response factors are calculated using a finite line source
        \memo model assuming uniform heat flux at the borehole wall.
        \extensible:1
        \min-fields 9
  A1,   \field Name
        \required-field
        \type alpha
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validCondenserEquipmentTypes
        \reference validCondenserEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
  A2,   \field Inlet Node Name
        \required-field
        \type node
  A3,   \field Outlet Node Name
        \required-field
        \type node
  N1,   \field Design Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
  A4,  \field Undisturbed Ground Temperature Model Type
        \required-field
        \type choice
        \key Site:GroundTemperature:Undisturbed:FiniteDifference
        \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
        \key Site:GroundTemperature:Undisturbed:Xing
  A5,  \field Undisturbed Ground Temperature Model Name
        \required-field
        \type object-list
        \object-list UndisturbedGroundTempModels
  N2,   \field Ground Thermal Conductivity
        \required-field
        \type real
        \minimum> 0.0
        \units W/m-K
  N3,   \field Ground Thermal Heat Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units J/m3-K
  A6,   \field GHE:Vertical:ResponseFactors Object Name
        \type object-list
        \object-list GroundHeatExchangerVerticalResponseFactorNames
  A7,   \field GHE:Vertical:Array Object Name
        \type object-list
        \object-list GroundHeatExchangerVerticalArrayNames
  A8,   \field GHE:Vertical:Single Object Name 1
        \begin-extensible
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A9,   \field GHE:Vertical:Single Object Name 2
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A10,  \field GHE:Vertical:Single Object Name 3
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A11,  \field GHE:Vertical:Single Object Name 4
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A12,  \field GHE:Vertical:Single Object Name 5
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A13,  \field GHE:Vertical:Single Object Name 6
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A14,  \field GHE:Vertical:Single Object Name 7
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A15,  \field GHE:Vertical:Single Object Name 8
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A16,  \field GHE:Vertical:Single Object Name 9
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A17,  \field GHE:Vertical:Single Object Name 10
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A18,  \field GHE:Vertical:Single Object Name 11
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A19,  \field GHE:Vertical:Single Object Name 12
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A20,  \field GHE:Vertical:Single Object Name 13
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A21,  \field GHE:Vertical:Single Object Name 14
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A22,  \field GHE:Vertical:Single Object Name 15
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A23,  \field GHE:Vertical:Single Object Name 16
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A24,  \field GHE:Vertical:Single Object Name 17
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A25,  \field GHE:Vertical:Single Object Name 18
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A26,  \field GHE:Vertical:Single Object Name 19
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A27,  \field GHE:Vertical:Single Object Name 20
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A28,  \field GHE:Vertical:Single Object Name 21
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A29,  \field GHE:Vertical:Single Object Name 22
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A30,  \field GHE:Vertical:Single Object Name 23
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A31,  \field GHE:Vertical:Single Object Name 24
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A32,  \field GHE:Vertical:Single Object Name 25
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A33,  \field GHE:Vertical:Single Object Name 26
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A34,  \field GHE:Vertical:Single Object Name 27
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A35,  \field GHE:Vertical:Single Object Name 28
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A36,  \field GHE:Vertical:Single Object Name 29
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A37,  \field GHE:Vertical:Single Object Name 30
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A38,  \field GHE:Vertical:Single Object Name 31
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A39,  \field GHE:Vertical:Single Object Name 32
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A40,  \field GHE:Vertical:Single Object Name 33
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A41,  \field GHE:Vertical:Single Object Name 34
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A42,  \field GHE:Vertical:Single Object Name 35
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A43,  \field GHE:Vertical:Single Object Name 36
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A44,  \field GHE:Vertical:Single Object Name 37
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A45,  \field GHE:Vertical:Single Object Name 38
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A46,  \field GHE:Vertical:Single Object Name 39
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A47,  \field GHE:Vertical:Single Object Name 40
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A48,  \field GHE:Vertical:Single Object Name 41
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A49,  \field GHE:Vertical:Single Object Name 42
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A50,  \field GHE:Vertical:Single Object Name 43
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A51,  \field GHE:Vertical:Single Object Name 44
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A52,  \field GHE:Vertical:Single Object Name 45
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A53,  \field GHE:Vertical:Single Object Name 46
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A54,  \field GHE:Vertical:Single Object Name 47
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A55,  \field GHE:Vertical:Single Object Name 48
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A56,  \field GHE:Vertical:Single Object Name 49
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A57,  \field GHE:Vertical:Single Object Name 50
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A58,  \field GHE:Vertical:Single Object Name 51
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A59,  \field GHE:Vertical:Single Object Name 52
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A60,  \field GHE:Vertical:Single Object Name 53
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A61,  \field GHE:Vertical:Single Object Name 54
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A62,  \field GHE:Vertical:Single Object Name 55
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A63,  \field GHE:Vertical:Single Object Name 56
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A64,  \field GHE:Vertical:Single Object Name 57
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A65,  \field GHE:Vertical:Single Object Name 58
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A66,  \field GHE:Vertical:Single Object Name 59
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A67,  \field GHE:Vertical:Single Object Name 60
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A68,  \field GHE:Vertical:Single Object Name 61
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A69,  \field GHE:Vertical:Single Object Name 62
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A70,  \field GHE:Vertical:Single Object Name 63
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A71,  \field GHE:Vertical:Single Object Name 64
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A72,  \field GHE:Vertical:Single Object Name 65
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A73,  \field GHE:Vertical:Single Object Name 66
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A74,  \field GHE:Vertical:Single Object Name 67
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A75,  \field GHE:Vertical:Single Object Name 68
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A76,  \field GHE:Vertical:Single Object Name 69
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A77,  \field GHE:Vertical:Single Object Name 70
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A78,  \field GHE:Vertical:Single Object Name 71
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A79,  \field GHE:Vertical:Single Object Name 72
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A80,  \field GHE:Vertical:Single Object Name 73
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A81,  \field GHE:Vertical:Single Object Name 74
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A82,  \field GHE:Vertical:Single Object Name 75
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A83,  \field GHE:Vertical:Single Object Name 76
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A84,  \field GHE:Vertical:Single Object Name 77
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A85,  \field GHE:Vertical:Single Object Name 78
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A86,  \field GHE:Vertical:Single Object Name 79
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A87,  \field GHE:Vertical:Single Object Name 80
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A88,  \field GHE:Vertical:Single Object Name 81
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A89,  \field GHE:Vertical:Single Object Name 82
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A90,  \field GHE:Vertical:Single Object Name 83
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A91,  \field GHE:Vertical:Single Object Name 84
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A92,  \field GHE:Vertical:Single Object Name 85
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A93,  \field GHE:Vertical:Single Object Name 86
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A94,  \field GHE:Vertical:Single Object Name 87
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A95,  \field GHE:Vertical:Single Object Name 88
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A96,  \field GHE:Vertical:Single Object Name 89
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A97,  \field GHE:Vertical:Single Object Name 90
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A98,  \field GHE:Vertical:Single Object Name 91
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A99,  \field GHE:Vertical:Single Object Name 92
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A100, \field GHE:Vertical:Single Object Name 93
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A101, \field GHE:Vertical:Single Object Name 94
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A102, \field GHE:Vertical:Single Object Name 95
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A103, \field GHE:Vertical:Single Object Name 96
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A104, \field GHE:Vertical:Single Object Name 97
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A105, \field GHE:Vertical:Single Object Name 98
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A106, \field GHE:Vertical:Single Object Name 99
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames
  A107; \field GHE:Vertical:Single Object Name 100
        \type object-list
        \object-list GroundHeatExchangerVerticalSingleNames

GroundHeatExchanger:Vertical:Properties,
        \memo Properties for vertical ground heat exchanger systems
        \min-fields 11
  A1,   \field Name
        \required-field
        \type alpha
        \reference GroundHeatExchangerVerticalPropertiesNames
  N1,   \field Depth of Top of Borehole
        \required-field
        \type real
        \units m
        \minimum 0.0
  N2,   \field Borehole Length
        \required-field
        \type real
        \minimum> 0.0
        \units m
  N3,   \field Borehole Diameter
        \required-field
        \type real
        \minimum> 0.0
        \units m
        \ip-units in
  N4,   \field Grout Thermal Conductivity
        \required-field
        \type real
        \minimum> 0.0
        \units W/m-K
  N5,   \field Grout Thermal Heat Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units J/m3-K
  N6,   \field Pipe Thermal Conductivity
        \required-field
        \type real
        \minimum> 0.0
        \units W/m-K
  N7,   \field Pipe Thermal Heat Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units J/m3-K
  N8,   \field Pipe Outer Diameter
        \required-field
        \type real
        \minimum> 0.0
        \units m
        \ip-units in
  N9,   \field Pipe Thickness
        \required-field
        \type real
        \minimum> 0.0
        \units m
        \ip-units in
  N10;  \field U-Tube Distance
        \required-field
        \type real
        \minimum> 0.0
        \units m

GroundHeatExchanger:Vertical:Array,
  A1,   \field Name
        \required-field
        \type alpha
        \reference GroundHeatExchangerVerticalArrayNames
  A2,   \field GHE:Vertical:Properties Object Name
        \required-field
        \type object-list
        \object-list GroundHeatExchangerVerticalPropertiesNames
  N1,   \field Number of Boreholes in X-Direction
        \required-field
        \type integer
        \minimum 1
  N2,   \field Number of Boreholes in Y-Direction
        \required-field
        \type integer
        \minimum 1
  N3;   \field Borehole Spacing
        \required-field
        \type real
        \minimum> 0.0
        \units m

GroundHeatExchanger:Vertical:Single,
  A1,   \field Name
        \required-field
        \type alpha
        \reference GroundHeatExchangerVerticalSingleNames
  A2,   \field GHE:Vertical:Properties Object Name
        \required-field
        \type object-list
        \object-list GroundHeatExchangerVerticalPropertiesNames
  N1,   \field X-Location
        \required-field
        \type real
        \units m
  N2;   \field Y-Location
        \required-field
        \type real
        \units m

GroundHeatExchanger:ResponseFactors,
        \memo Response factor definitions from third-party tool, commonly referred to a "g-functions"
        \extensible:2
        \min-fields 5
  A1,   \field Name
        \required-field
        \type alpha
        \reference GroundHeatExchangerVerticalResponseFactorNames
  A2,   \field GHE:Vertical:Properties Object Name
        \required-field
        \type object-list
        \object-list GroundHeatExchangerVerticalPropertiesNames
  N1,   \field Number of Boreholes
        \type integer
        \required-field
  N2,   \field G-Function Reference Ratio
        \type real
        \minimum> 0.0
        \units dimensionless
        \default 0.0005
  N3,   \field g-Function Ln(T/Ts) Value 1
        \begin-extensible
        \required-field
        \type real
  N4,   \field g-Function g Value 1
        \required-field
        \type real
  N5,   \field g-Function Ln(T/Ts) Value 2
        \type real
  N6,   \field g-Function g Value 2
        \type real
  N7,   \field g-Function Ln(T/Ts) Value 3
        \type real
  N8,   \field g-Function g Value 3
        \type real
  N9,   \field g-Function Ln(T/Ts) Value 4
        \type real
  N10,   \field g-Function g Value 4
        \type real
  N11,  \field g-Function Ln(T/Ts) Value 5
        \type real
  N12,  \field g-Function g Value 5
        \type real
  N13,  \field g-Function Ln(T/Ts) Value 6
        \type real
  N14,  \field g-Function g Value 6
        \type real
  N15,  \field g-Function Ln(T/Ts) Value 7
        \type real
  N16,  \field g-Function g Value 7
        \type real
  N17,  \field g-Function Ln(T/Ts) Value 8
        \type real
  N18,  \field g-Function g Value 8
        \type real
  N19,  \field g-Function Ln(T/Ts) Value 9
        \type real
  N20,  \field g-Function g Value 9
        \type real
  N21,  \field g-Function Ln(T/Ts) Value 10
        \type real
  N22,  \field g-Function g Value 10
        \type real
  N23,  \field g-Function Ln(T/Ts) Value 11
        \type real
  N24,  \field g-Function g Value 11
        \type real
  N25,  \field g-Function Ln(T/Ts) Value 12
        \type real
  N26,  \field g-Function g Value 12
        \type real
  N27,  \field g-Function Ln(T/Ts) Value 13
        \type real
  N28,  \field g-Function g Value 13
        \type real
  N29,  \field g-Function Ln(T/Ts) Value 14
        \type real
  N30,  \field g-Function g Value 14
        \type real
  N31,  \field g-Function Ln(T/Ts) Value 15
        \type real
  N32,  \field g-Function g Value 15
        \type real
  N33,  \field g-Function Ln(T/Ts) Value 16
        \type real
  N34,  \field g-Function g Value 16
        \type real
  N35,  \field g-Function Ln(T/Ts) Value 17
        \type real
  N36,  \field g-Function g Value 17
        \type real
  N37,  \field g-Function Ln(T/Ts) Value 18
        \type real
  N38,  \field g-Function g Value 18
        \type real
  N39,  \field g-Function Ln(T/Ts) Value 19
        \type real
  N40,  \field g-Function g Value 19
        \type real
  N41,  \field g-Function Ln(T/Ts) Value 20
        \type real
  N42,  \field g-Function g Value 20
        \type real
  N43,  \field g-Function Ln(T/Ts) Value 21
        \type real
  N44,  \field g-Function g Value 21
        \type real
  N45,  \field g-Function Ln(T/Ts) Value 22
        \type real
  N46,  \field g-Function g Value 22
        \type real
  N47,  \field g-Function Ln(T/Ts) Value 23
        \type real
  N48,  \field g-Function g Value 23
        \type real
  N49,  \field g-Function Ln(T/Ts) Value 24
        \type real
  N50,  \field g-Function g Value 24
        \type real
  N51,  \field g-Function Ln(T/Ts) Value 25
        \type real
  N52,  \field g-Function g Value 25
        \type real
  N53,  \field g-Function Ln(T/Ts) Value 26
        \type real
  N54,  \field g-Function g Value 26
        \type real
  N55,  \field g-Function Ln(T/Ts) Value 27
        \type real
  N56,  \field g-Function g Value 27
        \type real
  N57,  \field g-Function Ln(T/Ts) Value 28
        \type real
  N58,  \field g-Function g Value 28
        \type real
  N59,  \field g-Function Ln(T/Ts) Value 29
        \type real
  N60,  \field g-Function g Value 29
        \type real
  N61,  \field g-Function Ln(T/Ts) Value 30
        \type real
  N62,  \field g-Function g Value 30
        \type real
  N63,  \field g-Function Ln(T/Ts) Value 31
        \type real
  N64,  \field g-Function g Value 31
        \type real
  N65,  \field g-Function Ln(T/Ts) Value 32
        \type real
  N66,  \field g-Function g Value 32
        \type real
  N67,  \field g-Function Ln(T/Ts) Value 33
        \type real
  N68,  \field g-Function g Value 33
        \type real
  N69,  \field g-Function Ln(T/Ts) Value 34
        \type real
  N70,  \field g-Function g Value 34
        \type real
  N71,  \field g-Function Ln(T/Ts) Value 35
        \type real
  N72,  \field g-Function g Value 35
        \type real
  N73,  \field g-Function Ln(T/Ts) Value 36
        \type real
  N74,  \field g-Function g Value 36
        \type real
  N75,  \field g-Function Ln(T/Ts) Value 37
        \type real
  N76,  \field g-Function g Value 37
        \type real
  N77,  \field g-Function Ln(T/Ts) Value 38
        \type real
  N78,  \field g-Function g Value 38
        \type real
  N79,  \field g-Function Ln(T/Ts) Value 39
        \type real
  N80,  \field g-Function g Value 39
        \type real
  N81,  \field g-Function Ln(T/Ts) Value 40
        \type real
  N82,  \field g-Function g Value 40
        \type real
  N83,  \field g-Function Ln(T/Ts) Value 41
        \type real
  N84,  \field g-Function g Value 41
        \type real
  N85,  \field g-Function Ln(T/Ts) Value 42
        \type real
  N86,  \field g-Function g Value 42
        \type real
  N87,  \field g-Function Ln(T/Ts) Value 43
        \type real
  N88,  \field g-Function g Value 43
        \type real
  N89,  \field g-Function Ln(T/Ts) Value 44
        \type real
  N90,  \field g-Function g Value 44
        \type real
  N91,  \field g-Function Ln(T/Ts) Value 45
        \type real
  N92,  \field g-Function g Value 45
        \type real
  N93,  \field g-Function Ln(T/Ts) Value 46
        \type real
  N94,  \field g-Function g Value 46
        \type real
  N95,  \field g-Function Ln(T/Ts) Value 47
        \type real
  N96,  \field g-Function g Value 47
        \type real
  N97,  \field g-Function Ln(T/Ts) Value 48
        \type real
  N98,  \field g-Function g Value 48
        \type real
  N99,  \field g-Function Ln(T/Ts) Value 49
        \type real
  N100, \field g-Function g Value 49
        \type real
  N101, \field g-Function Ln(T/Ts) Value 50
        \type real
  N102, \field g-Function g Value 50
        \type real
  N103, \field g-Function Ln(T/Ts) Value 51
        \type real
  N104, \field g-Function g Value 51
        \type real
  N105, \field g-Function Ln(T/Ts) Value 52
        \type real
  N106, \field g-Function g Value 52
        \type real
  N107, \field g-Function Ln(T/Ts) Value 53
        \type real
  N108, \field g-Function g Value 53
        \type real
  N109, \field g-Function Ln(T/Ts) Value 54
        \type real
  N110, \field g-Function g Value 54
        \type real
  N111, \field g-Function Ln(T/Ts) Value 55
        \type real
  N112, \field g-Function g Value 55
        \type real
  N113, \field g-Function Ln(T/Ts) Value 56
        \type real
  N114, \field g-Function g Value 56
        \type real
  N115, \field g-Function Ln(T/Ts) Value 57
        \type real
  N116, \field g-Function g Value 57
        \type real
  N117, \field g-Function Ln(T/Ts) Value 58
        \type real
  N118, \field g-Function g Value 58
        \type real
  N119, \field g-Function Ln(T/Ts) Value 59
        \type real
  N120, \field g-Function g Value 59
        \type real
  N121, \field g-Function Ln(T/Ts) Value 60
        \type real
  N122, \field g-Function g Value 60
        \type real
  N123, \field g-Function Ln(T/Ts) Value 61
        \type real
  N124, \field g-Function g Value 61
        \type real
  N125, \field g-Function Ln(T/Ts) Value 62
        \type real
  N126, \field g-Function g Value 62
        \type real
  N127, \field g-Function Ln(T/Ts) Value 63
        \type real
  N128, \field g-Function g Value 63
        \type real
  N129, \field g-Function Ln(T/Ts) Value 64
        \type real
  N130, \field g-Function g Value 64
        \type real
  N131, \field g-Function Ln(T/Ts) Value 65
        \type real
  N132, \field g-Function g Value 65
        \type real
  N133, \field g-Function Ln(T/Ts) Value 66
        \type real
  N134, \field g-Function g Value 66
        \type real
  N135, \field g-Function Ln(T/Ts) Value 67
        \type real
  N136, \field g-Function g Value 67
        \type real
  N137, \field g-Function Ln(T/Ts) Value 68
        \type real
  N138, \field g-Function g Value 68
        \type real
  N139, \field g-Function Ln(T/Ts) Value 69
        \type real
  N140, \field g-Function g Value 69
        \type real
  N141, \field g-Function Ln(T/Ts) Value 70
        \type real
  N142, \field g-Function g Value 70
        \type real
  N143, \field g-Function Ln(T/Ts) Value 71
        \type real
  N144, \field g-Function g Value 71
        \type real
  N145, \field g-Function Ln(T/Ts) Value 72
        \type real
  N146, \field g-Function g Value 72
        \type real
  N147, \field g-Function Ln(T/Ts) Value 73
        \type real
  N148, \field g-Function g Value 73
        \type real
  N149, \field g-Function Ln(T/Ts) Value 74
        \type real
  N150, \field g-Function g Value 74
        \type real
  N151, \field g-Function Ln(T/Ts) Value 75
        \type real
  N152, \field g-Function g Value 75
        \type real
  N153, \field g-Function Ln(T/Ts) Value 76
        \type real
  N154, \field g-Function g Value 76
        \type real
  N155, \field g-Function Ln(T/Ts) Value 77
        \type real
  N156, \field g-Function g Value 77
        \type real
  N157, \field g-Function Ln(T/Ts) Value 78
        \type real
  N158, \field g-Function g Value 78
        \type real
  N159, \field g-Function Ln(T/Ts) Value 79
        \type real
  N160, \field g-Function g Value 79
        \type real
  N161, \field g-Function Ln(T/Ts) Value 80
        \type real
  N162, \field g-Function g Value 80
        \type real
  N163, \field g-Function Ln(T/Ts) Value 81
        \type real
  N164, \field g-Function g Value 81
        \type real
  N165, \field g-Function Ln(T/Ts) Value 82
        \type real
  N166, \field g-Function g Value 82
        \type real
  N167, \field g-Function Ln(T/Ts) Value 83
        \type real
  N168, \field g-Function g Value 83
        \type real
  N169, \field g-Function Ln(T/Ts) Value 84
        \type real
  N170, \field g-Function g Value 84
        \type real
  N171, \field g-Function Ln(T/Ts) Value 85
        \type real
  N172, \field g-Function g Value 85
        \type real
  N173, \field g-Function Ln(T/Ts) Value 86
        \type real
  N174, \field g-Function g Value 86
        \type real
  N175, \field g-Function Ln(T/Ts) Value 87
        \type real
  N176, \field g-Function g Value 87
        \type real
  N177, \field g-Function Ln(T/Ts) Value 88
        \type real
  N178, \field g-Function g Value 88
        \type real
  N179, \field g-Function Ln(T/Ts) Value 89
        \type real
  N180, \field g-Function g Value 89
        \type real
  N181, \field g-Function Ln(T/Ts) Value 90
        \type real
  N182, \field g-Function g Value 90
        \type real
  N183, \field g-Function Ln(T/Ts) Value 91
        \type real
  N184, \field g-Function g Value 91
        \type real
  N185, \field g-Function Ln(T/Ts) Value 92
        \type real
  N186, \field g-Function g Value 92
        \type real
  N187, \field g-Function Ln(T/Ts) Value 93
        \type real
  N188, \field g-Function g Value 93
        \type real
  N189, \field g-Function Ln(T/Ts) Value 94
        \type real
  N190, \field g-Function g Value 94
        \type real
  N191, \field g-Function Ln(T/Ts) Value 95
        \type real
  N192, \field g-Function g Value 95
        \type real
  N193, \field g-Function Ln(T/Ts) Value 96
        \type real
  N194, \field g-Function g Value 96
        \type real
  N195, \field g-Function Ln(T/Ts) Value 97
        \type real
  N196, \field g-Function g Value 97
        \type real
  N197, \field g-Function Ln(T/Ts) Value 98
        \type real
  N198, \field g-Function g Value 98
        \type real
  N199, \field g-Function Ln(T/Ts) Value 99
        \type real
  N200, \field g-Function g Value 99
        \type real
  N201, \field g-Function Ln(T/Ts) Value 100
        \type real
  N202; \field g-Function g Value 100
        \type real

GroundHeatExchanger:Pond,
        \memo A model of a shallow pond with immersed pipe loops.
        \memo Typically used in hybrid geothermal systems and included in the condenser loop.
        \memo This component may also be used as a simple solar collector.
   A1 , \field Name
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validCondenserEquipmentTypes
        \reference validCondenserEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Fluid Inlet Node Name
        \type node
        \required-field
   A3 , \field Fluid Outlet Node Name
        \required-field
        \type node
   N1 , \field Pond Depth
        \required-field
        \type real
        \units m
        \minimum> 0
   N2 , \field Pond Area
        \required-field
        \type real
        \units m2
        \minimum> 0
   N3 , \field Hydronic Tubing Inside Diameter
        \required-field
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N4 , \field Hydronic Tubing Outside Diameter
        \required-field
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N5 , \field Hydronic Tubing Thermal Conductivity
        \required-field
        \type real
        \units W/m-K
        \minimum> 0
   N6 , \field Ground Thermal Conductivity
        \required-field
        \type real
        \units W/m2-K
        \minimum> 0
   N7 , \field Number of Tubing Circuits
        \required-field
        \type integer
        \minimum 1
   N8 ; \field Length of Each Tubing Circuit
        \required-field
        \type real
        \units m
        \minimum 0

GroundHeatExchanger:Surface,
        \memo A hydronic surface/panel consisting of a multi-layer construction with embedded rows of tubes.
        \memo Typically used in hybrid geothermal systems and included in the condenser loop.
        \memo This component may also be used as a simple solar collector.
        \memo The bottom surface may be defined as ground-coupled or exposed to wind (eg. bridge deck).
   A1 , \field Name
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validCondenserEquipmentTypes
        \reference validCondenserEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Construction Name
        \required-field
        \type object-list
        \object-list ConstructionNames
   A3 , \field Fluid Inlet Node Name
        \type node
        \required-field
   A4 , \field Fluid Outlet Node Name
        \required-field
        \type node
   N1 , \field Hydronic Tubing Inside Diameter
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N2 , \field Number of Tubing Circuits
        \type integer
        \minimum 1
   N3 , \field Hydronic Tube Spacing
        \type real
        \units m
        \minimum> 0.0
   N4 , \field Surface Length
        \type real
        \units m
        \minimum> 0.0
   N5 , \field Surface Width
        \type real
        \units m
        \minimum> 0.0
   A5 ; \field Lower Surface Environment
        \type choice
        \key Ground
        \key Exposed
        \default Ground

GroundHeatExchanger:HorizontalTrench,
        \memo This models a horizontal heat exchanger placed in a series of trenches
        \memo The model uses the PipingSystem:Underground underlying algorithms,
        \memo but provides a more usable input interface.
        \min-fields 20
   A1 , \field Name
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validCondenserEquipmentTypes
        \reference validCondenserEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Inlet Node Name
        \type node
        \required-field
   A3 , \field Outlet Node Name
        \type node
        \required-field
   N1 , \field Design Flow Rate
        \required-field
        \type real
        \units m3/s
        \ip-units gal/min
        \minimum> 0
   N2 , \field Trench Length in Pipe Axial Direction
        \note This is the total pipe axial length of the heat exchanger
        \note If all pipe trenches are parallel, this is the length of a
        \note single trench. If a single, long run of pipe is used with one
        \note trench, this is the full length of the pipe run.
        \type real
        \units m
        \minimum> 0
        \ip-units ft
        \default 50
   N3 , \field Number of Trenches
        \note This is the number of horizontal legs that will be used
        \note in the entire heat exchanger, one pipe per trench
        \type integer
        \minimum 1
        \default 1
   N4 , \field Horizontal Spacing Between Pipes
        \note This represents the average horizontal spacing between any two
        \note trenches for heat exchangers that have multiple trenches
        \type real
        \units m
        \minimum> 0
        \default 1.0
   N5 , \field Pipe Inner Diameter
        \type real
        \units m
        \minimum> 0
        \ip-units in
        \default 0.016
   N6 , \field Pipe Outer Diameter
        \type real
        \units m
        \minimum> 0
        \ip-units in
        \default 0.026
   N7 , \field Burial Depth
        \note This is the burial depth of the pipes, or the trenches
        \note containing the pipes
        \type real
        \units m
        \minimum> 0
        \ip-units ft
        \default 1.5
   N8 , \field Soil Thermal Conductivity
        \type real
        \units W/m-K
        \minimum> 0
        \default 1.08
   N9 , \field Soil Density
        \type real
        \units kg/m3
        \minimum> 0
        \default 962
   N10, \field Soil Specific Heat
        \type real
        \units J/kg-K
        \minimum> 0
        \default 2576
   N11, \field Pipe Thermal Conductivity
        \type real
        \units W/m-K
        \minimum> 0
        \default 0.3895
   N12, \field Pipe Density
        \type real
        \units kg/m3
        \minimum> 0
        \default 641
   N13, \field Pipe Specific Heat
        \type real
        \units J/kg-K
        \minimum> 0
        \default 2405
   N14, \field Soil Moisture Content Percent
        \type real
        \units percent
        \minimum 0
        \maximum 100
        \default 30
   N15, \field Soil Moisture Content Percent at Saturation
        \type real
        \units percent
        \minimum 0
        \maximum 100
        \default 50
   A4,  \field Undisturbed Ground Temperature Model Type
        \required-field
        \type choice
        \key Site:GroundTemperature:Undisturbed:FiniteDifference
        \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
        \key Site:GroundTemperature:Undisturbed:Xing
   A5,  \field Undisturbed Ground Temperature Model Name
        \required-field
        \type object-list
        \object-list UndisturbedGroundTempModels
   N16; \field Evapotranspiration Ground Cover Parameter
        \type real
        \minimum 0
        \maximum 1.5
        \default 0.4
        \note This specifies the ground cover effects during evapotranspiration
        \note  calculations. The value roughly represents the following cases:
        \note  = 0   : concrete or other solid, non-permeable ground surface material
        \note  = 0.5 : short grass, much like a manicured lawn
        \note  = 1   : standard reference state (12 cm grass)
        \note  = 1.5 : wild growth

GroundHeatExchanger:Slinky,
        \memo This models a slinky horizontal heat exchanger
        \memo placed in a series of trenches
        \memo The model uses the model developed by:
        \memo Xiong, Z., D.E. Fisher, and J.D. Spitler. 2015.
        \memo Development and Validation of a Slinky Ground Heat
        \memo Exchanger Model. Applied Energy 141: 57-69.
        \min-fields 21
   A1 , \field Name
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validCondenserEquipmentTypes
        \reference validCondenserEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Inlet Node Name
        \type node
        \required-field
   A3 , \field Outlet Node Name
        \type node
        \required-field
   N1 , \field Design Flow Rate
        \type real
        \units m3/s
        \ip-units gal/min
        \minimum> 0
        \default 0.002
   N2 , \field Soil Thermal Conductivity
        \type real
        \units W/m-K
        \minimum> 0
        \default 1.08
   N3 , \field Soil Density
        \type real
        \units kg/m3
        \minimum> 0
        \default 962
   N4,  \field Soil Specific Heat
        \type real
        \units J/kg-K
        \minimum> 0
        \default 2576
   N5,  \field Pipe Thermal Conductivity
        \type real
        \units W/m-K
        \minimum> 0
        \default 0.4
   N6,  \field Pipe Density
        \type real
        \units kg/m3
        \minimum> 0
        \default 641
   N7,  \field Pipe Specific Heat
        \type real
        \units J/kg-K
        \minimum> 0
        \default 2405
   N8 , \field Pipe Outer Diameter
        \type real
        \units m
        \minimum> 0
        \ip-units in
        \default 0.02667
   N9 , \field Pipe Thickness
        \type real
        \units m
        \minimum> 0
        \ip-units in
        \default 0.002413
   A4 , \field Heat Exchanger Configuration
        \note This is the orientation of the heat exchanger
        \type choice
        \key Vertical
        \key Horizontal
   N10 ,\field Coil Diameter
        \note This is the diameter of the heat exchanger coil
        \type real
        \units m
        \minimum> 0
        \ip-units ft
        \default 1.0
   N11, \field Coil Pitch
        \note This is the center-to-center distance between coils
        \type real
        \units m
        \minimum> 0
        \ip-units ft
        \default 0.20
   N12, \field Trench Depth
        \note This is the distance from the ground surface to the
        \note trench bottom
        \type real
        \units m
        \minimum> 0
        \ip-units ft
        \default 1.8
   N13, \field Trench Length
        \note This is the total length of a single trench
        \note This assumes the heat exchanger runs the full length
        \note of the trench
        \type real
        \units m
        \minimum> 0
        \ip-units ft
        \default 10
   N14, \field Number of Trenches
        \note This is the number of parallel trenches that
        \note has a heat exchanger, one per trench
        \type integer
        \minimum 1
        \default 1
   N15, \field Horizontal Spacing Between Pipes
        \note This represents the average horizontal spacing
        \note between any two
        \note trenches for heat exchangers that have multiple trenches
        \type real
        \units m
        \minimum> 0
        \ip-units ft
        \default 2.0
   A5,  \field Undisturbed Ground Temperature Model Type
        \required-field
        \type choice
        \key Site:GroundTemperature:Undisturbed:FiniteDifference
        \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
        \key Site:GroundTemperature:Undisturbed:Xing
   A6,  \field Undisturbed Ground Temperature Model Name
        \required-field
        \type object-list
        \object-list UndisturbedGroundTempModels
   N16; \field Maximum Length of Simulation
        \type real
        \units years

HeatExchanger:FluidToFluid,
        \memo A fluid/fluid heat exchanger designed to couple the supply side of one loop to the demand side of another loop
        \memo Loops can be either plant or condenser loops but no air side connections are allowed
        \min-fields 14
   A1 , \field Name
        \required-field
        \reference-class-name validPlantEquipmentTypes
        \reference validPlantEquipmentNames
        \reference-class-name validCondenserEquipmentTypes
        \reference validCondenserEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \note default is that heat exchanger is on
        \type object-list
        \object-list ScheduleNames
   A3 , \field Loop Demand Side Inlet Node Name
        \type node
        \required-field
        \note This connection is to the demand side of a loop and is the inlet to the heat exchanger
   A4 , \field Loop Demand Side Outlet Node Name
        \type node
        \required-field
        \note This connection is to the demand side of a loop
   N1 , \field Loop Demand Side Design Flow Rate
        \type real
        \required-field
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   A5 , \field Loop Supply Side Inlet Node Name
        \type node
        \required-field
   A6 , \field Loop Supply Side Outlet Node Name
        \type node
        \required-field
   N2 , \field Loop Supply Side Design Flow Rate
        \type real
        \required-field
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   A7 , \field Heat Exchange Model Type
        \type choice
        \key CrossFlowBothUnMixed
        \key CrossFlowBothMixed
        \key CrossFlowSupplyMixedDemandUnMixed
        \key CrossFlowSupplyUnMixedDemandMixed
        \key ParallelFlow
        \key CounterFlow
        \key Ideal
        \default Ideal
   N3 , \field Heat Exchanger U-Factor Times Area Value
        \type real
        \units W/K
        \minimum> 0.0
        \autosizable
        \required-field
   A8 , \field Control Type
        \type choice
        \key UncontrolledOn
        \key OperationSchemeModulated
        \key OperationSchemeOnOff
        \key HeatingSetpointModulated
        \key HeatingSetpointOnOff
        \key CoolingSetpointModulated
        \key CoolingSetpointOnOff
        \key DualDeadbandSetpointModulated
        \key DualDeadbandSetpointOnOff
        \key CoolingDifferentialOnOff
        \key CoolingSetpointOnOffWithComponentOverride
        \default UncontrolledOn
   A9 , \field Heat Exchanger Setpoint Node Name
        \note Setpoint node is needed with any Control Type that is "*Setpoint*"
        \type node
   N4 , \field Minimum Temperature Difference to Activate Heat Exchanger
        \note Tolerance between control temperatures used to determine if heat exchanger should run.
        \type real
        \minimum 0.0
        \maximum 50
        \default 0.01
        \units deltaC
   A10, \field Heat Transfer Metering End Use Type
        \note This field controls end use reporting for heat transfer meters
        \type choice
        \key FreeCooling
        \key HeatRecovery
        \key HeatRejection
        \key HeatRecoveryForCooling
        \key HeatRecoveryForHeating
        \key LoopToLoop
        \default LoopToLoop
   A11, \field Component Override Loop Supply Side Inlet Node Name
        \type node
        \note This field is only used if Control Type is set to CoolingSetpointOnOffWithComponentOverride
   A12, \field Component Override Loop Demand Side Inlet Node Name
        \type node
        \note This field is only used if Control Type is set to CoolingSetpointOnOffWithComponentOverride
   A13, \field Component Override Cooling Control Temperature Mode
        \type choice
        \key WetBulbTemperature
        \key DryBulbTemperature
        \key Loop
        \default Loop
        \note This field is only used if Control Type is set to CoolingSetpointOnOffWithComponentOverride
   N5 , \field Sizing Factor
        \note Multiplies the autosized flow rates for this device
        \type real
        \minimum> 0.0
        \default 1.0
   N6 , \field Operation Minimum Temperature Limit
        \note Lower limit on inlet temperatures, heat exchanger will not operate if either inlet is below this limit
        \type real
        \units C
   N7 ; \field Operation Maximum Temperature Limit
        \note Upper limit on inlet temperatures, heat exchanger will not operate if either inlet is above this limit
        \type real
        \units C

\group Water Heaters and Thermal Storage

WaterHeater:Mixed,
       \memo Water heater with well-mixed, single-node water tank. May be used to model a tankless
       \memo water heater (small tank volume), a hot water storage tank (zero heater capacity), or
       \memo a heat pump water heater (see WaterHeater:HeatPump:PumpedCondenser.)
  A1 , \field Name
       \required-field
       \type alpha
       \reference WaterHeaterNames
       \reference WaterHeaterMixedNames
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Tank Volume
       \autosizable
       \type real
       \units m3
       \minimum 0.0
       \default 0.0
       \ip-units gal
  A2 , \field Setpoint Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  N2 , \field Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  N3 , \field Maximum Temperature Limit
       \type real
       \units C
  A3 , \field Heater Control Type
       \type choice
       \key Cycle
       \key Modulate
       \default Cycle
  N4 , \field Heater Maximum Capacity
       \autosizable
       \type real
       \units W
       \minimum 0.0
  N5 , \field Heater Minimum Capacity
       \note Only used when Heater Control Type is set to Modulate
       \type real
       \units W
       \minimum 0.0
  N6 , \field Heater Ignition Minimum Flow Rate
       \note Not yet implemented
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N7 , \field Heater Ignition Delay
       \note Not yet implemented
       \type real
       \units s
       \minimum 0.0
       \default 0.0
  A4 , \field Heater Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
  N8 , \field Heater Thermal Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
  A5 , \field Part Load Factor Curve Name
       \type object-list
       \object-list UnivariateFunctions
  N9 , \field Off Cycle Parasitic Fuel Consumption Rate
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A6 , \field Off Cycle Parasitic Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
  N10, \field Off Cycle Parasitic Heat Fraction to Tank
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N11, \field On Cycle Parasitic Fuel Consumption Rate
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A7 , \field On Cycle Parasitic Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
  N12, \field On Cycle Parasitic Heat Fraction to Tank
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A8 , \field Ambient Temperature Indicator
       \required-field
       \type choice
       \key Schedule
       \key Zone
       \key Outdoors
  A9 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A10, \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A11, \field Ambient Temperature Outdoor Air Node Name
        \type node
       \note required for Ambient Temperature Indicator=Outdoors
  N13, \field Off Cycle Loss Coefficient to Ambient Temperature
       \type real
       \units W/K
       \minimum 0.0
  N14, \field Off Cycle Loss Fraction to Zone
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N15, \field On Cycle Loss Coefficient to Ambient Temperature
       \type real
       \units W/K
       \minimum 0.0
  N16, \field On Cycle Loss Fraction to Zone
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N17, \field Peak Use Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \note Only used if Use Side Node connections are blank
  A12, \field Use Flow Rate Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Only used if Use Side Node connections are blank
  A13, \field Cold Water Supply Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Only used if Use Side Node connections are blank
       \note Defaults to water temperatures calculated by Site:WaterMainsTemperature object
  A14, \field Use Side Inlet Node Name
       \type node
  A15, \field Use Side Outlet Node Name
       \type node
  N18, \field Use Side Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A16, \field Source Side Inlet Node Name
       \type node
  A17, \field Source Side Outlet Node Name
       \type node
  N19, \field Source Side Effectiveness
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N20, \field Use Side Design Flow Rate
       \type real
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N21, \field Source Side Design Flow Rate
       \type real
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N22, \field Indirect Water Heating Recovery Time
       \type real
       \default 1.5
       \note Parameter for autosizing design flow rates for indirectly heated water tanks
       \note Time required to raise temperature of entire tank from 14.4C to 57.2C
       \units hr
       \minimum> 0.0
  A18, \field Source Side Flow Control Mode
       \type choice
       \key StorageTank
       \key IndirectHeatPrimarySetpoint
       \key IndirectHeatAlternateSetpoint
       \default IndirectHeatPrimarySetpoint
       \note StorageTank mode always requests flow unless tank is at its Maximum Temperature Limit
       \note IndirectHeatPrimarySetpoint mode requests flow whenever primary setpoint calls for heat
       \note IndirectHeatAlternateSetpoint mode requests flow whenever alternate indirect setpoint calls for heat
  A19, \field Indirect Alternate Setpoint Temperature Schedule Name
       \note This field is only used if the previous is set to IndirectHeatAlternateSetpoint
       \type object-list
       \object-list ScheduleNames
  A20; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

WaterHeater:Stratified,
       \memo Water heater with stratified, multi-node water tank. May be used to model a tankless
       \memo water heater (small tank volume), a hot water storage tank (zero heater capacity), or
       \memo a heat pump water heater (see WaterHeater:HeatPump:*.)
  A1 , \field Name
       \required-field
       \type alpha
       \reference WaterHeaterNames
       \reference WaterHeaterStratifiedNames
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N1 , \field Tank Volume
       \autosizable
       \required-field
       \type real
       \units m3
       \minimum> 0.0
       \ip-units gal
  N2 , \field Tank Height
       \autosizable
       \required-field
       \type real
       \units m
       \minimum> 0.0
       \note Height is measured in the axial direction for horizontal cylinders
  A3 , \field Tank Shape
       \type choice
       \key VerticalCylinder
       \key HorizontalCylinder
       \key Other
       \default VerticalCylinder
  N3 , \field Tank Perimeter
       \type real
       \units m
       \minimum 0.0
       \note Only used if Tank Shape is Other
  N4 , \field Maximum Temperature Limit
       \type real
       \units C
  A4 , \field Heater Priority Control
       \type choice
       \key MasterSlave
       \key Simultaneous
       \default MasterSlave
  A5 , \field Heater 1 Setpoint Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  N5 , \field Heater 1 Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  N6 , \field Heater 1 Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
  N7 , \field Heater 1 Height
       \type real
       \units m
       \minimum 0.0
  A6 , \field Heater 2 Setpoint Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  N8 , \field Heater 2 Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  N9 , \field Heater 2 Capacity
       \type real
       \units W
       \minimum 0.0
  N10, \field Heater 2 Height
       \type real
       \units m
       \minimum 0.0
  A7 , \field Heater Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
  N11, \field Heater Thermal Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
  N12, \field Off Cycle Parasitic Fuel Consumption Rate
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A8 , \field Off Cycle Parasitic Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
  N13, \field Off Cycle Parasitic Heat Fraction to Tank
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N14, \field Off Cycle Parasitic Height
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  N15, \field On Cycle Parasitic Fuel Consumption Rate
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A9 , \field On Cycle Parasitic Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key Steam
       \key DistrictHeating
  N16, \field On Cycle Parasitic Heat Fraction to Tank
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N17, \field On Cycle Parasitic Height
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  A10, \field Ambient Temperature Indicator
       \required-field
       \type choice
       \key Schedule
       \key Zone
       \key Outdoors
  A11, \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A12, \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A13, \field Ambient Temperature Outdoor Air Node Name
       \type node
       \note required for Ambient Temperature Indicator=Outdoors
  N18, \field Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature
       \type real
       \units W/m2-K
       \minimum 0.0
  N19, \field Skin Loss Fraction to Zone
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N20, \field Off Cycle Flue Loss Coefficient to Ambient Temperature
       \type real
       \units W/K
       \minimum 0.0
  N21, \field Off Cycle Flue Loss Fraction to Zone
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N22, \field Peak Use Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \note Only used if Use Side Node connections are blank
  A14, \field Use Flow Rate Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note If blank, defaults to 1.0 at all times
       \note Only used if use side node connections are blank
  A15, \field Cold Water Supply Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Only used if use side node connections are blank
       \note Defaults to water temperatures calculated by Site:WaterMainsTemperature object
  A16, \field Use Side Inlet Node Name
       \type node
  A17, \field Use Side Outlet Node Name
       \type node
  N23, \field Use Side Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
       \note The use side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note use mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The use side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
  N24, \field Use Side Inlet Height
       \type real
       \units m
       \minimum 0.0
       \default 0.0
       \note Defaults to bottom of tank
  N25, \field Use Side Outlet Height
       \type real
       \units m
       \minimum 0.0
       \autocalculatable
       \default Autocalculate
       \note Defaults to top of tank
  A18, \field Source Side Inlet Node Name
       \type node
  A19, \field Source Side Outlet Node Name
       \type node
  N26, \field Source Side Effectiveness
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
       \note The source side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note source mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The source side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
  N27, \field Source Side Inlet Height
       \type real
       \units m
       \minimum 0.0
       \autocalculatable
       \default Autocalculate
       \note Defaults to top of tank
  N28, \field Source Side Outlet Height
       \type real
       \units m
       \minimum 0.0
       \default 0.0
       \note Defaults to bottom of tank
  A20, \field Inlet Mode
       \type choice
       \key Fixed
       \key Seeking
       \default Fixed
  N29, \field Use Side Design Flow Rate
       \type real
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N30, \field Source Side Design Flow Rate
       \type real
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N31, \field Indirect Water Heating Recovery Time
       \type real
       \default 1.5
       \note Parameter for autosizing design flow rates for indirectly heated water tanks
       \note time required to raise temperature of entire tank from 14.4C to 57.2C
       \units hr
       \minimum> 0.0
  N32, \field Number of Nodes
       \type integer
       \minimum 1
       \maximum 12
       \default 1
  N33, \field Additional Destratification Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.0
  N34, \field Node 1 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N35, \field Node 2 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N36, \field Node 3 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N37, \field Node 4 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N38, \field Node 5 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N39, \field Node 6 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N40, \field Node 7 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N41, \field Node 8 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N42, \field Node 9 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N43, \field Node 10 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N44, \field Node 11 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N45, \field Node 12 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  A21, \field Source Side Flow Control Mode
       \type choice
       \key StorageTank
       \key IndirectHeatPrimarySetpoint
       \key IndirectHeatAlternateSetpoint
       \default IndirectHeatPrimarySetpoint
       \note StorageTank mode always requests flow unless tank is at its Maximum Temperature Limit
       \note IndirectHeatPrimarySetpoint mode requests flow whenever primary setpoint for heater 1 calls for heat
       \note IndirectHeatAlternateSetpoint mode requests flow whenever alternate indirect setpoint calls for heat
  A22; \field Indirect Alternate Setpoint Temperature Schedule Name
       \note This field is only used if the previous is set to IndirectHeatAlternateSetpoint
       \type object-list
       \object-list ScheduleNames

WaterHeater:Sizing,
       \min-fields 4
       \memo This input object is used with WaterHeater:Mixed or
       \memo with WaterHeater:Stratified to autosize tank volume and heater capacity
       \memo This object is not needed if water heaters are not autosized.
  A1 , \field WaterHeater Name
       \required-field
       \type object-list
       \object-list WaterHeaterNames
  A2 , \field Design Mode
       \type choice
       \key PeakDraw
       \key ResidentialHUD-FHAMinimum
       \key PerPerson
       \key PerFloorArea
       \key PerUnit
       \key PerSolarCollectorArea
  N1 , \field Time Storage Can Meet Peak Draw
       \type real
       \units hr
       \note Only used for Design Mode = PeakDraw
       \minimum 0.0
  N2 , \field Time for Tank Recovery
       \type real
       \units hr
       \note Only used for Design Mode = PeakDraw
       \minimum 0.0
  N3 , \field Nominal Tank Volume for Autosizing Plant Connections
       \type real
       \units m3
       \ip-units gal
       \note Only used if Design Mode = PeakDraw and the water heater also
       \note has autosized flow rates for connections on the demand side of a plant loop
  N4 , \field Number of Bedrooms
       \type integer
       \note Only used for Design Mode = ResidentialHUD-FHAMinimum
       \minimum 1
  N5 , \field Number of Bathrooms
       \type integer
       \note Only used for Design Mode = ResidentialHUD-FHAMinimum
       \minimum 1
  N6 , \field Storage Capacity per Person
       \type real
       \units m3/person
       \ip-units gal/person
       \note Only used for Design Mode = PerPerson
       \minimum 0.0
  N7 , \field Recovery Capacity per Person
       \type real
       \units m3/hr-person
       \ip-units gal/hr-person
       \note Only used for Design Mode = PerPerson
       \minimum 0.0
  N8 , \field Storage Capacity per Floor Area
       \type real
       \units m3/m2
       \ip-units gal/ft2
       \note Only used for Design Mode = PerFloorArea
       \minimum 0.0
  N9 , \field Recovery Capacity per Floor Area
       \type real
       \units m3/hr-m2
       \ip-units gal/hr-ft2
       \note Only used for Design Mode = PerFloorArea
       \minimum 0.0
  N10 , \field Number of Units
       \type real
       \note Only used for Design Mode = PerUnit
  N11 , \field Storage Capacity per Unit
       \units m3
       \ip-units gal
       \type real
       \note Only used for Design Mode = PerUnit
       \minimum 0.0
  N12 , \field Recovery Capacity PerUnit
       \units m3/hr
       \ip-units gal/hr
       \type real
       \note Only used for Design Mode = PerUnit
       \minimum 0.0
  N13 ,\field Storage Capacity per Collector Area
       \units m3/m2
       \ip-units gal/ft2
       \type real
       \note Only used for Design Mode = PerSolarCollectorArea
       \minimum 0.0
  N14 ; \field Height Aspect Ratio
       \type real
       \note only used if for WaterHeater:Stratified
       \minimum 0.0

WaterHeater:HeatPump:PumpedCondenser,
       \min-fields 32
       \memo This object models an air-source heat pump for water heating where the water is pumped out of the tank,
       \memo through a heating coil and returned to the tank.
       \memo For wrapped condenser HPWHs, see WaterHeater:HeatPump:WrappedCondenser.
       \memo WaterHeater:HeatPump:PumpedCondenser is a compound object that references other component objects -
       \memo Coil:WaterHeating:AirToWaterHeatPump:*, Fan:OnOff, WaterHeater:Mixed or WaterHeater:Stratified
  A1 , \field Name
       \required-field
       \type alpha
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \note Unique name for this instance of a heat pump water heater.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
       \note Schedule values of 0 denote the heat pump compressor is off and the parasitic electric
       \note energy is also off.
  A3,  \field Compressor Setpoint Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Defines the cut-out temperature where the heat pump compressor turns off.
       \note The heat pump compressor setpoint temperature should always be greater
       \note than the water tank's heater (element or burner) setpoint temperature.
  N1 , \field Dead Band Temperature Difference
       \type real
       \units deltaC
       \minimum> 0.0
       \maximum 20
       \default 5.0
       \note Setpoint temperature minus the dead band temperature difference defines
       \note the cut-in temperature where the heat pump compressor turns on.
       \note The water tank's heater (element or burner) setpoint temperature
       \note should always be less than the heat pump compressor cut-in temperature.
  A4 , \field Condenser Water Inlet Node Name
       \required-field
       \type node
       \note Should match the field Source Outlet Node Name in the water heater tank object.
       \note Should also match the Condenser Water Inlet Node Name in the associated
       \note DX coil object.
  A5 , \field Condenser Water Outlet Node Name
       \required-field
       \type node
       \note Should match the field Source Inlet Node Name in water heater tank object.
       \note Should also match the Condenser Water Outlet Node Name in the associated
       \note DX Coil object.
  N2 , \field Condenser Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0
       \autocalculatable
       \note Actual water flow rate through the heat pump's water coil (condenser).
       \note If autocalculated, the water flow rate is set equal to 4.487E-8 m3/s/W times
       \note the rated heating capacity of the heat pump's DX coil.
  N3 , \field Evaporator Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autocalculatable
       \note Actual air flow rate across the heat pump's air coil (evaporator).
       \note If autocalculated, the air flow rate is set equal to 5.035E-5 m3/s/W times
       \note the rated heating capacity of the heat pump's DX coil.
  A6 , \field Inlet Air Configuration
       \required-field
       \type choice
       \key Schedule
       \key ZoneAirOnly
       \key OutdoorAirOnly
       \key ZoneAndOutdoorAir
       \note Defines the configuration of the airflow path through the air coil and fan section.
  A7 , \field Air Inlet Node Name
       \type node
       \note Zone air exhaust node name if Inlet Air Configuration is ZoneAirOnly or
       \note ZoneAndOutdoorAir.
       \note Simply a unique Node Name if Inlet Air Configuration is Schedule.
       \note Otherwise, leave field blank.
  A8 , \field Air Outlet Node Name
       \type node
       \note Zone Air Inlet Node Name if Inlet Air Configuration is ZoneAirOnly or
       \note ZoneAndOutdoorAir.
       \note Simply a unique Node Name if Inlet Air Configuration is Schedule.
       \note Otherwise, leave field blank.
  A9 , \field Outdoor Air Node Name
       \type node
       \note Outdoor air node name if inlet air configuration is ZoneAndOutdoorAir
       \note or OutdoorAirOnly, otherwise leave field blank.
  A10, \field Exhaust Air Node Name
       \type node
       \note Simply a unique Node Name if Inlet Air Configuration is ZoneAndOutdoorAir
       \note or OutdoorAirOnly, otherwise leave field blank.
  A11, \field Inlet Air Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Used only if Inlet Air Configuration is Schedule, otherwise leave blank.
       \note Schedule values should be degrees C.
  A12, \field Inlet Air Humidity Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Used only if Inlet Air Configuration is Schedule, otherwise leave blank.
       \note Schedule values are entered as a fraction (e.g. 0.5 is equal to 50%RH)
  A13, \field Inlet Air Zone Name
       \type object-list
       \object-list ZoneNames
       \note Used only if Inlet Air Configuration is ZoneAirOnly or ZoneAndOutdoorAir.
       \note Otherwise, leave field blank.
  A14, \field Tank Object Type
       \type choice
       \key WaterHeater:Mixed
       \key WaterHeater:Stratified
       \default WaterHeater:Mixed
       \note Specify the type of water heater tank used by this heat pump water heater.
  A15, \field Tank Name
       \required-field
       \type object-list
       \object-list WaterHeaterNames
       \note Needs to match the name used in the corresponding Water Heater object.
  A16, \field Tank Use Side Inlet Node Name
       \type node
       \note Used only when the heat pump water heater is connected to a plant loop,
       \note otherwise leave blank. Needs to match the name used in the corresponding
       \note Water Heater object when connected to a plant loop.
  A17, \field Tank Use Side Outlet Node Name
       \type node
       \note Used only when the heat pump water heater is connected to a plant loop,
       \note otherwise leave blank. Needs to match the name used in the corresponding
       \note Water Heater object when connected to a plant loop.
  A18, \field DX Coil Object Type
       \type choice
       \key Coil:WaterHeating:AirToWaterHeatPump:Pumped
       \key Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed
       \key CoilSystem:IntegratedHeatPump:AirSource
       \default Coil:WaterHeating:AirToWaterHeatPump:Pumped
       \note Specify the type of DX coil used by this heat pump water heater. The only
       \note valid choice is Coil:WaterHeating:AirToWaterHeatPump:Pumped and Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed, and CoilSystem:IntegratedHeatPump:AirSource
  A19, \field DX Coil Name
       \required-field
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsPumped
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \object-list IntegratedHeatPumps
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:* object, or CoilSystem:IntegratedHeatPump:AirSource
  N4 , \field Minimum Inlet Air Temperature for Compressor Operation
       \type real
       \units C
       \default 10
       \note Heat pump compressor will not operate when the inlet air dry-bulb temperature
       \note is below this value.
  N5 , \field Maximum Inlet Air Temperature for Compressor Operation
       \type real
       \units C
       \default 48.88888888889
       \minimum 26
       \maximum 94
       \note Heat pump compressor will not operate when the inlet air dry-bulb temperature
       \note is above this value.
  A20, \field Compressor Location
       \required-field
       \type choice
       \key Schedule
       \key Zone
       \key Outdoors
       \note If Zone is selected, Inlet Air Configuration must be ZoneAirOnly or
       \note ZoneAndOutdoorAir. If Schedule is selected, then you must provide a
       \note Compressor Ambient Temperature Schedule Name below.
  A21, \field Compressor Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Used only if Compressor Location is Schedule, otherwise leave field blank.
  A22, \field Fan Object Type
       \type choice
       \key Fan:SystemModel
       \key Fan:OnOff
       \default Fan:OnOff
       \note Specify the type of fan used by this heat pump water heater. The only
       \note valid choices are Fan:SystemModel or Fan:OnOff.
  A23, \field Fan Name
       \required-field
       \type object-list
       \object-list FansOnOff
       \object-list FansSystemModel
       \note Needs to match the name used in the corresponding Fan:SystemModel or Fan:OnOff object.
  A24, \field Fan Placement
       \type choice
       \key BlowThrough
       \key DrawThrough
       \default DrawThrough
       \note BlowThrough means the fan is located before the air coil (upstream).
       \note DrawThrough means the fan is located after the air coil (downstream).
  N6 , \field On Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \note Parasitic electric power consumed when the heat pump compressor operates.
       \note Does not contribute to water heating but can impact the zone air heat balance.
  N7 , \field Off Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \note Parasitic electric power consumed when the heat pump compressor is off.
       \note Does not contribute to water heating but can impact the zone air heat balance.
       \note Off-cycle parasitic power is 0 when the availability schedule is 0.
  A25, \field Parasitic Heat Rejection Location
       \type choice
       \key Zone
       \key Outdoors
       \default Outdoors
       \note This field determines if the parasitic electric load impacts the zone air
       \note heat balance. If Zone is selected, Inlet Air Configuration must be
       \note ZoneAirOnly or ZoneAndOutdoorAir.
  A26, \field Inlet Air Mixer Node Name
       \type node
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank.
  A27, \field Outlet Air Splitter Node Name
       \type node
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank.
  A28, \field Inlet Air Mixer Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank. Schedule values define whether the heat pump draws its
       \note inlet air from the zone, outdoors or a combination of zone and outdoor air.
       \note A schedule value of 0 denotes inlet air is drawn only from the zone.
       \note A schedule value of 1 denotes inlet air is drawn only from outdoors.
       \note Schedule values between 0 and 1 denote a mixture of zone and outdoor air
       \note proportional to the schedule value (i.e. 0.4 = 40% outdoor air, 60% zone air).
  A29, \field Tank Element Control Logic
       \type choice
       \key MutuallyExclusive
       \key Simultaneous
       \default Simultaneous
       \note MutuallyExclusive means that once the tank heating element is active the
       \note heat pump is shut down until setpoint is reached.
       \note Simultaneous (default) means that both the tank heating element and
       \note heat pump are used at the same time recover the tank temperature.
  N8,  \field Control Sensor 1 Height In Stratified Tank
       \note Used to indicate height of control sensor for Tank Object Type = WaterHeater:Stratified
       \note If left blank, it will default to the height of Heater1
       \type real
       \units m
       \minimum 0.0
  N9,  \field Control Sensor 1 Weight
       \note Weight to give Control Sensor 1 temperature
       \note The weight of Control Sensor 2 will be 1 - (wt. of control sensor 1)
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N10; \field Control Sensor 2 Height In Stratified Tank
       \note Used to indicate height of control sensor for Tank Object Type = WaterHeater:Stratified
       \note If left blank, it will default to the height of Heater2
       \type real
       \units m
       \minimum 0.0

WaterHeater:HeatPump:WrappedCondenser,
       \min-fields 31
       \memo This object models an air-source heat pump for water heating where the heating coil is wrapped around
       \memo the tank, which is typical of residential HPWHs.
       \memo For pumped condenser HPWHs, see WaterHeater:HeatPump:PumpedCondenser.
       \memo WaterHeater:HeatPump:WrappedCondenser is a compound object that references other component objects -
       \memo Coil:WaterHeating:AirToWaterHeatPump:Pumped, Fan:OnOff, WaterHeater:Mixed
  A1 , \field Name
       \required-field
       \type alpha
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \note Unique name for this instance of a heat pump water heater.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
       \note Schedule values of 0 denote the heat pump compressor is off and the parasitic electric
       \note energy is also off.
  A3,  \field Compressor Setpoint Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Defines the cut-out temperature where the heat pump compressor turns off.
       \note The heat pump compressor setpoint temperature should always be greater
       \note than the water tank's heater (element or burner) setpoint temperature.
  N1 , \field Dead Band Temperature Difference
       \type real
       \units deltaC
       \minimum> 0.0
       \maximum 20
       \default 5.0
       \note Setpoint temperature minus the dead band temperature difference defines
       \note the cut-in temperature where the heat pump compressor turns on.
       \note The water tank's heater (element or burner) setpoint temperature
       \note should always be less than the heat pump compressor cut-in temperature.
  N2,  \field Condenser Bottom Location
       \type real
       \units m
       \minimum 0
       \default 0
       \note Distance from the bottom of the tank to the bottom of the wrapped condenser.
  N3,  \field Condenser Top Location
       \required-field
       \type real
       \units m
       \minimum 0
       \note Distance from the bottom of the tank to the top of the wrapped condenser.
  N4 , \field Evaporator Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autocalculatable
       \note Actual air flow rate across the heat pump's air coil (evaporator).
       \note If autocalculated, the air flow rate is set equal to 5.035E-5 m3/s/W times
       \note the rated heating capacity of the heat pump's DX coil.
  A4 , \field Inlet Air Configuration
       \required-field
       \type choice
       \key Schedule
       \key ZoneAirOnly
       \key OutdoorAirOnly
       \key ZoneAndOutdoorAir
       \note Defines the configuration of the airflow path through the air coil and fan section.
  A5 , \field Air Inlet Node Name
       \type node
       \note Zone air exhaust node name if Inlet Air Configuration is ZoneAirOnly or
       \note ZoneAndOutdoorAir.
       \note Simply a unique Node Name if Inlet Air Configuration is Schedule.
       \note Otherwise, leave field blank.
  A6 , \field Air Outlet Node Name
       \type node
       \note Zone Air Inlet Node Name if Inlet Air Configuration is ZoneAirOnly or
       \note ZoneAndOutdoorAir.
       \note Simply a unique Node Name if Inlet Air Configuration is Schedule.
       \note Otherwise, leave field blank.
  A7 , \field Outdoor Air Node Name
       \type node
       \note Outdoor air node name if inlet air configuration is ZoneAndOutdoorAir
       \note or OutdoorAirOnly, otherwise leave field blank.
  A8 , \field Exhaust Air Node Name
       \type node
       \note Simply a unique Node Name if Inlet Air Configuration is ZoneAndOutdoorAir
       \note or OutdoorAirOnly, otherwise leave field blank.
  A9 , \field Inlet Air Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Used only if Inlet Air Configuration is Schedule, otherwise leave blank.
       \note Schedule values should be degrees C.
  A10, \field Inlet Air Humidity Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Used only if Inlet Air Configuration is Schedule, otherwise leave blank.
       \note Schedule values are entered as a fraction (e.g. 0.5 is equal to 50%RH)
  A11, \field Inlet Air Zone Name
       \type object-list
       \object-list ZoneNames
       \note Used only if Inlet Air Configuration is ZoneAirOnly or ZoneAndOutdoorAir.
       \note Otherwise, leave field blank.
  A12, \field Tank Object Type
       \type choice
       \key WaterHeater:Stratified
       \default WaterHeater:Stratified
       \note Specify the type of water heater tank used by this heat pump water heater.
  A13, \field Tank Name
       \required-field
       \type object-list
       \object-list WaterHeaterStratifiedNames
       \note Needs to match the name used in the corresponding Water Heater object.
       \note Must be a WaterHeater:Stratified tank.
  A14, \field Tank Use Side Inlet Node Name
       \type node
       \note Used only when the heat pump water heater is connected to a plant loop,
       \note otherwise leave blank. Needs to match the name used in the corresponding
       \note Water Heater object when connected to a plant loop.
  A15, \field Tank Use Side Outlet Node Name
       \type node
       \note Used only when the heat pump water heater is connected to a plant loop,
       \note otherwise leave blank. Needs to match the name used in the corresponding
       \note Water Heater object when connected to a plant loop.
  A16, \field DX Coil Object Type
       \type choice
       \key Coil:WaterHeating:AirToWaterHeatPump:Wrapped
       \default Coil:WaterHeating:AirToWaterHeatPump:Wrapped
       \note Specify the type of DX coil used by this heat pump water heater. The only
       \note valid choice is Coil:WaterHeating:AirToWaterHeatPump:Wrapped
  A17, \field DX Coil Name
       \required-field
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsWrapped
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:Wrapped object.
  N5 , \field Minimum Inlet Air Temperature for Compressor Operation
       \type real
       \units C
       \default 10
       \note Heat pump compressor will not operate when the inlet air dry-bulb temperature
       \note is below this value.
  N6 , \field Maximum Inlet Air Temperature for Compressor Operation
       \type real
       \units C
       \default 48.88888888889
       \minimum 26
       \maximum 94
       \note Heat pump compressor will not operate when the inlet air dry-bulb temperature
       \note is above this value.
  A18, \field Compressor Location
       \required-field
       \type choice
       \key Schedule
       \key Zone
       \key Outdoors
       \note If Zone is selected, Inlet Air Configuration must be ZoneAirOnly or
       \note ZoneAndOutdoorAir. If Schedule is selected, then you must provide a
       \note Compressor Ambient Temperature Schedule Name below.
  A19, \field Compressor Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Used only if Compressor Location is Schedule, otherwise leave field blank.
  A20, \field Fan Object Type
       \type choice
       \key Fan:OnOff
       \key Fan:SystemModel
       \default Fan:OnOff
       \note Specify the type of fan used by this heat pump water heater. The only
       \note valid choices are Fan:SystemModel or Fan:OnOff.
  A21, \field Fan Name
       \required-field
       \type object-list
       \object-list FansOnOff
       \object-list FansSystemModel
       \note Needs to match the name used in the corresponding Fan:SystemModel or Fan:OnOff object.
  A22, \field Fan Placement
       \type choice
       \key BlowThrough
       \key DrawThrough
       \default DrawThrough
       \note BlowThrough means the fan is located before the air coil (upstream).
       \note DrawThrough means the fan is located after the air coil (downstream).
  N7 , \field On Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \note Parasitic electric power consumed when the heat pump compressor operates.
       \note Does not contribute to water heating but can impact the zone air heat balance.
  N8 , \field Off Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \note Parasitic electric power consumed when the heat pump compressor is off.
       \note Does not contribute to water heating but can impact the zone air heat balance.
       \note Off-cycle parasitic power is 0 when the availability schedule is 0.
  A23, \field Parasitic Heat Rejection Location
       \type choice
       \key Zone
       \key Outdoors
       \default Outdoors
       \note This field determines if the parasitic electric load impacts the zone air
       \note heat balance. If Zone is selected, Inlet Air Configuration must be
       \note ZoneAirOnly or ZoneAndOutdoorAir.
  A24, \field Inlet Air Mixer Node Name
       \type node
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank.
  A25, \field Outlet Air Splitter Node Name
       \type node
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank.
  A26, \field Inlet Air Mixer Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank. Schedule values define whether the heat pump draws its
       \note inlet air from the zone, outdoors or a combination of zone and outdoor air.
       \note A schedule value of 0 denotes inlet air is drawn only from the zone.
       \note A schedule value of 1 denotes inlet air is drawn only from outdoors.
       \note Schedule values between 0 and 1 denote a mixture of zone and outdoor air
       \note proportional to the schedule value.
  A27, \field Tank Element Control Logic
       \type choice
       \key MutuallyExclusive
       \key Simultaneous
       \default Simultaneous
       \note MutuallyExclusive means that once the tank heating element is active the
       \note heat pump is shut down until setpoint is reached.
       \note Simultaneous (default) means that both the tank heating element and
       \note heat pump are used at the same time recover the tank temperature.
  N9,  \field Control Sensor 1 Height In Stratified Tank
       \note Used to indicate height of control sensor if Tank Object Type is WaterHeater:Stratified
       \note If left blank, it will default to the height of Heater1
       \type real
       \units m
       \minimum 0.0
  N10, \field Control Sensor 1 Weight
       \note Weight to give Control Sensor 1 temperature
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N11; \field Control Sensor 2 Height In Stratified Tank
       \note Used to indicate height of control sensor if Tank Object Type is WaterHeater:Stratified
       \note If left blank, it will default to the height of Heater2
       \note The weight of this control sensor will be 1 - (wt. of control sensor 1)
       \type real
       \units m
       \minimum 0.0

ThermalStorage:Ice:Simple,
      \min-fields 5
      \memo This ice storage model is a simplified model
      \memo It requires a setpoint placed on the Chilled Water Side Outlet Node
      \memo It should be placed in the chilled water supply side outlet branch
      \memo followed by a pipe.
      \memo Use the PlantEquipmentOperation:ComponentSetpoint plant operation scheme.
  A1, \field Name
      \type alpha
      \required-field
      \reference IceThermalStorageEquipment
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
  A2, \field Ice Storage Type
      \note IceOnCoilInternal = Ice-on-Coil, internal melt
      \note IceOnCoilExternal = Ice-on-Coil, external melt
      \type choice
      \required-field
      \key IceOnCoilInternal
      \key IceOnCoilExternal
  N1, \field Capacity
      \required-field
      \type real
      \units GJ
      \ip-units ton-hrs
  A3, \field Inlet Node Name
      \type node
      \required-field
  A4; \field Outlet Node Name
      \type node
      \required-field

ThermalStorage:Ice:Detailed,
    \min-fields 14
       \memo This input syntax is intended to describe a thermal storage system that
       \memo includes smaller containers filled with water that are placed in a larger
       \memo tank or series of tanks.
       \memo The model uses polynomial equations to describe the system performance.
  A1 , \field Name
       \required-field
       \reference IceThermalStorageEquipment
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Capacity
       \note This includes only the latent storage capacity
       \units GJ
       \required-field
  A3 , \field Inlet Node Name
       \required-field
       \type node
  A4 , \field Outlet Node Name
       \required-field
       \type node
  A5 , \field Discharging Curve Variable Specifications
       \required-field
       \type choice
       \key FractionChargedLMTD
       \key FractionDischargedLMTD
       \key LMTDMassFlow
       \key LMTDFractionCharged
  A6 , \field Discharging Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A7 , \field Charging Curve Variable Specifications
       \required-field
       \type choice
       \key FractionChargedLMTD
       \key FractionDischargedLMTD
       \key LMTDMassFlow
       \key LMTDFractionCharged
  A8 , \field Charging Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N2 , \field Timestep of the Curve Data
       \units hr
  N3 , \field Parasitic Electric Load During Discharging
       \units dimensionless
  N4 , \field Parasitic Electric Load During Charging
       \units dimensionless
  N5 , \field Tank Loss Coefficient
       \note This is the fraction the total storage capacity that is lost or melts
       \note each hour
       \units dimensionless
  N6 , \field Freezing Temperature of Storage Medium
       \note This temperature is typically 0C for water.
       \note Simply changing this temperature without adjusting the performance
       \note parameters input above is inappropriate and not advised.
       \units C
       \default 0.0
  A9 ; \field Thaw Process Indicator
       \note This field determines whether the system uses internal or external melt
       \note during discharging. This will then have an impact on charging performance.
       \type choice
       \key InsideMelt
       \key OutsideMelt
       \default OutsideMelt

ThermalStorage:ChilledWater:Mixed,
       \memo Chilled water storage with a well-mixed, single-node tank. The chilled water is
       \memo "used" by drawing from the "Use Side" of the water tank. The tank is indirectly
       \memo charged by circulating cold water through the "Source Side" of the water tank.
  A1 , \field Name
       \required-field
       \type alpha
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Tank Volume
       \type real
       \units m3
       \minimum> 0.0
       \default 0.1
       \ip-units gal
  A2 , \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  N2 , \field Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum> 0.0
       \default 0.5
  N3 , \field Minimum Temperature Limit
       \type real
       \units C
  N4 , \field Nominal Cooling Capacity
       \type real
       \units W
  A3 , \field Ambient Temperature Indicator
       \required-field
       \type choice
       \key Schedule
       \key Zone
       \key Outdoors
  A4 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A5 , \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A6 , \field Ambient Temperature Outdoor Air Node Name
       \type node
       \note required when field Ambient Temperature Indicator=Outdoors
  N5 , \field Heat Gain Coefficient from Ambient Temperature
       \type real
       \units W/K
       \minimum 0.0
  A7 , \field Use Side Inlet Node Name
       \type node
  A8 , \field Use Side Outlet Node Name
       \type node
  N6 , \field Use Side Heat Transfer Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A9 , \field Use Side Availability Schedule Name
       \note Availability schedule name for use side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N7 , \field Use Side Design Flow Rate
       \type real
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A10, \field Source Side Inlet Node Name
       \type node
  A11, \field Source Side Outlet Node Name
       \type node
  N8, \field Source Side Heat Transfer Effectiveness
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A12, \field Source Side Availability Schedule Name
       \note Availability schedule name for source side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N9 , \field Source Side Design Flow Rate
       \type real
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N10; \field Tank Recovery Time
       \type real
       \default 4.0
       \note Parameter for autosizing design flow rates for indirectly cooled water tanks
       \note time required to lower temperature of entire tank from 14.4C to 9.0C
       \units hr
       \minimum> 0.0

ThermalStorage:ChilledWater:Stratified,
       \memo Chilled water storage with a stratified, multi-node tank. The chilled water is
       \memo "used" by drawing from the "Use Side" of the water tank. The tank is indirectly
       \memo charged by circulating cold water through the "Source Side" of the water tank.
  A1 , \field Name
       \required-field
       \type alpha
       \reference-class-name validPlantEquipmentTypes
       \reference validPlantEquipmentNames
       \reference-class-name validCondenserEquipmentTypes
       \reference validCondenserEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  N1 , \field Tank Volume
       \required-field
       \type real
       \units m3
       \minimum> 0.0
       \ip-units gal
  N2 , \field Tank Height
       \required-field
       \type real
       \units m
       \minimum> 0.0
       \note Height is measured in the axial direction for horizontal cylinders
  A2 , \field Tank Shape
       \type choice
       \key VerticalCylinder
       \key HorizontalCylinder
       \key Other
       \default VerticalCylinder
  N3 , \field Tank Perimeter
       \type real
       \units m
       \minimum 0.0
       \note Only used if Tank Shape is Other
  A3 , \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  N4 , \field Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  N5,  \field Temperature Sensor Height
       \units m
       \minimum 0.0
  N6 , \field Minimum Temperature Limit
       \type real
       \units C
  N7 , \field Nominal Cooling Capacity
       \type real
       \units W
  A4 , \field Ambient Temperature Indicator
       \required-field
       \type choice
       \key Schedule
       \key Zone
       \key Outdoors
  A5 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A6 , \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A7 , \field Ambient Temperature Outdoor Air Node Name
       \type node
       \note required for Ambient Temperature Indicator=Outdoors
  N8, \field Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature
       \type real
       \units W/m2-K
       \minimum 0.0
  A8 , \field Use Side Inlet Node Name
       \type node
  A9, \field Use Side Outlet Node Name
       \type node
  N9 , \field Use Side Heat Transfer Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
       \note The use side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note use mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The use side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
  A10, \field Use Side Availability Schedule Name
       \note Availability schedule name for use side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N10 , \field Use Side Inlet Height
       \type real
       \units m
       \minimum 0.0
       \autocalculatable
       \default autocalculate
       \note Defaults to top of tank
  N11, \field Use Side Outlet Height
       \type real
       \units m
       \minimum 0.0
       \default 0.0
       \note Defaults to bottom of tank
  N12, \field Use Side Design Flow Rate
       \type real
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A11, \field Source Side Inlet Node Name
       \type node
  A12, \field Source Side Outlet Node Name
       \type node
  N13, \field Source Side Heat Transfer Effectiveness
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
       \note The source side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note source mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The source side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
  A13, \field Source Side Availability Schedule Name
       \note Availability schedule name for use side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N14, \field Source Side Inlet Height
       \type real
       \units m
       \minimum 0.0
       \default 0.0
       \note Defaults to bottom of tank
  N15, \field Source Side Outlet Height
       \type real
       \units m
       \minimum 0.0
       \autocalculatable
       \default autocalculate
       \note Defaults to top of tank
  N16, \field Source Side Design Flow Rate
       \type real
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N17, \field Tank Recovery Time
       \type real
       \default 4.0
       \note Parameter for autosizing design flow rates for indirectly cooled water tanks
       \note time required to lower temperature of entire tank from 14.4C to 9.0C
       \units hr
       \minimum> 0.0
  A14, \field Inlet Mode
       \type choice
       \key Fixed
       \key Seeking
       \default Fixed
  N18, \field Number of Nodes
       \type integer
       \minimum 1
       \maximum 10
       \default 1
  N19, \field Additional Destratification Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.0
  N20, \field Node 1 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N21, \field Node 2 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N22, \field Node 3 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N23, \field Node 4 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N24, \field Node 5 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N25, \field Node 6 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N26, \field Node 7 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N27, \field Node 8 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N28, \field Node 9 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N29; \field Node 10 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0

\group Plant-Condenser Loops
!*****************PLANT AND CONDENSER LOOP SPECIFICATION*********************
!Plant and condenser loops are specified as follows:

PlantLoop,
       \memo Defines a central plant loop.
       \min-fields 18
  A1 , \field Name
        \required-field
       \reference PlantLoops
  A2 , \field Fluid Type
        \type choice
        \key Water
        \key Steam
        \key UserDefinedFluidType
        \default Water
  A3 , \field User Defined Fluid Type
       \type object-list
       \object-list FluidAndGlycolNames
       \note This field is only required when Fluid Type is UserDefinedFluidType
  A4 , \field Plant Equipment Operation Scheme Name
        \required-field
        \type object-list
        \object-list PlantOperationSchemes
  A5 , \field Loop Temperature Setpoint Node Name
        \required-field
       \type node
  N1 , \field Maximum Loop Temperature
        \required-field
        \units C
  N2 , \field Minimum Loop Temperature
        \required-field
        \units C
  N3 , \field Maximum Loop Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum 0
        \ip-units gal/min
  N4 , \field Minimum Loop Flow Rate
        \type real
        \units m3/s
        \default 0.0
        \ip-units gal/min
  N5 , \field Plant Loop Volume
        \type real
        \units m3
        \autocalculatable
        \minimum 0.0
        \default Autocalculate
        \ip-units gal
  A6,  \field Plant Side Inlet Node Name
        \required-field
        \type node
  A7,  \field Plant Side Outlet Node Name
        \required-field
        \type node
  A8,  \field Plant Side Branch List Name
        \required-field
        \type object-list
        \object-list BranchLists
  A9,  \field Plant Side Connector List Name
        \type object-list
        \object-list ConnectorLists
  A10, \field Demand Side Inlet Node Name
        \required-field
        \type node
  A11, \field Demand Side Outlet Node Name
        \required-field
        \type node
  A12, \field Demand Side Branch List Name
        \required-field
        \type object-list
        \object-list BranchLists
  A13, \field Demand Side Connector List Name
        \type object-list
        \object-list ConnectorLists
  A14, \field Load Distribution Scheme
        \type choice
        \key Optimal
        \key SequentialLoad
        \key UniformLoad
        \key UniformPLR
        \key SequentialUniformPLR
        \default SequentialLoad
  A15, \field Availability Manager List Name
        \type object-list
        \object-list SystemAvailabilityManagerLists
  A16, \field Plant Loop Demand Calculation Scheme
        \type choice
        \key SingleSetpoint
        \key DualSetpointDeadband
        \default SingleSetpoint
  A17,  \field Common Pipe Simulation
        \note Specifies a primary-secondary loop configuration. The plant side is the
        \note primary loop, and the demand side is the secondary loop.
        \note A secondary supply pump is required on the demand side.
        \note None = Primary-only, no secondary simulation
        \note CommonPipe = Primary-secondary with no temperature control at primary-secondary interface
        \note TwoWayCommonPipe = Primary-secondary with control of secondary supply temperature or
        \note primary return temperature (requires a setpoint be placed on the
        \note plant side or demand side inlet node).
        \type choice
        \key CommonPipe
        \key TwoWayCommonPipe
        \key None
        \default None
  A18,  \field Pressure Simulation Type
        \type choice
        \key PumpPowerCorrection
        \key LoopFlowCorrection
        \key None
        \default None
   N6;  \field Loop Circulation Time
        \note This field is only used to autocalulate the Plant Loop Volume.
        \note Loop Volume = Loop Circulation Time * Maximum Loop Flow Rate
        \type real
        \units minutes
        \minimum 0.0
        \default 2.0

CondenserLoop,
       \memo Defines a central plant condenser loop. CondenserLoop and PlantLoop are nearly
       \memo identical except some components and operation schemes are applicable to only one
       \memo loop type or the other.
       \min-fields 18
  A1 , \field Name
        \required-field
        \reference PlantLoops
  A2 , \field Fluid Type
        \type choice
        \key Water
        \key UserDefinedFluidType
        \default Water
  A3 , \field User Defined Fluid Type
       \type object-list
       \object-list FluidAndGlycolNames
       \note This field is only required when Fluid Type is UserDefinedFluidType
  A4 , \field Condenser Equipment Operation Scheme Name
        \required-field
        \type object-list
        \object-list CondenserOperationSchemes
  A5 , \field Condenser Loop Temperature Setpoint Node Name
        \required-field
        \type node
  N1 , \field Maximum Loop Temperature
        \required-field
        \units C
  N2 , \field Minimum Loop Temperature
        \required-field
        \units C
  N3 , \field Maximum Loop Flow Rate
        \type real
        \required-field
        \units m3/s
        \autosizable
        \minimum> 0.0
        \ip-units gal/min
  N4 , \field Minimum Loop Flow Rate
        \type real
        \units m3/s
        \default 0.0
        \ip-units gal/min
  N5,  \field Condenser Loop Volume
        \type real
        \units m3
        \autocalculatable
        \default Autocalculate
        \minimum 0.0
        \ip-units gal
  A6,  \field Condenser Side Inlet Node Name
        \required-field
        \type node
  A7,  \field Condenser Side Outlet Node Name
        \required-field
        \type node
  A8,  \field Condenser Side Branch List Name
        \required-field
        \type object-list
        \object-list BranchLists
  A9,  \field Condenser Side Connector List Name
        \required-field
        \type object-list
        \object-list ConnectorLists
  A10, \field Demand Side Inlet Node Name
        \required-field
        \type node
  A11, \field Demand Side Outlet Node Name
        \required-field
        \type node
  A12, \field Condenser Demand Side Branch List Name
        \required-field
        \type object-list
        \object-list BranchLists
  A13, \field Condenser Demand Side Connector List Name
        \required-field
        \type object-list
        \object-list ConnectorLists
  A14, \field Load Distribution Scheme
        \type choice
        \key Optimal
        \key SequentialLoad
        \key UniformLoad
        \key UniformPLR
        \key SequentialUniformPLR
        \default SequentialLoad
  A15, \field Pressure Simulation Type
        \type choice
        \key PumpPowerCorrection
        \key LoopFlowCorrection
        \key None
        \default None
   N6;  \field Loop Circulation Time
        \note This field is only used to autocalulate the Condenser Loop Volume.
        \note Loop Volume = Loop Circulation Time * Maximum Loop Flow Rate
        \type real
        \units minutes
        \minimum 0.0
        \default 2.0

\group Plant-Condenser Control

PlantEquipmentList,
    \memo List plant equipment in order of operating priority, 1st in list will be used 1st, etc
    \memo Use only plant equipment in this list.
    \memo If no equipment object types and equipment names are specified, then the corresponding
    \memo PlantEquipmentOperation:* object will assume all available plant equipment for the loop
    \memo should be OFF (not operate) within the specified lower/upper limit.
    \min-fields 1
    \extensible:2
  A1 , \field Name
        \required-field
        \reference PlantAndCondenserEquipmentLists
  A2 , \field Equipment 1 Object Type
       \begin-extensible
       \type object-list
       \object-list validPlantEquipmentTypes
  A3 , \field Equipment 1 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A4 , \field Equipment 2 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A5 , \field Equipment 2 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A6 , \field Equipment 3 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A7 , \field Equipment 3 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A8 , \field Equipment 4 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A9 , \field Equipment 4 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A10, \field Equipment 5 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A11, \field Equipment 5 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A12, \field Equipment 6 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A13, \field Equipment 6 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A14, \field Equipment 7 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A15, \field Equipment 7 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A16, \field Equipment 8 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A17, \field Equipment 8 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A18, \field Equipment 9 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A19, \field Equipment 9 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A20, \field Equipment 10 Object Type
       \type object-list
       \object-list validPlantEquipmentTypes
  A21; \field Equipment 10 Name
       \type object-list
       \object-list validPlantEquipmentNames



CondenserEquipmentList,
    \memo List condenser equipment in order of operating priority, 1st in list will be used 1st, etc
    \memo Use only condenser equipment in this list.
    \memo If no equipment object types and equipment names are specified, then the corresponding
    \memo PlantEquipmentOperation:* object will assume all available condenser equipment for the loop
    \memo should be OFF (not operate) within the specified lower/upper limit.
    \min-fields 1
    \extensible:2
  A1 , \field Name
        \required-field
        \reference PlantAndCondenserEquipmentLists
        \reference CondenserEquipmentLists
  A2 , \field Equipment 1 Object Type
       \begin-extensible
       \type object-list
       \object-list validCondenserEquipmentTypes
  A3 , \field Equipment 1 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A4 , \field Equipment 2 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A5 , \field Equipment 2 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A6 , \field Equipment 3 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A7 , \field Equipment 3 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A8 , \field Equipment 4 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A9 , \field Equipment 4 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A10, \field Equipment 5 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A11, \field Equipment 5 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A12, \field Equipment 6 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A13, \field Equipment 6 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A14, \field Equipment 7 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A15, \field Equipment 7 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A16, \field Equipment 8 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A17, \field Equipment 8 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A18, \field Equipment 9 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A19, \field Equipment 9 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A20, \field Equipment 10 Object Type
       \type object-list
       \object-list validCondenserEquipmentTypes
  A21; \field Equipment 10 Name
       \type object-list
       \object-list validCondenserEquipmentNames

!Plant Control Schemes:

PlantEquipmentOperation:Uncontrolled,
       \memo Plant equipment operation scheme for uncontrolled operation. Specifies a group of
       \memo equipment that runs if the loop is active, unless turned off by the loop flow resolver
       \memo to maintain continuity in the fluid loop.
    \min-fields 2
   A1 ,\field Name
       \required-field
       \type alpha
       \reference ControlSchemeList
   A2 ;\field Equipment List Name
       \required-field
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:CoolingLoad,
       \memo Plant equipment operation scheme for cooling load range operation. Specifies one or
       \memo more groups of equipment which are available to operate for successive cooling load
       \memo ranges.
    \min-fields 4
   A1 ,\field Name
        \required-field
        \reference ControlSchemeList
   N1 ,\field Load Range 1 Lower Limit
        \required-field
       \type real
       \units W
       \minimum 0.0
   N2 ,\field Load Range 1 Upper Limit
        \required-field
       \type real
       \units W
       \minimum 0.0
   A2 ,\field Range 1 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N3 ,\field Load Range 2 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N4 ,\field Load Range 2 Upper Limit
       \type real
       \units W
   A3 ,\field Range 2 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N5 ,\field Load Range 3 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N6 ,\field Load Range 3 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A4 ,\field Range 3 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N7 ,\field Load Range 4 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N8 ,\field Load Range 4 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A5 ,\field Range 4 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N9 ,\field Load Range 5 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N10,\field Load Range 5 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A6 ,\field Range 5 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N11,\field Load Range 6 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N12,\field Load Range 6 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A7 ,\field Range 6 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N13,\field Load Range 7 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N14,\field Load Range 7 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A8 ,\field Range 7 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N15,\field Load Range 8 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N16,\field Load Range 8 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A9 ,\field Range 8 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N17,\field Load Range 9 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N18,\field Load Range 9 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A10,\field Range 9 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N19,\field Load Range 10 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N20,\field Load Range 10 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A11;\field Range 10 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:HeatingLoad,
       \memo Plant equipment operation scheme for heating load range operation. Specifies one or
       \memo more groups of equipment which are available to operate for successive heating load
       \memo ranges.
    \min-fields 4
   A1 ,\field Name
        \required-field
        \reference ControlSchemeList
   N1 ,\field Load Range 1 Lower Limit
        \required-field
       \type real
       \units W
       \minimum 0.0
   N2 ,\field Load Range 1 Upper Limit
        \required-field
       \type real
       \units W
       \minimum 0.0
   A2 ,\field Range 1 Equipment List Name
        \required-field
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N3 ,\field Load Range 2 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N4 ,\field Load Range 2 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A3 ,\field Range 2 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N5 ,\field Load Range 3 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N6 ,\field Load Range 3 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A4 ,\field Range 3 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N7 ,\field Load Range 4 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N8 ,\field Load Range 4 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A5 ,\field Range 4 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N9 ,\field Load Range 5 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N10,\field Load Range 5 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A6 ,\field Range 5 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N11,\field Load Range 6 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N12,\field Load Range 6 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A7 ,\field Range 6 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N13,\field Load Range 7 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N14,\field Load Range 7 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A8 ,\field Range 7 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N15,\field Load Range 8 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N16,\field Load Range 8 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A9 ,\field Range 8 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N17,\field Load Range 9 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N18,\field Load Range 9 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A10,\field Range 9 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N19,\field Load Range 10 Lower Limit
       \type real
       \units W
       \minimum 0.0
   N20,\field Load Range 10 Upper Limit
       \type real
       \units W
       \minimum 0.0
   A11;\field Range 10 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorDryBulb,
       \memo Plant equipment operation scheme for outdoor dry-bulb temperature range operation.
       \memo Specifies one or more groups of equipment which are available to operate for
       \memo successive outdoor dry-bulb temperature ranges.
    \min-fields 4
   A1 ,\field Name
        \required-field
        \reference ControlSchemeList
   N1 ,\field Dry-Bulb Temperature Range 1 Lower Limit
        \required-field
       \type real
       \units C
       \minimum -70
       \maximum 70
   N2 ,\field Dry-Bulb Temperature Range 1 Upper Limit
        \required-field
       \type real
       \units C
       \minimum -70
       \maximum 70
   A2 ,\field Range 1 Equipment List Name
        \required-field
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N3 ,\field Dry-Bulb Temperature Range 2 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N4 ,\field Dry-Bulb Temperature Range 2 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A3 ,\field Range 2 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N5 ,\field Dry-Bulb Temperature Range 3 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N6 ,\field Dry-Bulb Temperature Range 3 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A4 ,\field Range 3 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N7 ,\field Dry-Bulb Temperature Range 4 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N8 ,\field Dry-Bulb Temperature Range 4 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A5 ,\field Range 4 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N9 ,\field Dry-Bulb Temperature Range 5 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N10,\field Dry-Bulb Temperature Range 5 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A6 ,\field Range 5 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N11,\field Dry-Bulb Temperature Range 6 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N12,\field Dry-Bulb Temperature Range 6 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A7 ,\field Range 6 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N13,\field Dry-Bulb Temperature Range 7 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N14,\field Dry-Bulb Temperature Range 7 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A8 ,\field Range 7 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N15,\field Dry-Bulb Temperature Range 8 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N16,\field Dry-Bulb Temperature Range 8 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A9 ,\field Range 8 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N17,\field Dry-Bulb Temperature Range 9 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N18,\field Dry-Bulb Temperature Range 9 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A10,\field Range 9 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N19,\field Dry-Bulb Temperature Range 10 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N20,\field Dry-Bulb Temperature Range 10 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A11;\field Range 10 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorWetBulb,
       \memo Plant equipment operation scheme for outdoor wet-bulb temperature range operation.
       \memo Specifies one or more groups of equipment which are available to operate for
       \memo successive outdoor wet-bulb temperature ranges.
    \min-fields 4
   A1 ,\field Name
        \required-field
        \reference ControlSchemeList
   N1 ,\field Wet-Bulb Temperature Range 1 Lower Limit
        \required-field
       \type real
       \units C
       \minimum -70
       \maximum 70
   N2 ,\field Wet-Bulb Temperature Range 1 Upper Limit
        \required-field
       \type real
       \units C
       \minimum -70
       \maximum 70
   A2 ,\field Range 1 Equipment List Name
        \required-field
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N3 ,\field Wet-Bulb Temperature Range 2 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N4 ,\field Wet-Bulb Temperature Range 2 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A3 ,\field Range 2 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N5 ,\field Wet-Bulb Temperature Range 3 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N6 ,\field Wet-Bulb Temperature Range 3 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A4 ,\field Range 3 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N7 ,\field Wet-Bulb Temperature Range 4 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N8 ,\field Wet-Bulb Temperature Range 4 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A5 ,\field Range 4 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N9 ,\field Wet-Bulb Temperature Range 5 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N10,\field Wet-Bulb Temperature Range 5 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A6 ,\field Range 5 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N11,\field Wet-Bulb Temperature Range 6 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N12,\field Wet-Bulb Temperature Range 6 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A7 ,\field Range 6 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N13,\field Wet-Bulb Temperature Range 7 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N14,\field Wet-Bulb Temperature Range 7 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A8 ,\field Range 7 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N15,\field Wet-Bulb Temperature Range 8 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N16,\field Wet-Bulb Temperature Range 8 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A9 ,\field Range 8 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N17,\field Wet-Bulb Temperature Range 9 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N18,\field Wet-Bulb Temperature Range 9 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A10,\field Range 9 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists
   N19,\field Wet-Bulb Temperature Range 10 Lower Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   N20,\field Wet-Bulb Temperature Range 10 Upper Limit
       \type real
       \units C
       \minimum -70
       \maximum 70
   A11;\field Range 10 Equipment List Name
        \type object-list
        \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorRelativeHumidity,
       \memo Plant equipment operation scheme for outdoor relative humidity range operation.
       \memo Specifies one or more groups of equipment which are available to operate for
       \memo successive outdoor relative humidity ranges.
    \min-fields 4
   A1 ,\field Name
        \required-field
        \reference ControlSchemeList
   N1 ,\field Relative Humidity Range 1 Lower Limit
        \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
   N2 ,\field Relative Humidity Range 1 Upper Limit
        \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
   A2 ,\field Range 1 Equipment List Name
        \required-field
        \type object-list
