    3.6576,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9C3A6A,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Work,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7056,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7056,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9C568B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9C568B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9C6F66,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    9C6F66,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9D87EC,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Lobby Toilet,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9DB411,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9DB411,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9E12D4,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E12D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9E6B6C,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E6B6C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9EADD8,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Nurse Station 2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9EADD8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9EC269,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9FBDA3,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9FBDA3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7912,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7912,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9FF31D,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Lobby Toilet,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9FF31D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9FF92B,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Exam Hall 6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9FF92B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A02892,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Reception,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A02892,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.6304,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,14.6304,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    6.0960,7.6200,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    A1087A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A1087A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A11DA8,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A11DA8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.5552,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.5552,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A168ED,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A168ED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A28F01,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204CB9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A2AAC5,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2AAC5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A3E3D6,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3E3D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A497E9,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.3152,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A49FCC,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Nurse Station 2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A49FCC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A4B378,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Med Gas,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A4B378,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A4BE81,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A4BE81,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A524F1,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A524F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A59907,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A59907,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A5A6A3,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Reception,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A6D45E,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Lobby Hall,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A6D45E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A78253,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A78253,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A7F46C,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A7F46C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A8A4FA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8A4FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.1920,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.1920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,12.1920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,12.1920,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A8DB72,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8DB72,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A8FC82,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    16BE00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A9A1F6,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9A1F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A9C27A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Locker Room,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9C27A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7056,-9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7056,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AA1709,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AA1709,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AA26DE,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AA26DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.0104,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AAD404,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AAD404,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AAF377,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AAF377,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,12.1920,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,12.1920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AB4E10,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Reception,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AB4E10,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.7160,-7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    13.7160,-7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.7160,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.7160,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AC05CF,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC05CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AC74DB,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC74DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8120,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8120,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AC956A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC956A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ACADA4,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Soil,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACADA4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ACB61B,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACB61B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.8496,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.8496,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    -15.2400,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    -15.2400,0.0000,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    ADB8D0,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ADD799,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ADD799,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE206C,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE206C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,5.1816,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE702D,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE702D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,7.9248,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AEA170,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AEA170,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AEF992,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Conference,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AF0124,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    NW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5240,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,2.4384,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AF27F8,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Dictation,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AF27F8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,4.2672,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.2672,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B04C98,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    B04C98,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B1856A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1856A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B2F07D,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6EE166,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.5552,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.5552,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,22.5552,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,22.5552,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B316F7,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B352F7,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B352F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B35AD6,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B3A518,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B3A518,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,23.4696,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,23.4696,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B40F89,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B45B50,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Elevator Pump Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B45B50,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9624,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.9624,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B46F2C,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B46F2C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.8768,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B4E619,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B4F89F,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam Hall 6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B4F89F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B51929,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B51929,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B551AD,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Clean Work,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B551AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B5E37D,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B5E37D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.8496,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.8496,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B76374,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B76374,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B840A7,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B840A7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B92155,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B92155,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B972D4,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B972D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.0416,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.0416,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.0416,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.0416,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B9D6E3,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam Hall 5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9D6E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BA91C7,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA91C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BABBB4,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BABBB4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-20.1168,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-20.1168,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BAD27A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1068C8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.8016,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.8016,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,-12.8016,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-12.8016,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BADB96,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BADB96,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BB097B,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Clean Work,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BB097B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.3528,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,3.3528,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BBEE0B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Bio Haz,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BBEE0B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC25F3,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC25F3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC2C22,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D68874,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.5552,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.5552,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,22.5552,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,22.5552,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC6EE7,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC6EE7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.9144,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BD4B70,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD4B70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BDC047,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BDC047,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,5.1816,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BDE9D9,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49DA28,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BE5F2F,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BEDECA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8D1659,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-6.0960,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BF7411,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BF7411,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BFA29B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE6295,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BFB8E1,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFB8E1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.8016,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,-12.8016,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,1.5240,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    4.2672,1.5240,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    4.2672,3.9624,3.0480,  !- X,Y,Z ==> Vertex 6 {m}
    1.8288,3.9624,3.0480,  !- X,Y,Z ==> Vertex 7 {m}
    1.8288,1.8288,3.0480,  !- X,Y,Z ==> Vertex 8 {m}
    0.6096,1.8288,3.0480,  !- X,Y,Z ==> Vertex 9 {m}
    0.6096,0.0000,3.0480;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    BFD4BB,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFD4BB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4008,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.4008,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4008,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C050FD,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C050FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.8016,16.4592,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.8016,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C0697F,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0697F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C0F51F,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0F51F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C114C1,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1AD55,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1AD55,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0480,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1B522,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    573330,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1BC97,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8120,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8120,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1C64E,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    986A05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-0.6096,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2156D,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2156D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2CE5F,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2CE5F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C34217,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C34217,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C39FCC,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Reception,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C39FCC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-7.3152,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    13.7160,-7.3152,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    13.7160,0.0000,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    C3FB92,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3FB92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C45BF3,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Nurse Station 2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C45BF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C48E94,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C48E94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,-7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,-7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4A89B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4A89B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C51FD6,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C51FD6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    26.5176,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.5176,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C52EE0,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Work,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.0208,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.0208,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5EA55,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Exam Hall 6,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5ECA6,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5ECA6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    18.8976,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    18.8976,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C732B0,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Elevator Pump Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.9624,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.9624,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C732D4,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 IT Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C732D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C75191,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C75191,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.1544,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -16.1544,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C78153,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C78153,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C7B7AA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C7B7AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C86329,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Work,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.4968,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C86932,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C86932,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C92A6E,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C92A6E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C9D24D,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C9D24D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C9F74B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C9F74B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CA45DE,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA45DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CA6EDA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA6EDA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CA9485,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA9485,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CA9655,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA9655,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CADDAF,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CADDAF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CBB2D7,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Nurse Station 1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CBB2D7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,-3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CC17E8,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Dressing Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CC17E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.7432,-1.5240,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.7432,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.5240,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CC4EB4,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CC4EB4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CC8990,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CC8990,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3672,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    42.3672,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CD21EC,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD21EC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CD7BAD,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD7BAD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CDD69A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CDD69A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CE3FEF,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CE4555,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CE4555,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CE618F,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEC7BD,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CF2803,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CF2803,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D0731B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Nurse Station 1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D0731B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D0C6E8,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D0C6E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D10EC7,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D10EC7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0480,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,3.0480,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D13E00,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D13E00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2672,16.4592,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,16.4592,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4592,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D197DA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D197DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D1A180,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1A180,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.1920,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,12.1920,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D21333,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D21333,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D22917,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D2C53A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2C53A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D2E9BA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EEFDE3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.0104,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D37566,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam Hall 6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D37566,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4A2A4,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4A2A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4C22E,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4C22E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4F411,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D5C4E5,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2AFEB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D5E94D,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BA592,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D6005B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D6005B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2672,10.9728,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,10.9728,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,16.4592,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D60B94,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Lobby Hall,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D60B94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D61127,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D61127,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D67C59,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D67C59,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D68874,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC2C22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D699FF,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F6FC2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D6F20A,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D6F20A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    -3.6576,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    -3.0480,-3.9624,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    D75504,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D75504,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    42.3672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D7AC92,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Electrical Room, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7AC92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D7DC8D,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7DC8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D88779,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D88779,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D95F04,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D9965C,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Locker Room Hall,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9965C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.8976,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.8976,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D9F81F,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9F81F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DA6040,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA6040,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DA760E,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA760E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DB7F62,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DB7F62,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DD2E2D,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DDCF3E,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Anesthesia,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DDCF3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DE027F,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Dressing Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE027F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,-1.5240,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DE6295,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFA29B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DE64CC,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE64CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF3AA3,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF3AA3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,7.9248,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,7.9248,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF47AC,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5EAFB3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF5076,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF5076,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF91E0,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF91E0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFA16C,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DFA16C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.5552,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.5552,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFA4B1,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DFA4B1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.3152,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.3152,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFC6F0,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    NE Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.1336,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFDE4F,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DFDE4F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8392,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E02487,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Elevator Pump Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9624,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.9624,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.9624,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.9624,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0C0A7,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Janitor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0C0A7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0C60A,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Exam Hall 5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0C60A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0CB0D,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9DFA4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0D6E9,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0D6E9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0FD95,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0FD95,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E11109,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E11109,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E13FC4,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E13FC4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1B4BB,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1B4BB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1B973,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Dictation,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1B973,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E26130,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E26130,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2AFEB,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D5C4E5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E321D9,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E321D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E326E4,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E55935,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F41621,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7056,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7056,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.0208,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.0208,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E5BC3F,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E5BC3F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9144,-6.7056,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E5CB03,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E5CB03,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E608B9,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Reception,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E608B9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.6304,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,14.6304,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,14.6304,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E63515,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    E63515,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E648BC,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    E648BC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,7.0104,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E77E00,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E77E00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,23.4696,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,23.4696,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E7A265,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7A265,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-12.4968,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.4968,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E7B55F,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    NE Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2192,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E7EC3B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7EC3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E82152,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Electrical Room, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E82152,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E85BB5,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Med Gas,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E88E01,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E88E01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8496,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.8496,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E89C6C,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E89C6C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E9AEFF,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E9AEFF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E9B121,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E9B121,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7912,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E9C76F,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    E9C76F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E9F3F6,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Locker Room,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E9F3F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7056,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7056,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7056,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7056,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EA4A9E,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EA4A9E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EA6DC8,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EA8FA7,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EA8FA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EAD1EA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EAD1EA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.3672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -42.3672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EAE60F,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EAE60F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.3048,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EC28A9,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC28A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ECDEDB,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Nurse Station 1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ECDEDB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9144,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED1C1D,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED1C1D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED1D7F,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Nurse Station 1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED1D7F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED650B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED650B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EEFDE3,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2E9BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,2.1336,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,2.1336,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EFFB3B,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFFB3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,-12.4968,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F07866,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F07866,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F0AF69,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F0AF69,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.5176,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    26.5176,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F0B690,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    F0B690,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4008,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.4008,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F0D8EE,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F0D8EE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F0E4AA,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F0E4AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-20.1168,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-20.1168,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F209CC,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F22E15,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F22E15,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F23BF4,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F23BF4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F23EB6,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Lobby Toilet,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F23EB6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2515C,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2515C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F29458,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F29458,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3084E,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3084E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3F6EA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3F6EA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8120,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8120,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F41621,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E55935,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F43F35,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F43F35,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4D6DD,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 IT Hall,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4D6DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,-1.5240,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4FE92,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4FE92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5E7FE,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5E7FE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,22.5552,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,22.5552,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F629C1,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Locker Room,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7056,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7056,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F631E4,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F631E4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6D879,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6D879,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6DDE6,                  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6DDE6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6E6D8,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Janitor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6E6D8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6E717,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6E717,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6F6C6,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Bio Haz,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6F6C6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F740DF,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 PACU,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F740DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F77E4B,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F77E4B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -15.8496,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    -15.2400,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    -15.8496,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    F7D24D,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7F8BA,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Lobby Hall,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7F8BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F85F32,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F85F32,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8F69A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8F69A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4592,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4592,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F951A6,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Bio Haz,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F951A6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F976A9,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F976A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9B592,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9B592,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9DFA4,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0CB0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-6.0960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-6.0960,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9FB5A,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9FB5A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FA21EE,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA21EE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FA769A,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 IT Room,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FA769A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FA9233,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    822161,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4008,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FB3814,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    NW Elevator,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-6.0960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-6.0960,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FB63A7,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB63A7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0480,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FB87D3,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 IT Hall,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB87D3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.5240,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FBDD49,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FBDD49,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FC22D1,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FC3B6D,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FC3B6D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCD12D,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    NW Elevator,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-6.0960,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCD8D2,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 PACU,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FCD8D2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCDEAC,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Reception,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    99468F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,-7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FD0958,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD0958,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FD8CF2,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Clean Work,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD8CF2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.3528,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,3.3528,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FE2C3E,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FE2C3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FE5062,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FE5062,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FE5A3C,                  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.8016,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.8016,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FE5F03,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FE5F03,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FE7511,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FE7511,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FEC1E3,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 1 IT Hall,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FEC1E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.5240,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,-1.5240,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FF8B08,                  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FF8B08,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Anesthesia Slab, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Anesthesia,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Bio Haz Slab,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Bio Haz,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Cafe Slab,       !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8872,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.8872,-3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Clean Slab,      !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,4.2672,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Clean Work Slab, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Clean Work,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Dictation Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Dictation,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,4.2672,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Dressing Room Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Dressing Room,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Electrical Room Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Electrical Room, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,2.1336,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Elevator Pump Room Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Elevator Pump Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9624,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.9624,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Humid Slab,      !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Humid,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 IT Hall Slab,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 IT Hall,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,-1.5240,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 IT Room Slab,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 IT Room,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Lobby Hall Slab, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Lobby Hall,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Lobby Slab,      !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    3.6576,-12.8016,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.8016,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    0.6096,1.8288,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    1.8288,1.8288,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    1.8288,3.9624,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    4.2672,3.9624,0.0000,  !- X,Y,Z ==> Vertex 8 {m}
    4.2672,1.5240,0.0000,  !- X,Y,Z ==> Vertex 9 {m}
    3.6576,1.5240,0.0000;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Floor 1 Lobby Toilet Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Lobby Toilet,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Locker Room Hall Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Locker Room Hall,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.8976,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.8976,-2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Locker Room Slab,!- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Locker Room,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7056,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7056,-9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Lounge Slab,     !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Lounge,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 MRI Control Room Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4008,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.4008,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 MRI Hall Slab,   !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.9144,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    3.6576,0.9144,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    3.6576,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    5.4864,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    5.4864,-2.1336,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Floor 1 MRI Room Slab,   !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 MRI Toilet Slab, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Med Gas Roof,    !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 1 Med Gas,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Med Gas Slab,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Med Gas,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nourishment Slab,!- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.9248,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Hall Slab, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.1544,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.1544,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Janitor Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Station Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Storage Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.0584,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Toilet Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Office Slab,     !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Office,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,7.9248,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.9248,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Operating Room 1 Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,7.0104,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.0104,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Operating Room 2 Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,7.3152,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Operating Room 3 Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,5.1816,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.1816,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 PACU Slab,       !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 PACU,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Hall Slab,!- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-20.1168,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-20.1168,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Room 1 Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.9144,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Room 2 Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,7.9248,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,7.9248,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Toilet Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Pre-Op Toilet,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Procedure Room Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Reception Hall Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Reception Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    2.1336,14.6304,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,7.6200,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    2.1336,0.0000,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Floor 1 Recovery Room Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.8976,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.8976,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Scheduling Slab, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,5.1816,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Scrub Slab,      !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Soil Hold Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Soil Slab,       !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Soil,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Soil Work Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Step Down Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Sterile Hall Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,23.4696,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,23.4696,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Storage Slab,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Storage,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5824,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5824,-7.0104,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Storge Roof,     !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 1 Storage,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5824,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5824,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Sub-Sterile Slab,!- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Utility Hall Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Utility Hall Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Utility Janitor Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Utility Room Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Vestibule Slab,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Dressing Room Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Elevator Hall Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.0480,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Floor 3 Humid Roof,      !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Janitor Roof,    !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Locker Roof,     !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,3.0480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Lounge Roof,     !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Lounge Toilet Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,4.8768,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.8768,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Mechanical Hall Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.5552,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,22.5552,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Mechanical Roof, !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6200,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,7.6200,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Office Hall Roof,!- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    42.3672,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Office Roof,     !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Office,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.0416,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.0416,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Office Toilet Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Phyical Therapy 1 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8120,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8120,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Physical Therapy 2 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    11.2776,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    11.2776,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Physical Therapy Toilet Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Storage 1 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Storage 2 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Treatment Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,16.4592,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Undeveloped 1 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,16.4592,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4592,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Undeveloped 2 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    15.8496,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    15.8496,4.8768,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Floor 3 Utility Roof,    !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Work Roof,       !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Floor 3 Work,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-12.4968,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.4968,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NE Stair Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    NE Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,2.1336,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NE Stair Slab,           !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    NE Stair,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,2.1336,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW Elevator Roof,        !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    NW Elevator,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-6.0960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-6.0960,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW Elevator Slab,        !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    NW Elevator,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW Stair Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    NW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5240,2.4384,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,2.4384,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8392,0.0000,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW Stair Slab,           !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    NW Stair,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SW Stair Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,-2.4384,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,-2.4384,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SW Stair Slab,           !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SW Stair,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,-2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

! ***WINDOWS & DOORS***

  FenestrationSurface:Detailed,
    137A56,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    A5A6A3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.7432,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    142781,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    88E360,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.8288,2.1336,5.4864,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,2.1336,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,2.1336,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,2.1336,5.4864;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    15B02B,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    9C3A6A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.7620,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.7620,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5908,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5908,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    18748E,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    6D2616,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.0480,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1AD478,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    97F00A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.2192,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1D94BE,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    6D2616,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.3048,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1DA13A,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.8496,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    15.8496,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    17.6784,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    17.6784,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2111A1,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    DFC6F0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.7620,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.7620,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.3716,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.3716,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    24167A,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    997723,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.5240,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.3048,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    27F0AC,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    A497E9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.2192,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    29FA28,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -7.4676,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4676,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -9.2964,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -9.2964,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2BE8DE,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1775A6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.7432,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.9144,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2C0938,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    997723,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.4384,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2EF63B,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    9621FD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.0480,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3833A2,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C86329,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-8.8392,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-8.8392,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.0104,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.0104,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    38B811,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1D96D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.0292,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.0292,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.8580,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.8580,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3AAD8B,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F629C1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.0668,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0668,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.8956,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.8956,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3DADE2,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C1BC97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -13.7160,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7160,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    -10.6680,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    -10.6680,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3DB407,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C1BC97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -18.2880,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    44E54A,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.4008,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    6.4008,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    8.2296,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    8.2296,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    44F571,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1DEE26,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.9728,-2.4384,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.9728,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    14.6304,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    14.6304,-2.4384,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    4A8120,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    84FB73,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.6096,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    4C1F71,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    4B1439,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,3.6577,2.4231,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6577,1.2039,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4865,1.2039,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4865,2.4231;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    5031C8,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C1BC97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.5720,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    513E2A,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1775A6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.2296,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.2296,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.4008,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.4008,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    5635BC,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    B4E619,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,4.2672,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.2672,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.7056,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.7056,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    591336,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1D96D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.4572,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.4572,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.2860,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.2860,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    5E66D1,                  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    529072,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.6096,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,3.0480,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    6B5226,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    BE5F2F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,4.2672,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.2672,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.6096,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.6096,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    6BD844,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C86329,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.9144,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-0.9144,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    71E924,                  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    8E5BB9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -11.582,-0.6096,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -11.582,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.582,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.582,-1.8288,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    724114,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    88A75F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.1524,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.1524,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    1.9812,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    1.9812,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7248C5,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -19.6596,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6596,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -21.4884,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -21.4884,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    757D10,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    EA6DC8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.7620,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.7620,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    1.3716,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    1.3716,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    78F987,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    481E71,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4572,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.4572,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    2.2860,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    2.2860,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    79FCEE,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    CE618F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.3528,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7D2D69,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    9621FD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.6096,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    80885D,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    AEF992,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -7.0104,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0104,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8128A9,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F629C1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.8100,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8100,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6388,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6388,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    820282,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    9C3A6A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.8100,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8100,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6388,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6388,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    831C1D,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    9EC269,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.9144,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    84A1D5,                  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    3330D8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,-0.6096,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,-1.8288,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8600DD,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    CEC7BD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3048,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    86D536,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C86329,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-5.4864,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.6576,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    88E1FC,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -8.0772,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -8.0772,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -9.9060,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -9.9060,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8D508E,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.4488,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    9.4488,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    11.2776,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    11.2776,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8F59F7,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1DEE26,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.8768,-2.4384,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,-2.4384,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    93BBC3,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    2E2D0C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.3528,2.4384,8.5344,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3528,2.4384,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,2.4384,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,2.4384,8.5344;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    93D018,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5B04CF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-0.6096,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-0.6096,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.2672,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.2672,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    944FCE,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -16.6116,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6116,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -18.4404,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -18.4404,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    95BA33,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    D22917,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.6096,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.6096,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9B1541,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    879583,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.6096,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9BA05A,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    68A2D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7912,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    3.9624,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    3.9624,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9BB95F,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    B316F7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.2192,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9BC521,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    88E360,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.8288,2.1336,8.5344,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,2.1336,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5739,2.1336,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5739,2.1336,8.5344;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9CB8E5,                  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    88E360,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.877,2.1336,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.877,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.096,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.096,2.1336,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9DF7DE,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    38B339,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.4864,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.4864,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    A1ED60,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.0668,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0668,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.8956,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.8956,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    A2790A,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    CE3FEF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.2004,4.8768,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    3.2004,4.8768,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    0.4572,4.8768,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    0.4572,4.8768,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    A6BA23,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    E326E4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7912,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,2.7432,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,2.7432,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    AAE778,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    FE5A3C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-8.5344,2.4638,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-8.5344,0.0254,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.1920,0.0254,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,2.4638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B0FB49,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    8DA7DB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.1816,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    7.6200,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    7.6200,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B1F5EE,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    D95F04,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.7620,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.7620,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.5908,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.5908,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B2D381,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.8016,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    14.6304,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    14.6304,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B4E4BE,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    4B1439,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,6.7056,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.7056,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.5344,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.5344,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BA5CD9,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1775A6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.4864,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.4864,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BAF71D,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C86329,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-11.5824,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-11.5824,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-9.7536,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-9.7536,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C044D6,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1D96D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.7432,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C0778D,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    B316F7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.2672,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C087D0,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    8DA7DB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.9144,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    3.9624,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    3.9624,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C41399,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.3716,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3716,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2004,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2004,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C417C0,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    42CEE1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.9144,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C61F0D,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.4196,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.4196,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2484,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2484,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C635A6,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    850EA7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.5908,-2.4384,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    2.5908,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    3.5052,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    3.5052,-2.4384,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C639E8,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    68A2D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.0480,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CF850A,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    879583,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.0480,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D0BE44,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    38B339,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.2296,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.2296,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.4008,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.4008,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D10D28,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    E326E4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7912,4.2672,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,4.2672,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,6.0960,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,6.0960,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D23C8B,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    4B1439,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.7432,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.7432,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D2CA75,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    8DA7DB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.8392,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    8.8392,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    11.8872,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    11.8872,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D538C4,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    B4E619,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.3528,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D8037E,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5F762C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.0104,-10.0584,2.4638,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,-10.0584,0.0254,  !- X,Y,Z ==> Vertex 2 {m}
    10.6680,-10.0584,0.0254,  !- X,Y,Z ==> Vertex 3 {m}
    10.6680,-10.0584,2.4638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DD9F5D,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    4B55FA,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-2.2860,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.2860,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.4572,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-0.4572,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF3E2C,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C1BC97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -9.1440,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -9.1440,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E14DAE,                  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    D95F04,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,3.6576,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,4.8768,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E33BAE,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    B40F89,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -2.4384,2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,2.7432,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.9144,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.9144,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E55A57,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    4ABC66,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.3632,-7.3152,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.3632,-7.3152,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    13.1064,-7.3152,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    13.1064,-7.3152,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E74902,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    2E2D0C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.3528,2.4384,5.4864,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3528,2.4384,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,2.4384,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,2.4384,5.4864;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E8D997,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.5720,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4008,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EB042B,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    4B1439,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,9.4488,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.4488,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,11.2776,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,11.2776,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EDE617,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    CE618F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,4.2672,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.2672,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.7056,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.7056,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EDE769,                  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    5507DC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -8.839,1.8288,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -8.839,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.839,0.6096,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.839,0.6096,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EEC10E,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -13.5636,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -13.5636,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3924,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3924,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EEF55D,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    4ABC66,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.8768,-7.3152,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,-7.3152,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,-7.3152,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,-7.3152,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F0B23F,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -10.5156,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -10.5156,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3444,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3444,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F27282,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    D22917,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,3.6576,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F52F3D,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    208CCF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.7432,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.7432,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F83F33,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    61E610,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.3528,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FE9BC9,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    38B339,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.7432,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.9144,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FEEF06,                  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    54D065,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.9144,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ***PEOPLE***

  People,
    Floor 1 Cafe People,     !- Name
    Floor 1 Cafe,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Clean People,    !- Name
    Floor 1 Clean,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Clean Work People,  !- Name
    Floor 1 Clean Work,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Dictation People,!- Name
    Floor 1 Dictation,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Dressing Room People,  !- Name
    Floor 1 Dressing Room,   !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Humid People,    !- Name
    Floor 1 Humid,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 IT Room People,  !- Name
    Floor 1 IT Room,         !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Lobby People,    !- Name
    Floor 1 Lobby,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.33,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Locker Room People,  !- Name
    Floor 1 Locker Room,     !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.67,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Lounge People,   !- Name
    Floor 1 Lounge,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.67,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 MRI Control Room People,  !- Name
    Floor 1 MRI Control Room,!- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 MRI Room People, !- Name
    Floor 1 MRI Room,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Nourishment People,  !- Name
    Floor 1 Nourishment,     !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Nurse Station People,  !- Name
    Floor 1 Nurse Station,   !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Office People,   !- Name
    Floor 1 Office,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Operating Room 1 People,  !- Name
    Floor 1 Operating Room 1,!- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Operating Room 2 People,  !- Name
    Floor 1 Operating Room 2,!- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Operating Room 3 People,  !- Name
    Floor 1 Operating Room 3,!- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 PACU People,     !- Name
    Floor 1 PACU,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Pre-Op Room 1 People,  !- Name
    Floor 1 Pre-Op Room 1,   !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Pre-Op Room 2 People,  !- Name
    Floor 1 Pre-Op Room 2,   !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Procedure Room People,  !- Name
    Floor 1 Procedure Room,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Reception People,!- Name
    Floor 1 Reception,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.33,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Recovery Room People,  !- Name
    Floor 1 Recovery Room,   !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Scheduling People,  !- Name
    Floor 1 Scheduling,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Soil Hold People,!- Name
    Floor 1 Soil Hold,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Soil People,     !- Name
    Floor 1 Soil,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Soil Work People,!- Name
    Floor 1 Soil Work,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Step Down People,!- Name
    Floor 1 Step Down,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Conference People,  !- Name
    Floor 2 Conference,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Dictation People,!- Name
    Floor 2 Dictation,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 1 People,   !- Name
    Floor 2 Exam 1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 2 People,   !- Name
    Floor 2 Exam 2,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 3 People,   !- Name
    Floor 2 Exam 3,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 4 People,   !- Name
    Floor 2 Exam 4,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 5 People,   !- Name
    Floor 2 Exam 5,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 6 People,   !- Name
    Floor 2 Exam 6,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 7 People,   !- Name
    Floor 2 Exam 7,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 8 People,   !- Name
    Floor 2 Exam 8,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Exam 9 People,   !- Name
    Floor 2 Exam 9,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 2 Lounge People,   !- Name
    Floor 2 Lounge,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.67,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
