  Version,9.1;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    Thermal Zone 1,          !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 67,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 1 Thermostat,  !- Name
    Thermal Zone 1,          !- Zone or ZoneList Name
    Thermal Zone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 1 Thermostat Schedule,  !- Name
    Thermal Zone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 1,          !- Zone Name
    Thermal Zone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Thermal Zone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 1 Inlet Node List,  !- Name
    Node 105;                !- Node 1 Name

  NodeList,
    Thermal Zone 1 Return Node List,  !- Name
    Node 142;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 1,            !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 139,                !- Air Inlet Node Name
    Node 105,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 1,        !- Name
    Node 105,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 1;            !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 1,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Constant,Always On Discrete,OnOff,1;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 1,          !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 2,          !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 3,          !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 4,          !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 5,          !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 5 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:OutdoorAir,
    90.1-2010 - Office - OpenOffice Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone 10,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    3.048,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 10,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 10,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 66,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 10,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 10,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 10,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 10,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 10 Thermostat,  !- Name
    Thermal Zone 10,         !- Zone or ZoneList Name
    Thermal Zone 10 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 98;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 10 Thermostat Schedule,  !- Name
    Thermal Zone 10 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 10 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 98,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 10,         !- Zone Name
    Thermal Zone 10 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 10 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Thermal Zone 10 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 10 Inlet Node List,  !- Name
    Node 194;                !- Node 1 Name

  NodeList,
    Thermal Zone 10 Return Node List,  !- Name
    Node 195;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 10,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 196,                !- Air Inlet Node Name
    Node 194,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 10,       !- Name
    Node 194,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 10;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 10 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 10,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 10,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 10 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 10,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 6,          !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 7,          !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 8,          !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 9,          !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 9 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 100,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    57.912,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 595,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 100,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 570,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 596,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 100,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 69,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 596,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 597,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 100,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 587,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 598,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 100,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 590,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 599,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 100,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 581,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 600,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8,  !- Construction Name
    Thermal Zone 100,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 100 Thermostat,  !- Name
    Thermal Zone 100,        !- Zone or ZoneList Name
    Thermal Zone 100 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 89;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 100 Thermostat Schedule,  !- Name
    Thermal Zone 100 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 100 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 89,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 100,        !- Zone Name
    Thermal Zone 100 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 100 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 100,                !- Zone Air Node Name
    Thermal Zone 100 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 100 Inlet Node List,  !- Name
    Node 626;                !- Node 1 Name

  NodeList,
    Thermal Zone 100 Return Node List,  !- Name
    Node 627;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 100,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 628,                !- Air Inlet Node Name
    Node 626,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 100,      !- Name
    Node 626,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 100;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 100 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 100,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 100,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 100 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 100 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 100,        !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 100 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 96,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 96 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 97,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 97 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 98,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 98 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 99,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 99 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 11,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 11,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 11,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 11,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 11,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 11,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 11,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 11 Thermostat,  !- Name
    Thermal Zone 11,         !- Zone or ZoneList Name
    Thermal Zone 11 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 99;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 11 Thermostat Schedule,  !- Name
    Thermal Zone 11 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 11 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 99,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 11,         !- Zone Name
    Thermal Zone 11 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 11 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Thermal Zone 11 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 11 Inlet Node List,  !- Name
    Node 201;                !- Node 1 Name

  NodeList,
    Thermal Zone 11 Return Node List,  !- Name
    Node 208;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 11,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 207,                !- Air Inlet Node Name
    Node 201,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 11,       !- Name
    Node 201,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 11;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 11 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 11,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 11,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 11 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 11,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 12,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 12 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 13,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 13 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 14,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 14 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 15,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 15 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 12,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 12,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 12,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 12,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 12,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 62,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 70,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 12,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 12,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 12 Thermostat,  !- Name
    Thermal Zone 12,         !- Zone or ZoneList Name
    Thermal Zone 12 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 100;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 12 Thermostat Schedule,  !- Name
    Thermal Zone 12 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 12 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 100,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 12,         !- Zone Name
    Thermal Zone 12 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 12 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    Thermal Zone 12 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 12 Inlet Node List,  !- Name
    Node 209;                !- Node 1 Name

  NodeList,
    Thermal Zone 12 Return Node List,  !- Name
    Node 210;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 12,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 211,                !- Air Inlet Node Name
    Node 209,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 12,       !- Name
    Node 209,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 12;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 12 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 12,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 12,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 12 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 12 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 13,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 13,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 13,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 74,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 13,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 13,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 13,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 87,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 13,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 103,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 13 Thermostat,  !- Name
    Thermal Zone 13,         !- Zone or ZoneList Name
    Thermal Zone 13 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 13 Thermostat Schedule,  !- Name
    Thermal Zone 13 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 13 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 13,         !- Zone Name
    Thermal Zone 13 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 13 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    Thermal Zone 13 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 13 Inlet Node List,  !- Name
    Node 212;                !- Node 1 Name

  NodeList,
    Thermal Zone 13 Return Node List,  !- Name
    Node 213;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 13,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 214,                !- Air Inlet Node Name
    Node 212,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 13,       !- Name
    Node 212,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 13;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 13 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 13,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 13,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 13 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 13 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 14,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 14,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 14,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 88,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 14,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 14,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 14,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 14,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 14 Thermostat,  !- Name
    Thermal Zone 14,         !- Zone or ZoneList Name
    Thermal Zone 14 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 14 Thermostat Schedule,  !- Name
    Thermal Zone 14 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 14 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 14,         !- Zone Name
    Thermal Zone 14 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 14 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    Thermal Zone 14 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 14 Inlet Node List,  !- Name
    Node 215;                !- Node 1 Name

  NodeList,
    Thermal Zone 14 Return Node List,  !- Name
    Node 216;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 14,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 217,                !- Air Inlet Node Name
    Node 215,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 14,       !- Name
    Node 215,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 14;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 14 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 14,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 14,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 14 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 14 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 15,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 15,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 15,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 52,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 15,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 15,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 15,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 15,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 15 Thermostat,  !- Name
    Thermal Zone 15,         !- Zone or ZoneList Name
    Thermal Zone 15 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 15 Thermostat Schedule,  !- Name
    Thermal Zone 15 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 15 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 15,         !- Zone Name
    Thermal Zone 15 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 15 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Thermal Zone 15 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 15 Inlet Node List,  !- Name
    Node 218;                !- Node 1 Name

  NodeList,
    Thermal Zone 15 Return Node List,  !- Name
    Node 219;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 15,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 220,                !- Air Inlet Node Name
    Node 218,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 15,       !- Name
    Node 218,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 15;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 15 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 15,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 15,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 15 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 15 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 16,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    9.144,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 91,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 16,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 66,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 16,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 56,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 92,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 16,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 16,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 16,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 105,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 16,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 16 Thermostat,  !- Name
    Thermal Zone 16,         !- Zone or ZoneList Name
    Thermal Zone 16 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 16 Thermostat Schedule,  !- Name
    Thermal Zone 16 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 16 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 16,         !- Zone Name
    Thermal Zone 16 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 16 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Thermal Zone 16 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 16 Inlet Node List,  !- Name
    Node 225;                !- Node 1 Name

  NodeList,
    Thermal Zone 16 Return Node List,  !- Name
    Node 232;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 16,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 231,                !- Air Inlet Node Name
    Node 225,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 16,       !- Name
    Node 225,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 16;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 16 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 16,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 16,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 16 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 16 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 16,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 16 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 17,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 17 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 18,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 18 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 19,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 19 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 20,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 20 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 17,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    9.144,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 17,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 61,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 100,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 17,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 17,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 17,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 17,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 113,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 17,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 17 Thermostat,  !- Name
    Thermal Zone 17,         !- Zone or ZoneList Name
    Thermal Zone 17 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 17 Thermostat Schedule,  !- Name
    Thermal Zone 17 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 17 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 17,         !- Zone Name
    Thermal Zone 17 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 17 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    Thermal Zone 17 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 17 Inlet Node List,  !- Name
    Node 233;                !- Node 1 Name

  NodeList,
    Thermal Zone 17 Return Node List,  !- Name
    Node 234;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 17,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 235,                !- Air Inlet Node Name
    Node 233,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 17,       !- Name
    Node 233,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 17;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 17 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 17,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 17,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 17 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 17 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 18,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    9.144,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 18,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 18,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 104,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 18,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 95,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 18,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 111,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 18,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 117,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 18,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 133,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 18 Thermostat,  !- Name
    Thermal Zone 18,         !- Zone or ZoneList Name
    Thermal Zone 18 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 18 Thermostat Schedule,  !- Name
    Thermal Zone 18 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 18 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 18,         !- Zone Name
    Thermal Zone 18 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 18 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    Thermal Zone 18 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 18 Inlet Node List,  !- Name
    Node 236;                !- Node 1 Name

  NodeList,
    Thermal Zone 18 Return Node List,  !- Name
    Node 237;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 18,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 238,                !- Air Inlet Node Name
    Node 236,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 18,       !- Name
    Node 236,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 18;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 18 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 18,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 18,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 18 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 18 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 19,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    9.144,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 19,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 19,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 19,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 19,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 19,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 98,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 19,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 139,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 19 Thermostat,  !- Name
    Thermal Zone 19,         !- Zone or ZoneList Name
    Thermal Zone 19 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 19 Thermostat Schedule,  !- Name
    Thermal Zone 19 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 19 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 19,         !- Zone Name
    Thermal Zone 19 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 19 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    Thermal Zone 19 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 19 Inlet Node List,  !- Name
    Node 239;                !- Node 1 Name

  NodeList,
    Thermal Zone 19 Return Node List,  !- Name
    Node 240;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 19,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 241,                !- Air Inlet Node Name
    Node 239,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 19,       !- Name
    Node 239,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 19;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 19 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 19,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 19,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 19 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 19 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 2,          !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 71,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 37,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone 2,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 2 Thermostat,  !- Name
    Thermal Zone 2,          !- Zone or ZoneList Name
    Thermal Zone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 90;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 2 Thermostat Schedule,  !- Name
    Thermal Zone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 90,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 2,          !- Zone Name
    Thermal Zone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Thermal Zone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 2 Inlet Node List,  !- Name
    Node 143;                !- Node 1 Name

  NodeList,
    Thermal Zone 2 Return Node List,  !- Name
    Node 162;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 2,            !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 163,                !- Air Inlet Node Name
    Node 143,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 2,        !- Name
    Node 143,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 2;            !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 2,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 2,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 20,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    9.144,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 20,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 90,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 20,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 49,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 116,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 20,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 107,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 20,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 110,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 20,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 101,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 20,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 145,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 20 Thermostat,  !- Name
    Thermal Zone 20,         !- Zone or ZoneList Name
    Thermal Zone 20 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 9;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 20 Thermostat Schedule,  !- Name
    Thermal Zone 20 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 20 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 9,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 20,         !- Zone Name
    Thermal Zone 20 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 20 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Thermal Zone 20 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 20 Inlet Node List,  !- Name
    Node 242;                !- Node 1 Name

  NodeList,
    Thermal Zone 20 Return Node List,  !- Name
    Node 243;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 20,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 244,                !- Air Inlet Node Name
    Node 242,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 20,       !- Name
    Node 242,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 20;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 20 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 20,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 20,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 20 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 20 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 21,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    12.192,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 121,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 21,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 21,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 122,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 21,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 129,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 21,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 21,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 135,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 126,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 21,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 151,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 21 Thermostat,  !- Name
    Thermal Zone 21,         !- Zone or ZoneList Name
    Thermal Zone 21 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 10;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 21 Thermostat Schedule,  !- Name
    Thermal Zone 21 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 21 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 10,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 21,         !- Zone Name
    Thermal Zone 21 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 21 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Thermal Zone 21 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 21 Inlet Node List,  !- Name
    Node 249;                !- Node 1 Name

  NodeList,
    Thermal Zone 21 Return Node List,  !- Name
    Node 256;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 21,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 255,                !- Air Inlet Node Name
    Node 249,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 21,       !- Name
    Node 249,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 21;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 21 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 21,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 21,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 21 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 21 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 21,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 21 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 22,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 22 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 23,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 23 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 24,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 24 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 25,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 25 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 22,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    12.192,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 127,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 22,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 102,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 22,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 143,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 22,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 123,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 130,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 22,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 130,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 22,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 132,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 22,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 22 Thermostat,  !- Name
    Thermal Zone 22,         !- Zone or ZoneList Name
    Thermal Zone 22 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 11;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 22 Thermostat Schedule,  !- Name
    Thermal Zone 22 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 22 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 11,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 22,         !- Zone Name
    Thermal Zone 22 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 22 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Thermal Zone 22 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 22 Inlet Node List,  !- Name
    Node 257;                !- Node 1 Name

  NodeList,
    Thermal Zone 22 Return Node List,  !- Name
    Node 258;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 22,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 259,                !- Air Inlet Node Name
    Node 257,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 22,       !- Name
    Node 257,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 22;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 22 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 22,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 22,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 22 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 22 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 23,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    12.192,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 133,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 23,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 23,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 70,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 134,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 23,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 125,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 136,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 23,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 137,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 23,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 138,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 23,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 163,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 23 Thermostat,  !- Name
    Thermal Zone 23,         !- Zone or ZoneList Name
    Thermal Zone 23 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 12;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 23 Thermostat Schedule,  !- Name
    Thermal Zone 23 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 23 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 12,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 23,         !- Zone Name
    Thermal Zone 23 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 23 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    Thermal Zone 23 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 23 Inlet Node List,  !- Name
    Node 260;                !- Node 1 Name

  NodeList,
    Thermal Zone 23 Return Node List,  !- Name
    Node 261;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 23,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 262,                !- Air Inlet Node Name
    Node 260,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 23,       !- Name
    Node 260,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 23;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 23 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 23,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 23,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 23 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 23 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 24,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    12.192,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 139,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 24,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 114,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 24,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 148,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 24,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 136,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 24,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 124,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 24,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 24,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 169,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 24 Thermostat,  !- Name
    Thermal Zone 24,         !- Zone or ZoneList Name
    Thermal Zone 24 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 13;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 24 Thermostat Schedule,  !- Name
    Thermal Zone 24 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 24 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 13,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 24,         !- Zone Name
    Thermal Zone 24 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 24 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 24,                 !- Zone Air Node Name
    Thermal Zone 24 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 24 Inlet Node List,  !- Name
    Node 263;                !- Node 1 Name

  NodeList,
    Thermal Zone 24 Return Node List,  !- Name
    Node 264;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 24,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 265,                !- Air Inlet Node Name
    Node 263,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 24,       !- Name
    Node 263,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 24;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 24 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 24,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 24,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 24 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 24 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 25,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    12.192,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 25,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 25,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 48,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 146,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 25,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 137,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 25,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 140,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 25,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 131,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 150,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 25,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 175,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 25 Thermostat,  !- Name
    Thermal Zone 25,         !- Zone or ZoneList Name
    Thermal Zone 25 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 14;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 25 Thermostat Schedule,  !- Name
    Thermal Zone 25 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 25 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 14,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 25,         !- Zone Name
    Thermal Zone 25 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 25 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    Thermal Zone 25 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 25 Inlet Node List,  !- Name
    Node 266;                !- Node 1 Name

  NodeList,
    Thermal Zone 25 Return Node List,  !- Name
    Node 267;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 25,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 268,                !- Air Inlet Node Name
    Node 266,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 25,       !- Name
    Node 266,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 25;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 25 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 25,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 25,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 25 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 25 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 26,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    15.24,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 151,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 26,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 126,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 26,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 152,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 26,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 159,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 26,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 26,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 165,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 156,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 26,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 181,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 26 Thermostat,  !- Name
    Thermal Zone 26,         !- Zone or ZoneList Name
    Thermal Zone 26 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 15;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 26 Thermostat Schedule,  !- Name
    Thermal Zone 26 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 26 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 15,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 26,         !- Zone Name
    Thermal Zone 26 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 26 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    Thermal Zone 26 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 26 Inlet Node List,  !- Name
    Node 273;                !- Node 1 Name

  NodeList,
    Thermal Zone 26 Return Node List,  !- Name
    Node 280;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 26,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 279,                !- Air Inlet Node Name
    Node 273,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 26,       !- Name
    Node 273,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 26;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 26 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 26,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 26,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 26 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 26 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 26,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 26 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 27,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 27 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 28,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 28 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 29,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 29 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 30,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 30 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 27,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    15.24,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 157,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 27,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 132,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 27,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 173,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 27,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 27,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 160,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 27,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 162,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 27,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 187,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 27 Thermostat,  !- Name
    Thermal Zone 27,         !- Zone or ZoneList Name
    Thermal Zone 27 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 16;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 27 Thermostat Schedule,  !- Name
    Thermal Zone 27 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 27 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 16,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 27,         !- Zone Name
    Thermal Zone 27 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 27 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    Thermal Zone 27 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 27 Inlet Node List,  !- Name
    Node 281;                !- Node 1 Name

  NodeList,
    Thermal Zone 27 Return Node List,  !- Name
    Node 282;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 27,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 283,                !- Air Inlet Node Name
    Node 281,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 27,       !- Name
    Node 281,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 27;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 27 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 27,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 27,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 27 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 27 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 28,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    15.24,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 163,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 28,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 138,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 28,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 164,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 28,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 28,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 171,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 28,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 168,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 28,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 28 Thermostat,  !- Name
    Thermal Zone 28,         !- Zone or ZoneList Name
    Thermal Zone 28 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 17;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 28 Thermostat Schedule,  !- Name
    Thermal Zone 28 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 28 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 17,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 28,         !- Zone Name
    Thermal Zone 28 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 28 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 28,                 !- Zone Air Node Name
    Thermal Zone 28 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 28 Inlet Node List,  !- Name
    Node 284;                !- Node 1 Name

  NodeList,
    Thermal Zone 28 Return Node List,  !- Name
    Node 285;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 28,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 286,                !- Air Inlet Node Name
    Node 284,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 28,       !- Name
    Node 284,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 28;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 28 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 28,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 28,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 28 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 28 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 29,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    15.24,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 169,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 29,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 170,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 29,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 29,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 29,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 29,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 158,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 174,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 29,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 199,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 29 Thermostat,  !- Name
    Thermal Zone 29,         !- Zone or ZoneList Name
    Thermal Zone 29 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 18;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 29 Thermostat Schedule,  !- Name
    Thermal Zone 29 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 29 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 18,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 29,         !- Zone Name
    Thermal Zone 29 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 29 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 29,                 !- Zone Air Node Name
    Thermal Zone 29 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 29 Inlet Node List,  !- Name
    Node 287;                !- Node 1 Name

  NodeList,
    Thermal Zone 29 Return Node List,  !- Name
    Node 288;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 29,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 289,                !- Air Inlet Node Name
    Node 287,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 29,       !- Name
    Node 287,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 29;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 29 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 29,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 29,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 29 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 29 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 3,          !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone 3,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 3 Thermostat,  !- Name
    Thermal Zone 3,          !- Zone or ZoneList Name
    Thermal Zone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 91;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 3 Thermostat Schedule,  !- Name
    Thermal Zone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 91,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 3,          !- Zone Name
    Thermal Zone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Thermal Zone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 3 Inlet Node List,  !- Name
    Node 164;                !- Node 1 Name

  NodeList,
    Thermal Zone 3 Return Node List,  !- Name
    Node 165;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 3,            !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 166,                !- Air Inlet Node Name
    Node 164,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 3,        !- Name
    Node 164,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 3;            !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 3,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 3,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 3 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 30,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    15.24,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 175,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 30,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 30,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 54,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 176,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 30,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 30,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 170,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 30,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 180,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 30,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 205,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 30 Thermostat,  !- Name
    Thermal Zone 30,         !- Zone or ZoneList Name
    Thermal Zone 30 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 19;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 30 Thermostat Schedule,  !- Name
    Thermal Zone 30 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 30 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 19,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 30,         !- Zone Name
    Thermal Zone 30 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 30 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 30,                 !- Zone Air Node Name
    Thermal Zone 30 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 30 Inlet Node List,  !- Name
    Node 290;                !- Node 1 Name

  NodeList,
    Thermal Zone 30 Return Node List,  !- Name
    Node 291;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 30,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 292,                !- Air Inlet Node Name
    Node 290,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 30,       !- Name
    Node 290,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 30;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 30 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 30,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 30,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 30 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 30 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 31,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    18.288,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 181,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 31,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 182,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 31,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 51,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 182,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 183,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 31,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 184,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 31,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 202,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 31,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 195,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 186,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 31,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 211,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 31 Thermostat,  !- Name
    Thermal Zone 31,         !- Zone or ZoneList Name
    Thermal Zone 31 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 20;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 31 Thermostat Schedule,  !- Name
    Thermal Zone 31 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 31 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 20,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 31,         !- Zone Name
    Thermal Zone 31 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 31 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    Thermal Zone 31 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 31 Inlet Node List,  !- Name
    Node 297;                !- Node 1 Name

  NodeList,
    Thermal Zone 31 Return Node List,  !- Name
    Node 304;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 31,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 303,                !- Air Inlet Node Name
    Node 297,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 31,       !- Name
    Node 297,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 31;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 31 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 31,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 31,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 31 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 31 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 31,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 31 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 32,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 32 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 33,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 33 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 34,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 34 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 35,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 35 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 32,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    18.288,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 187,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 32,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 188,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 32,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 32,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 183,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 190,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 32,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 190,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 32,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 192,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 32,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 217,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 32 Thermostat,  !- Name
    Thermal Zone 32,         !- Zone or ZoneList Name
    Thermal Zone 32 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 21;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 32 Thermostat Schedule,  !- Name
    Thermal Zone 32 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 32 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 21,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 32,         !- Zone Name
    Thermal Zone 32 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 32 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 32,                 !- Zone Air Node Name
    Thermal Zone 32 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 32 Inlet Node List,  !- Name
    Node 305;                !- Node 1 Name

  NodeList,
    Thermal Zone 32 Return Node List,  !- Name
    Node 306;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 32,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 307,                !- Air Inlet Node Name
    Node 305,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 32,       !- Name
    Node 305,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 32;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 32 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 32,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 32,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 32 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 32 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 33,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    18.288,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 193,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 33,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 168,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 33,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 194,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 195,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 33,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 185,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 196,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 33,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 201,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 33,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 207,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 198,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 33,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 33 Thermostat,  !- Name
    Thermal Zone 33,         !- Zone or ZoneList Name
    Thermal Zone 33 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 22;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 33 Thermostat Schedule,  !- Name
    Thermal Zone 33 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 33 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 22,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 33,         !- Zone Name
    Thermal Zone 33 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 33 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 33,                 !- Zone Air Node Name
    Thermal Zone 33 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 33 Inlet Node List,  !- Name
    Node 308;                !- Node 1 Name

  NodeList,
    Thermal Zone 33 Return Node List,  !- Name
    Node 309;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 33,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 310,                !- Air Inlet Node Name
    Node 308,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 33,       !- Name
    Node 308,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 33;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 33 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 33,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 33,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 33 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 33 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 34,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    18.288,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 199,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 34,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 34,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 208,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 201,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 34,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 196,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 202,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 34,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 184,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 34,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 188,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 204,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 34,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 229,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 34 Thermostat,  !- Name
    Thermal Zone 34,         !- Zone or ZoneList Name
    Thermal Zone 34 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 23;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 34 Thermostat Schedule,  !- Name
    Thermal Zone 34 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 34 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 23,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 34,         !- Zone Name
    Thermal Zone 34 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 34 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 34,                 !- Zone Air Node Name
    Thermal Zone 34 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 34 Inlet Node List,  !- Name
    Node 311;                !- Node 1 Name

  NodeList,
    Thermal Zone 34 Return Node List,  !- Name
    Node 312;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 34,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 313,                !- Air Inlet Node Name
    Node 311,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 34,       !- Name
    Node 311,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 34;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 34 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 34,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 34,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 34 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 34 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 35,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    18.288,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 205,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 35,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 180,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 206,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 35,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 64,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 206,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 207,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 35,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 197,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 208,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 35,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 200,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 209,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 35,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 191,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 210,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 35,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 235,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 35 Thermostat,  !- Name
    Thermal Zone 35,         !- Zone or ZoneList Name
    Thermal Zone 35 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 24;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 35 Thermostat Schedule,  !- Name
    Thermal Zone 35 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 35 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 24,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 35,         !- Zone Name
    Thermal Zone 35 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 35 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 35,                 !- Zone Air Node Name
    Thermal Zone 35 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 35 Inlet Node List,  !- Name
    Node 314;                !- Node 1 Name

  NodeList,
    Thermal Zone 35 Return Node List,  !- Name
    Node 315;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 35,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 316,                !- Air Inlet Node Name
    Node 314,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 35,       !- Name
    Node 314,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 35;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 35 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 35,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 35,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 35 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 35 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 36,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    21.336,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 211,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 36,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 36,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 212,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 36,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 214,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 36,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 232,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 36,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 216,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 36,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 241,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 36 Thermostat,  !- Name
    Thermal Zone 36,         !- Zone or ZoneList Name
    Thermal Zone 36 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 25;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 36 Thermostat Schedule,  !- Name
    Thermal Zone 36 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 36 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 25,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 36,         !- Zone Name
    Thermal Zone 36 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 36 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 36,                 !- Zone Air Node Name
    Thermal Zone 36 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 36 Inlet Node List,  !- Name
    Node 321;                !- Node 1 Name

  NodeList,
    Thermal Zone 36 Return Node List,  !- Name
    Node 328;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 36,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 327,                !- Air Inlet Node Name
    Node 321,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 36,       !- Name
    Node 321,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 36;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 36 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 36,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 36,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 36 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 36 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone 36,         !- Zone 1 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 36 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 37,         !- Zone 2 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone 37 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 38,         !- Zone 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone 38 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 39,         !- Zone 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Thermal Zone 39 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone 40,         !- Zone 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Thermal Zone 40 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  Zone,
    Thermal Zone 37,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    21.336,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 217,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 37,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 37,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 233,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 37,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 213,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 37,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 220,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 37,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 239,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 222,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 37,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 247,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 37 Thermostat,  !- Name
    Thermal Zone 37,         !- Zone or ZoneList Name
    Thermal Zone 37 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 26;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 37 Thermostat Schedule,  !- Name
    Thermal Zone 37 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 37 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 26,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 37,         !- Zone Name
    Thermal Zone 37 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 37 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 37,                 !- Zone Air Node Name
    Thermal Zone 37 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 37 Inlet Node List,  !- Name
    Node 329;                !- Node 1 Name

  NodeList,
    Thermal Zone 37 Return Node List,  !- Name
    Node 330;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 37,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 331,                !- Air Inlet Node Name
    Node 329,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 37,       !- Name
    Node 329,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 37;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 37 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 37,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 37,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 37 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 37 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 38,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    21.336,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 223,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 38,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 198,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 38,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 224,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 38,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 38,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 231,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 38,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 228,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 38,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 253,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 38 Thermostat,  !- Name
    Thermal Zone 38,         !- Zone or ZoneList Name
    Thermal Zone 38 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 27;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 38 Thermostat Schedule,  !- Name
    Thermal Zone 38 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 38 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 27,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 38,         !- Zone Name
    Thermal Zone 38 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 38 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 38,                 !- Zone Air Node Name
    Thermal Zone 38 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 38 Inlet Node List,  !- Name
    Node 332;                !- Node 1 Name

  NodeList,
    Thermal Zone 38 Return Node List,  !- Name
    Node 333;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 38,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 334,                !- Air Inlet Node Name
    Node 332,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 38,       !- Name
    Node 332,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 38;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 38 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 38,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 38,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 38 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 38 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 39,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    21.336,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 229,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 39,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 230,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 39,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 238,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 39,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 226,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 39,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 39,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 218,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 234,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 39,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 259,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 39 Thermostat,  !- Name
    Thermal Zone 39,         !- Zone or ZoneList Name
    Thermal Zone 39 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 28;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 39 Thermostat Schedule,  !- Name
    Thermal Zone 39 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 39 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 28,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 39,         !- Zone Name
    Thermal Zone 39 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 39 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 39,                 !- Zone Air Node Name
    Thermal Zone 39 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 39 Inlet Node List,  !- Name
    Node 335;                !- Node 1 Name

  NodeList,
    Thermal Zone 39 Return Node List,  !- Name
    Node 336;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 39,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 337,                !- Air Inlet Node Name
    Node 335,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 39,       !- Name
    Node 335,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 39;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 39 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 39,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 39,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 39 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 39 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 4,          !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone 4,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 4 Thermostat,  !- Name
    Thermal Zone 4,          !- Zone or ZoneList Name
    Thermal Zone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 92;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 4 Thermostat Schedule,  !- Name
    Thermal Zone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 92,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 4,          !- Zone Name
    Thermal Zone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Thermal Zone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone 4 Inlet Node List,  !- Name
    Node 167;                !- Node 1 Name

  NodeList,
    Thermal Zone 4 Return Node List,  !- Name
    Node 168;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV No Rht 4,            !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 169,                !- Air Inlet Node Name
    Node 167,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU CAV No Rht 4,        !- Name
    Node 167,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV No Rht 4;            !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV No Rht 4,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 4,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 4 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 40,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    21.336,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 235,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 40,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 40,         !- Zone Name
