    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.05;                    !- Value Until Time 10

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    AEDG CW-Loop-Temp-Schedule Week Rule - Jan1-Dec31,  !- Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- Sunday Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- Monday Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- Tuesday Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- Wednesday Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- Thursday Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- Friday Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- Saturday Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- Holiday Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- SummerDesignDay Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- WinterDesignDay Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days,  !- CustomDay1 Schedule:Day Name
    AEDG CW-Loop-Temp-Schedule All Days;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AEDG CW-Loop-Temp-Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    AEDG CW-Loop-Temp-Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    AEDG DOAS Temperature Setpoint Schedule Week Rule - Jan1-Dec31,  !- Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- Sunday Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- Monday Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- Tuesday Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- Wednesday Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- Thursday Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- Friday Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- Saturday Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- Holiday Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- SummerDesignDay Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- WinterDesignDay Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days,  !- CustomDay1 Schedule:Day Name
    AEDG DOAS Temperature Setpoint Schedule All Days;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AEDG DOAS Temperature Setpoint Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    AEDG DOAS Temperature Setpoint Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    AEDG HW-Loop-Temp-Schedule Week Rule - Jan1-Dec31,  !- Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- Sunday Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- Monday Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- Tuesday Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- Wednesday Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- Thursday Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- Friday Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- Saturday Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- Holiday Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- SummerDesignDay Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- WinterDesignDay Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days,  !- CustomDay1 Schedule:Day Name
    AEDG HW-Loop-Temp-Schedule All Days;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AEDG HW-Loop-Temp-Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    AEDG HW-Loop-Temp-Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    AEDG Office HVAC Availability Schedule Week Rule - Jan1-Dec31,  !- Name
    AEDG Office HVAC Availability Schedule Sunday,  !- Sunday Schedule:Day Name
    AEDG Office HVAC Availability Schedule Weekday,  !- Monday Schedule:Day Name
    AEDG Office HVAC Availability Schedule Weekday,  !- Tuesday Schedule:Day Name
    AEDG Office HVAC Availability Schedule Weekday,  !- Wednesday Schedule:Day Name
    AEDG Office HVAC Availability Schedule Weekday,  !- Thursday Schedule:Day Name
    AEDG Office HVAC Availability Schedule Weekday,  !- Friday Schedule:Day Name
    AEDG Office HVAC Availability Schedule Saturday,  !- Saturday Schedule:Day Name
    AEDG Office HVAC Availability Schedule Weekday,  !- Holiday Schedule:Day Name
    AEDG Office HVAC Availability Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    AEDG Office HVAC Availability Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    AEDG Office HVAC Availability Schedule Weekday,  !- CustomDay1 Schedule:Day Name
    AEDG Office HVAC Availability Schedule Weekday;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AEDG Office HVAC Availability Schedule,  !- Name
    ,                        !- Schedule Type Limits Name
    AEDG Office HVAC Availability Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    AEDG Office Ventilation Schedule Week Rule - Jan1-Dec31,  !- Name
    AEDG Office Ventilation Schedule Sunday,  !- Sunday Schedule:Day Name
    AEDG Office Ventilation Schedule Weekday,  !- Monday Schedule:Day Name
    AEDG Office Ventilation Schedule Weekday,  !- Tuesday Schedule:Day Name
    AEDG Office Ventilation Schedule Weekday,  !- Wednesday Schedule:Day Name
    AEDG Office Ventilation Schedule Weekday,  !- Thursday Schedule:Day Name
    AEDG Office Ventilation Schedule Weekday,  !- Friday Schedule:Day Name
    AEDG Office Ventilation Schedule Saturday,  !- Saturday Schedule:Day Name
    AEDG Office Ventilation Schedule Weekday,  !- Holiday Schedule:Day Name
    AEDG Office Ventilation Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    AEDG Office Ventilation Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    AEDG Office Ventilation Schedule Weekday,  !- CustomDay1 Schedule:Day Name
    AEDG Office Ventilation Schedule Weekday;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AEDG Office Ventilation Schedule,  !- Name
    ,                        !- Schedule Type Limits Name
    AEDG Office Ventilation Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled_Water_Temperature,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Chilled_Water_Temperature 1 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled_Water_Temperature 1,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default,!- Sunday Schedule:Day Name
    Deck_Temperature_Default,!- Monday Schedule:Day Name
    Deck_Temperature_Default,!- Tuesday Schedule:Day Name
    Deck_Temperature_Default,!- Wednesday Schedule:Day Name
    Deck_Temperature_Default,!- Thursday Schedule:Day Name
    Deck_Temperature_Default,!- Friday Schedule:Day Name
    Deck_Temperature_Default,!- Saturday Schedule:Day Name
    Deck_Temperature_Default,!- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default,!- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default;!- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Deck_Temperature,        !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Deck_Temperature 1 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Deck_Temperature 1,      !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Deck_Temperature 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot_Water_Temperature,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  PlantLoop,
    New Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    New Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 116,                !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 115,                !- Plant Side Inlet Node Name
    Node 116,                !- Plant Side Outlet Node Name
    New Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    New Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 118,                !- Demand Side Inlet Node Name
    Node 119,                !- Demand Side Outlet Node Name
    New Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    New Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    New Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.7,                     !- Design Loop Exit Temperature {C}
    6.7,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    New Chilled Water Loop Supply Branches,  !- Name
    New Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    New Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    New Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    New Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    New Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Chilled Water Loop Supply Splitter,  !- Name
    New Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    New Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    New Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    New Chilled Water Loop Supply Mixer,  !- Name
    New Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    New Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    New Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    New Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 2,   !- Component 1 Name
    Node 115,                !- Component 1 Inlet Node Name
    Node 124;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 2,   !- Name
    Node 115,                !- Inlet Node Name
    Node 124,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    149453,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    New Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 117,                !- Component 1 Inlet Node Name
    Node 121;                !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Chiller Electric EIR 1,  !- Name
    Autosize,                !- Reference Capacity {W}
    6,                       !- Reference COP {W/W}
    6.66666666666669,        !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 5,     !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 6,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 3,       !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 117,                !- Chilled Water Inlet Node Name
    Node 121,                !- Chilled Water Outlet Node Name
    Node 129,                !- Condenser Inlet Node Name
    Node 130,                !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    1.07,                    !- Coefficient1 Constant
    0.0429,                  !- Coefficient2 x
    0.000417,                !- Coefficient3 x**2
    -0.0081,                 !- Coefficient4 y
    -4.02e-05,               !- Coefficient5 y**2
    -0.000386,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.468,                   !- Coefficient1 Constant
    -0.0138,                 !- Coefficient2 x
    0.000698,                !- Coefficient3 x**2
    0.0109,                  !- Coefficient4 y
    0.000462,                !- Coefficient5 y**2
    -0.000682,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.141,                   !- Coefficient1 Constant
    0.655,                   !- Coefficient2 x
    0.203,                   !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Branch,
    New Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 123;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 122,                !- Inlet Node Name
    Node 123;                !- Outlet Node Name

  Branch,
    New Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 125,                !- Component 1 Inlet Node Name
    Node 116;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 125,                !- Inlet Node Name
    Node 116;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    AEDG CW-Loop-Temp-Schedule,  !- Schedule Name
    Node 116;                !- Setpoint Node or NodeList Name

  BranchList,
    New Chilled Water Loop Demand Branches,  !- Name
    New Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    New Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    New Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    New Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    New Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    New Chilled Water Loop Demand Branch 5,  !- Branch 6 Name
    New Chilled Water Loop Demand Branch 6,  !- Branch 7 Name
    New Chilled Water Loop Demand Branch 7,  !- Branch 8 Name
    New Chilled Water Loop Demand Branch 8,  !- Branch 9 Name
    New Chilled Water Loop Demand Branch 9,  !- Branch 10 Name
    New Chilled Water Loop Demand Branch 10,  !- Branch 11 Name
    New Chilled Water Loop Demand Branch 11,  !- Branch 12 Name
    New Chilled Water Loop Demand Branch 12,  !- Branch 13 Name
    New Chilled Water Loop Demand Branch 13,  !- Branch 14 Name
    New Chilled Water Loop Demand Branch 14,  !- Branch 15 Name
    New Chilled Water Loop Demand Branch 15,  !- Branch 16 Name
    New Chilled Water Loop Demand Branch 16,  !- Branch 17 Name
    New Chilled Water Loop Demand Branch 17,  !- Branch 18 Name
    New Chilled Water Loop Demand Branch 18,  !- Branch 19 Name
    New Chilled Water Loop Demand Branch 19,  !- Branch 20 Name
    New Chilled Water Loop Demand Branch 20,  !- Branch 21 Name
    New Chilled Water Loop Demand Branch 21,  !- Branch 22 Name
    New Chilled Water Loop Demand Branch 22,  !- Branch 23 Name
    New Chilled Water Loop Demand Branch 23,  !- Branch 24 Name
    New Chilled Water Loop Demand Branch 24,  !- Branch 25 Name
    New Chilled Water Loop Demand Branch 25,  !- Branch 26 Name
    New Chilled Water Loop Demand Branch 26,  !- Branch 27 Name
    New Chilled Water Loop Demand Branch 27,  !- Branch 28 Name
    New Chilled Water Loop Demand Branch 28,  !- Branch 29 Name
    New Chilled Water Loop Demand Branch 29,  !- Branch 30 Name
    New Chilled Water Loop Demand Branch 30,  !- Branch 31 Name
    New Chilled Water Loop Demand Branch 31,  !- Branch 32 Name
    New Chilled Water Loop Demand Branch 32,  !- Branch 33 Name
    New Chilled Water Loop Demand Branch 33,  !- Branch 34 Name
    New Chilled Water Loop Demand Branch 34,  !- Branch 35 Name
    New Chilled Water Loop Demand Branch 35,  !- Branch 36 Name
    New Chilled Water Loop Demand Branch 36,  !- Branch 37 Name
    New Chilled Water Loop Demand Branch 37,  !- Branch 38 Name
    New Chilled Water Loop Demand Branch 38,  !- Branch 39 Name
    New Chilled Water Loop Demand Branch 39,  !- Branch 40 Name
    New Chilled Water Loop Demand Branch 40,  !- Branch 41 Name
    New Chilled Water Loop Demand Branch 41,  !- Branch 42 Name
    New Chilled Water Loop Demand Branch 42,  !- Branch 43 Name
    New Chilled Water Loop Demand Branch 43,  !- Branch 44 Name
    New Chilled Water Loop Demand Branch 44,  !- Branch 45 Name
    New Chilled Water Loop Demand Branch 45,  !- Branch 46 Name
    New Chilled Water Loop Demand Branch 46,  !- Branch 47 Name
    New Chilled Water Loop Demand Branch 47,  !- Branch 48 Name
    New Chilled Water Loop Demand Branch 48,  !- Branch 49 Name
    New Chilled Water Loop Demand Branch 49,  !- Branch 50 Name
    New Chilled Water Loop Demand Branch 50,  !- Branch 51 Name
    New Chilled Water Loop Demand Branch 51,  !- Branch 52 Name
    New Chilled Water Loop Demand Branch 52,  !- Branch 53 Name
    New Chilled Water Loop Demand Branch 53,  !- Branch 54 Name
    New Chilled Water Loop Demand Branch 54,  !- Branch 55 Name
    New Chilled Water Loop Demand Branch 55,  !- Branch 56 Name
    New Chilled Water Loop Demand Branch 56,  !- Branch 57 Name
    New Chilled Water Loop Demand Branch 57,  !- Branch 58 Name
    New Chilled Water Loop Demand Branch 58,  !- Branch 59 Name
    New Chilled Water Loop Demand Branch 59,  !- Branch 60 Name
    New Chilled Water Loop Demand Branch 60,  !- Branch 61 Name
    New Chilled Water Loop Demand Branch 61,  !- Branch 62 Name
    New Chilled Water Loop Demand Branch 62,  !- Branch 63 Name
    New Chilled Water Loop Demand Branch 63,  !- Branch 64 Name
    New Chilled Water Loop Demand Branch 64,  !- Branch 65 Name
    New Chilled Water Loop Demand Branch 65,  !- Branch 66 Name
    New Chilled Water Loop Demand Branch 66,  !- Branch 67 Name
    New Chilled Water Loop Demand Branch 67,  !- Branch 68 Name
    New Chilled Water Loop Demand Branch 68,  !- Branch 69 Name
    New Chilled Water Loop Demand Branch 69,  !- Branch 70 Name
    New Chilled Water Loop Demand Branch 70,  !- Branch 71 Name
    New Chilled Water Loop Demand Branch 71,  !- Branch 72 Name
    New Chilled Water Loop Demand Branch 72,  !- Branch 73 Name
    New Chilled Water Loop Demand Branch 73,  !- Branch 74 Name
    New Chilled Water Loop Demand Branch 74,  !- Branch 75 Name
    New Chilled Water Loop Demand Branch 75,  !- Branch 76 Name
    New Chilled Water Loop Demand Branch 76,  !- Branch 77 Name
    New Chilled Water Loop Demand Branch 77,  !- Branch 78 Name
    New Chilled Water Loop Demand Branch 78,  !- Branch 79 Name
    New Chilled Water Loop Demand Branch 79,  !- Branch 80 Name
    New Chilled Water Loop Demand Branch 80,  !- Branch 81 Name
    New Chilled Water Loop Demand Branch 81,  !- Branch 82 Name
    New Chilled Water Loop Demand Branch 82,  !- Branch 83 Name
    New Chilled Water Loop Demand Branch 83,  !- Branch 84 Name
    New Chilled Water Loop Demand Branch 84,  !- Branch 85 Name
    New Chilled Water Loop Demand Branch 85,  !- Branch 86 Name
    New Chilled Water Loop Demand Branch 86,  !- Branch 87 Name
    New Chilled Water Loop Demand Branch 87,  !- Branch 88 Name
    New Chilled Water Loop Demand Branch 88,  !- Branch 89 Name
    New Chilled Water Loop Demand Branch 89,  !- Branch 90 Name
    New Chilled Water Loop Demand Branch 90,  !- Branch 91 Name
    New Chilled Water Loop Demand Branch 91,  !- Branch 92 Name
    New Chilled Water Loop Demand Branch 92,  !- Branch 93 Name
    New Chilled Water Loop Demand Branch 93,  !- Branch 94 Name
    New Chilled Water Loop Demand Branch 94,  !- Branch 95 Name
    New Chilled Water Loop Demand Branch 95,  !- Branch 96 Name
    New Chilled Water Loop Demand Branch 96,  !- Branch 97 Name
    New Chilled Water Loop Demand Branch 97,  !- Branch 98 Name
    New Chilled Water Loop Demand Branch 98,  !- Branch 99 Name
    New Chilled Water Loop Demand Branch 99,  !- Branch 100 Name
    New Chilled Water Loop Demand Branch 100,  !- <none>
    New Chilled Water Loop Demand Branch 101,  !- <none>
    New Chilled Water Loop Demand Bypass Branch,  !- <none>
    New Chilled Water Loop Demand Outlet Branch;  !- <none>

  ConnectorList,
    New Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Chilled Water Loop Demand Splitter,  !- Name
    New Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    New Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    New Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    New Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    New Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    New Chilled Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    New Chilled Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    New Chilled Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    New Chilled Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    New Chilled Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    New Chilled Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    New Chilled Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    New Chilled Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    New Chilled Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    New Chilled Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    New Chilled Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    New Chilled Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    New Chilled Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    New Chilled Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    New Chilled Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    New Chilled Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    New Chilled Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    New Chilled Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    New Chilled Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    New Chilled Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    New Chilled Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    New Chilled Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    New Chilled Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    New Chilled Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    New Chilled Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    New Chilled Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    New Chilled Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    New Chilled Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    New Chilled Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    New Chilled Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    New Chilled Water Loop Demand Branch 35,  !- Outlet Branch 35 Name
    New Chilled Water Loop Demand Branch 36,  !- Outlet Branch 36 Name
    New Chilled Water Loop Demand Branch 37,  !- Outlet Branch 37 Name
    New Chilled Water Loop Demand Branch 38,  !- Outlet Branch 38 Name
    New Chilled Water Loop Demand Branch 39,  !- Outlet Branch 39 Name
    New Chilled Water Loop Demand Branch 40,  !- Outlet Branch 40 Name
    New Chilled Water Loop Demand Branch 41,  !- Outlet Branch 41 Name
    New Chilled Water Loop Demand Branch 42,  !- Outlet Branch 42 Name
    New Chilled Water Loop Demand Branch 43,  !- Outlet Branch 43 Name
    New Chilled Water Loop Demand Branch 44,  !- Outlet Branch 44 Name
    New Chilled Water Loop Demand Branch 45,  !- Outlet Branch 45 Name
    New Chilled Water Loop Demand Branch 46,  !- Outlet Branch 46 Name
    New Chilled Water Loop Demand Branch 47,  !- Outlet Branch 47 Name
    New Chilled Water Loop Demand Branch 48,  !- Outlet Branch 48 Name
    New Chilled Water Loop Demand Branch 49,  !- Outlet Branch 49 Name
    New Chilled Water Loop Demand Branch 50,  !- Outlet Branch 50 Name
    New Chilled Water Loop Demand Branch 51,  !- Outlet Branch 51 Name
    New Chilled Water Loop Demand Branch 52,  !- Outlet Branch 52 Name
    New Chilled Water Loop Demand Branch 53,  !- Outlet Branch 53 Name
    New Chilled Water Loop Demand Branch 54,  !- Outlet Branch 54 Name
    New Chilled Water Loop Demand Branch 55,  !- Outlet Branch 55 Name
    New Chilled Water Loop Demand Branch 56,  !- Outlet Branch 56 Name
    New Chilled Water Loop Demand Branch 57,  !- Outlet Branch 57 Name
    New Chilled Water Loop Demand Branch 58,  !- Outlet Branch 58 Name
    New Chilled Water Loop Demand Branch 59,  !- Outlet Branch 59 Name
    New Chilled Water Loop Demand Branch 60,  !- Outlet Branch 60 Name
    New Chilled Water Loop Demand Branch 61,  !- Outlet Branch 61 Name
    New Chilled Water Loop Demand Branch 62,  !- Outlet Branch 62 Name
    New Chilled Water Loop Demand Branch 63,  !- Outlet Branch 63 Name
    New Chilled Water Loop Demand Branch 64,  !- Outlet Branch 64 Name
    New Chilled Water Loop Demand Branch 65,  !- Outlet Branch 65 Name
    New Chilled Water Loop Demand Branch 66,  !- Outlet Branch 66 Name
    New Chilled Water Loop Demand Branch 67,  !- Outlet Branch 67 Name
    New Chilled Water Loop Demand Branch 68,  !- Outlet Branch 68 Name
    New Chilled Water Loop Demand Branch 69,  !- Outlet Branch 69 Name
    New Chilled Water Loop Demand Branch 70,  !- Outlet Branch 70 Name
    New Chilled Water Loop Demand Branch 71,  !- Outlet Branch 71 Name
    New Chilled Water Loop Demand Branch 72,  !- Outlet Branch 72 Name
    New Chilled Water Loop Demand Branch 73,  !- Outlet Branch 73 Name
    New Chilled Water Loop Demand Branch 74,  !- Outlet Branch 74 Name
    New Chilled Water Loop Demand Branch 75,  !- Outlet Branch 75 Name
    New Chilled Water Loop Demand Branch 76,  !- Outlet Branch 76 Name
    New Chilled Water Loop Demand Branch 77,  !- Outlet Branch 77 Name
    New Chilled Water Loop Demand Branch 78,  !- Outlet Branch 78 Name
    New Chilled Water Loop Demand Branch 79,  !- Outlet Branch 79 Name
    New Chilled Water Loop Demand Branch 80,  !- Outlet Branch 80 Name
    New Chilled Water Loop Demand Branch 81,  !- Outlet Branch 81 Name
    New Chilled Water Loop Demand Branch 82,  !- Outlet Branch 82 Name
    New Chilled Water Loop Demand Branch 83,  !- Outlet Branch 83 Name
    New Chilled Water Loop Demand Branch 84,  !- Outlet Branch 84 Name
    New Chilled Water Loop Demand Branch 85,  !- Outlet Branch 85 Name
    New Chilled Water Loop Demand Branch 86,  !- Outlet Branch 86 Name
    New Chilled Water Loop Demand Branch 87,  !- Outlet Branch 87 Name
    New Chilled Water Loop Demand Branch 88,  !- Outlet Branch 88 Name
    New Chilled Water Loop Demand Branch 89,  !- Outlet Branch 89 Name
    New Chilled Water Loop Demand Branch 90,  !- Outlet Branch 90 Name
    New Chilled Water Loop Demand Branch 91,  !- Outlet Branch 91 Name
    New Chilled Water Loop Demand Branch 92,  !- Outlet Branch 92 Name
    New Chilled Water Loop Demand Branch 93,  !- Outlet Branch 93 Name
    New Chilled Water Loop Demand Branch 94,  !- Outlet Branch 94 Name
    New Chilled Water Loop Demand Branch 95,  !- Outlet Branch 95 Name
    New Chilled Water Loop Demand Branch 96,  !- Outlet Branch 96 Name
    New Chilled Water Loop Demand Branch 97,  !- Outlet Branch 97 Name
    New Chilled Water Loop Demand Branch 98,  !- Outlet Branch 98 Name
    New Chilled Water Loop Demand Branch 99,  !- Outlet Branch 99 Name
    New Chilled Water Loop Demand Branch 100,  !- Outlet Branch 100 Name
    New Chilled Water Loop Demand Branch 101,  !- <none>
    New Chilled Water Loop Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    New Chilled Water Loop Demand Mixer,  !- Name
    New Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    New Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    New Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    New Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    New Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    New Chilled Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    New Chilled Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    New Chilled Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    New Chilled Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    New Chilled Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    New Chilled Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    New Chilled Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    New Chilled Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    New Chilled Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    New Chilled Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    New Chilled Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    New Chilled Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    New Chilled Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    New Chilled Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    New Chilled Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    New Chilled Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    New Chilled Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    New Chilled Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    New Chilled Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    New Chilled Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    New Chilled Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    New Chilled Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    New Chilled Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    New Chilled Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    New Chilled Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    New Chilled Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    New Chilled Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    New Chilled Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    New Chilled Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    New Chilled Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    New Chilled Water Loop Demand Branch 35,  !- Inlet Branch 35 Name
    New Chilled Water Loop Demand Branch 36,  !- Inlet Branch 36 Name
    New Chilled Water Loop Demand Branch 37,  !- Inlet Branch 37 Name
    New Chilled Water Loop Demand Branch 38,  !- Inlet Branch 38 Name
    New Chilled Water Loop Demand Branch 39,  !- Inlet Branch 39 Name
    New Chilled Water Loop Demand Branch 40,  !- Inlet Branch 40 Name
    New Chilled Water Loop Demand Branch 41,  !- Inlet Branch 41 Name
    New Chilled Water Loop Demand Branch 42,  !- Inlet Branch 42 Name
    New Chilled Water Loop Demand Branch 43,  !- Inlet Branch 43 Name
    New Chilled Water Loop Demand Branch 44,  !- Inlet Branch 44 Name
    New Chilled Water Loop Demand Branch 45,  !- Inlet Branch 45 Name
    New Chilled Water Loop Demand Branch 46,  !- Inlet Branch 46 Name
    New Chilled Water Loop Demand Branch 47,  !- Inlet Branch 47 Name
    New Chilled Water Loop Demand Branch 48,  !- Inlet Branch 48 Name
    New Chilled Water Loop Demand Branch 49,  !- Inlet Branch 49 Name
    New Chilled Water Loop Demand Branch 50,  !- Inlet Branch 50 Name
    New Chilled Water Loop Demand Branch 51,  !- Inlet Branch 51 Name
    New Chilled Water Loop Demand Branch 52,  !- Inlet Branch 52 Name
    New Chilled Water Loop Demand Branch 53,  !- Inlet Branch 53 Name
    New Chilled Water Loop Demand Branch 54,  !- Inlet Branch 54 Name
    New Chilled Water Loop Demand Branch 55,  !- Inlet Branch 55 Name
    New Chilled Water Loop Demand Branch 56,  !- Inlet Branch 56 Name
    New Chilled Water Loop Demand Branch 57,  !- Inlet Branch 57 Name
    New Chilled Water Loop Demand Branch 58,  !- Inlet Branch 58 Name
    New Chilled Water Loop Demand Branch 59,  !- Inlet Branch 59 Name
    New Chilled Water Loop Demand Branch 60,  !- Inlet Branch 60 Name
    New Chilled Water Loop Demand Branch 61,  !- Inlet Branch 61 Name
    New Chilled Water Loop Demand Branch 62,  !- Inlet Branch 62 Name
    New Chilled Water Loop Demand Branch 63,  !- Inlet Branch 63 Name
    New Chilled Water Loop Demand Branch 64,  !- Inlet Branch 64 Name
    New Chilled Water Loop Demand Branch 65,  !- Inlet Branch 65 Name
    New Chilled Water Loop Demand Branch 66,  !- Inlet Branch 66 Name
    New Chilled Water Loop Demand Branch 67,  !- Inlet Branch 67 Name
    New Chilled Water Loop Demand Branch 68,  !- Inlet Branch 68 Name
    New Chilled Water Loop Demand Branch 69,  !- Inlet Branch 69 Name
    New Chilled Water Loop Demand Branch 70,  !- Inlet Branch 70 Name
    New Chilled Water Loop Demand Branch 71,  !- Inlet Branch 71 Name
    New Chilled Water Loop Demand Branch 72,  !- Inlet Branch 72 Name
    New Chilled Water Loop Demand Branch 73,  !- Inlet Branch 73 Name
    New Chilled Water Loop Demand Branch 74,  !- Inlet Branch 74 Name
    New Chilled Water Loop Demand Branch 75,  !- Inlet Branch 75 Name
    New Chilled Water Loop Demand Branch 76,  !- Inlet Branch 76 Name
    New Chilled Water Loop Demand Branch 77,  !- Inlet Branch 77 Name
    New Chilled Water Loop Demand Branch 78,  !- Inlet Branch 78 Name
    New Chilled Water Loop Demand Branch 79,  !- Inlet Branch 79 Name
    New Chilled Water Loop Demand Branch 80,  !- Inlet Branch 80 Name
    New Chilled Water Loop Demand Branch 81,  !- Inlet Branch 81 Name
    New Chilled Water Loop Demand Branch 82,  !- Inlet Branch 82 Name
    New Chilled Water Loop Demand Branch 83,  !- Inlet Branch 83 Name
    New Chilled Water Loop Demand Branch 84,  !- Inlet Branch 84 Name
    New Chilled Water Loop Demand Branch 85,  !- Inlet Branch 85 Name
    New Chilled Water Loop Demand Branch 86,  !- Inlet Branch 86 Name
    New Chilled Water Loop Demand Branch 87,  !- Inlet Branch 87 Name
    New Chilled Water Loop Demand Branch 88,  !- Inlet Branch 88 Name
    New Chilled Water Loop Demand Branch 89,  !- Inlet Branch 89 Name
    New Chilled Water Loop Demand Branch 90,  !- Inlet Branch 90 Name
    New Chilled Water Loop Demand Branch 91,  !- Inlet Branch 91 Name
    New Chilled Water Loop Demand Branch 92,  !- Inlet Branch 92 Name
    New Chilled Water Loop Demand Branch 93,  !- Inlet Branch 93 Name
    New Chilled Water Loop Demand Branch 94,  !- Inlet Branch 94 Name
    New Chilled Water Loop Demand Branch 95,  !- Inlet Branch 95 Name
    New Chilled Water Loop Demand Branch 96,  !- Inlet Branch 96 Name
    New Chilled Water Loop Demand Branch 97,  !- Inlet Branch 97 Name
    New Chilled Water Loop Demand Branch 98,  !- Inlet Branch 98 Name
    New Chilled Water Loop Demand Branch 99,  !- Inlet Branch 99 Name
    New Chilled Water Loop Demand Branch 100,  !- Inlet Branch 100 Name
    New Chilled Water Loop Demand Branch 101,  !- <none>
    New Chilled Water Loop Demand Bypass Branch;  !- <none>

  Branch,
    New Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 118,                !- Component 1 Inlet Node Name
    Node 127;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 118,                !- Inlet Node Name
    Node 127;                !- Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 120,                !- Component 1 Inlet Node Name
    Node 126;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 120,                !- Inlet Node Name
    Node 126;                !- Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 609,                !- Component 1 Inlet Node Name
    Node 610;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 2,    !- Component 1 Name
    Node 615,                !- Component 1 Inlet Node Name
    Node 616;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 3,    !- Component 1 Name
    Node 621,                !- Component 1 Inlet Node Name
    Node 622;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 4,    !- Component 1 Name
    Node 627,                !- Component 1 Inlet Node Name
    Node 628;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 5,    !- Component 1 Name
    Node 633,                !- Component 1 Inlet Node Name
    Node 634;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 6,    !- Component 1 Name
    Node 639,                !- Component 1 Inlet Node Name
    Node 640;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 7,    !- Component 1 Name
    Node 645,                !- Component 1 Inlet Node Name
    Node 646;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 8,    !- Component 1 Name
    Node 651,                !- Component 1 Inlet Node Name
    Node 652;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 9,    !- Component 1 Name
    Node 657,                !- Component 1 Inlet Node Name
    Node 658;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 10,   !- Component 1 Name
    Node 663,                !- Component 1 Inlet Node Name
    Node 664;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 11,   !- Component 1 Name
    Node 669,                !- Component 1 Inlet Node Name
    Node 670;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 12,   !- Component 1 Name
    Node 675,                !- Component 1 Inlet Node Name
    Node 676;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 13,   !- Component 1 Name
    Node 681,                !- Component 1 Inlet Node Name
    Node 682;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 14,   !- Component 1 Name
    Node 687,                !- Component 1 Inlet Node Name
    Node 688;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 15,   !- Component 1 Name
    Node 693,                !- Component 1 Inlet Node Name
    Node 694;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 16,   !- Component 1 Name
    Node 699,                !- Component 1 Inlet Node Name
    Node 700;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 17,   !- Component 1 Name
    Node 705,                !- Component 1 Inlet Node Name
    Node 706;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 18,   !- Component 1 Name
    Node 711,                !- Component 1 Inlet Node Name
    Node 712;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 19,   !- Component 1 Name
    Node 717,                !- Component 1 Inlet Node Name
    Node 718;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 20,   !- Component 1 Name
    Node 723,                !- Component 1 Inlet Node Name
    Node 724;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 21,   !- Component 1 Name
    Node 729,                !- Component 1 Inlet Node Name
    Node 730;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 22,   !- Component 1 Name
    Node 735,                !- Component 1 Inlet Node Name
    Node 736;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 23,   !- Component 1 Name
    Node 741,                !- Component 1 Inlet Node Name
    Node 742;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 24,   !- Component 1 Name
    Node 747,                !- Component 1 Inlet Node Name
    Node 748;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 25,   !- Component 1 Name
    Node 753,                !- Component 1 Inlet Node Name
    Node 754;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 26,   !- Component 1 Name
    Node 759,                !- Component 1 Inlet Node Name
    Node 760;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 27,   !- Component 1 Name
    Node 765,                !- Component 1 Inlet Node Name
    Node 766;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 28,   !- Component 1 Name
    Node 771,                !- Component 1 Inlet Node Name
    Node 772;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 29,   !- Component 1 Name
    Node 777,                !- Component 1 Inlet Node Name
    Node 778;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 30,   !- Component 1 Name
    Node 783,                !- Component 1 Inlet Node Name
    Node 784;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 31,   !- Component 1 Name
    Node 789,                !- Component 1 Inlet Node Name
    Node 790;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 32,   !- Component 1 Name
    Node 795,                !- Component 1 Inlet Node Name
    Node 796;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 33,   !- Component 1 Name
    Node 801,                !- Component 1 Inlet Node Name
    Node 802;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 34,   !- Component 1 Name
    Node 807,                !- Component 1 Inlet Node Name
    Node 808;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 35,   !- Component 1 Name
    Node 813,                !- Component 1 Inlet Node Name
    Node 814;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 36,   !- Component 1 Name
    Node 819,                !- Component 1 Inlet Node Name
    Node 820;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 37,   !- Component 1 Name
    Node 825,                !- Component 1 Inlet Node Name
    Node 826;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 38,   !- Component 1 Name
    Node 831,                !- Component 1 Inlet Node Name
    Node 832;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 39,   !- Component 1 Name
    Node 837,                !- Component 1 Inlet Node Name
    Node 838;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 40,   !- Component 1 Name
    Node 843,                !- Component 1 Inlet Node Name
    Node 844;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 41,   !- Component 1 Name
    Node 849,                !- Component 1 Inlet Node Name
    Node 850;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 42,   !- Component 1 Name
    Node 855,                !- Component 1 Inlet Node Name
    Node 856;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 43,   !- Component 1 Name
    Node 861,                !- Component 1 Inlet Node Name
    Node 862;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 44,   !- Component 1 Name
    Node 867,                !- Component 1 Inlet Node Name
    Node 868;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 45,   !- Component 1 Name
    Node 873,                !- Component 1 Inlet Node Name
    Node 874;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 46,   !- Component 1 Name
    Node 879,                !- Component 1 Inlet Node Name
    Node 880;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 47,   !- Component 1 Name
    Node 885,                !- Component 1 Inlet Node Name
    Node 886;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 48,   !- Component 1 Name
    Node 891,                !- Component 1 Inlet Node Name
    Node 892;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 49,   !- Component 1 Name
    Node 897,                !- Component 1 Inlet Node Name
    Node 898;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 50,   !- Component 1 Name
    Node 903,                !- Component 1 Inlet Node Name
    Node 904;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 51,   !- Component 1 Name
    Node 909,                !- Component 1 Inlet Node Name
    Node 910;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 52,   !- Component 1 Name
    Node 915,                !- Component 1 Inlet Node Name
    Node 916;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 53,   !- Component 1 Name
    Node 921,                !- Component 1 Inlet Node Name
    Node 922;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 54,   !- Component 1 Name
    Node 927,                !- Component 1 Inlet Node Name
    Node 928;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 55,   !- Component 1 Name
    Node 933,                !- Component 1 Inlet Node Name
    Node 934;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 56,   !- Component 1 Name
    Node 939,                !- Component 1 Inlet Node Name
    Node 940;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 57,   !- Component 1 Name
    Node 945,                !- Component 1 Inlet Node Name
    Node 946;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 58,   !- Component 1 Name
    Node 951,                !- Component 1 Inlet Node Name
    Node 952;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 59,   !- Component 1 Name
    Node 957,                !- Component 1 Inlet Node Name
    Node 958;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 60,   !- Component 1 Name
    Node 963,                !- Component 1 Inlet Node Name
    Node 964;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 61,   !- Component 1 Name
    Node 969,                !- Component 1 Inlet Node Name
    Node 970;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 62,   !- Component 1 Name
    Node 975,                !- Component 1 Inlet Node Name
    Node 976;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 63,   !- Component 1 Name
    Node 981,                !- Component 1 Inlet Node Name
    Node 982;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 64,   !- Component 1 Name
    Node 987,                !- Component 1 Inlet Node Name
    Node 988;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 65,   !- Component 1 Name
    Node 993,                !- Component 1 Inlet Node Name
    Node 994;                !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 66,   !- Component 1 Name
    Node 999,                !- Component 1 Inlet Node Name
    Node 1000;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 67,   !- Component 1 Name
    Node 1005,               !- Component 1 Inlet Node Name
    Node 1006;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 68,   !- Component 1 Name
    Node 1011,               !- Component 1 Inlet Node Name
    Node 1012;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 69,   !- Component 1 Name
    Node 1017,               !- Component 1 Inlet Node Name
    Node 1018;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 70,   !- Component 1 Name
    Node 1023,               !- Component 1 Inlet Node Name
    Node 1024;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 71,   !- Component 1 Name
    Node 1029,               !- Component 1 Inlet Node Name
    Node 1030;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 72,   !- Component 1 Name
    Node 1035,               !- Component 1 Inlet Node Name
    Node 1036;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 73,   !- Component 1 Name
    Node 1041,               !- Component 1 Inlet Node Name
    Node 1042;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 74,   !- Component 1 Name
    Node 1047,               !- Component 1 Inlet Node Name
    Node 1048;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 75,   !- Component 1 Name
    Node 1053,               !- Component 1 Inlet Node Name
    Node 1054;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 76,   !- Component 1 Name
    Node 1059,               !- Component 1 Inlet Node Name
    Node 1060;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 77,   !- Component 1 Name
    Node 1065,               !- Component 1 Inlet Node Name
    Node 1066;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 78,   !- Component 1 Name
    Node 1071,               !- Component 1 Inlet Node Name
    Node 1072;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 79,   !- Component 1 Name
    Node 1077,               !- Component 1 Inlet Node Name
    Node 1078;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 80,   !- Component 1 Name
    Node 1083,               !- Component 1 Inlet Node Name
    Node 1084;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 82,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 81,   !- Component 1 Name
    Node 1089,               !- Component 1 Inlet Node Name
    Node 1090;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 83,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 82,   !- Component 1 Name
    Node 1095,               !- Component 1 Inlet Node Name
    Node 1096;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 84,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 83,   !- Component 1 Name
    Node 1101,               !- Component 1 Inlet Node Name
    Node 1102;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 85,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 84,   !- Component 1 Name
    Node 1107,               !- Component 1 Inlet Node Name
    Node 1108;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 86,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 85,   !- Component 1 Name
    Node 1113,               !- Component 1 Inlet Node Name
    Node 1114;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 87,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 86,   !- Component 1 Name
    Node 1119,               !- Component 1 Inlet Node Name
    Node 1120;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 88,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 87,   !- Component 1 Name
    Node 1125,               !- Component 1 Inlet Node Name
    Node 1126;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 89,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 88,   !- Component 1 Name
    Node 1131,               !- Component 1 Inlet Node Name
    Node 1132;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 90,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 89,   !- Component 1 Name
    Node 1137,               !- Component 1 Inlet Node Name
    Node 1138;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 91,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 90,   !- Component 1 Name
    Node 1143,               !- Component 1 Inlet Node Name
    Node 1144;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 92,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 91,   !- Component 1 Name
    Node 1149,               !- Component 1 Inlet Node Name
    Node 1150;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 93,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 92,   !- Component 1 Name
    Node 1155,               !- Component 1 Inlet Node Name
    Node 1156;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 94,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 93,   !- Component 1 Name
    Node 1161,               !- Component 1 Inlet Node Name
    Node 1162;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 95,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 94,   !- Component 1 Name
    Node 1167,               !- Component 1 Inlet Node Name
    Node 1168;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 96,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 95,   !- Component 1 Name
    Node 1173,               !- Component 1 Inlet Node Name
    Node 1174;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 97,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 96,   !- Component 1 Name
    Node 1179,               !- Component 1 Inlet Node Name
    Node 1180;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 98,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 97,   !- Component 1 Name
    Node 1185,               !- Component 1 Inlet Node Name
    Node 1186;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 99,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 98,   !- Component 1 Name
    Node 1191,               !- Component 1 Inlet Node Name
    Node 1192;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 100,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 99,   !- Component 1 Name
    Node 1197,               !- Component 1 Inlet Node Name
    Node 1198;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Branch 101,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 100,  !- Component 1 Name
    Node 1203,               !- Component 1 Inlet Node Name
    Node 1204;               !- Component 1 Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    New Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    New Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    New Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    New Chilled Water Loop Demand Bypass Pipe,  !- Name
    New Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    New Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    New Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 128,                !- Component 1 Inlet Node Name
    Node 119;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 128,                !- Inlet Node Name
    Node 119;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    New Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    New Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    New Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    New Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    New Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller Electric EIR 1;  !- Equipment 1 Name

  PlantLoop,
    New Condenser Water Loop,!- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    New Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 175,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 174,                !- Plant Side Inlet Node Name
    Node 175,                !- Plant Side Outlet Node Name
    New Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    New Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 177,                !- Demand Side Inlet Node Name
    Node 178,                !- Demand Side Outlet Node Name
    New Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    New Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    New Condenser Water Loop,!- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    New Condenser Water Loop Supply Branches,  !- Name
    New Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    New Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    New Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    New Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    New Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Condenser Water Loop Supply Splitter,  !- Name
    New Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    New Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    New Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    New Condenser Water Loop Supply Mixer,  !- Name
    New Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    New Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    New Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    New Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 5,   !- Component 1 Name
    Node 174,                !- Component 1 Inlet Node Name
    Node 184;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 5,   !- Name
    Node 174,                !- Inlet Node Name
    Node 184,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    New Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower Single Speed 1,  !- Component 1 Name
    Node 176,                !- Component 1 Inlet Node Name
    Node 180;                !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,  !- Name
    Node 176,                !- Water Inlet Node Name
    Node 180,                !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    New Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 21,       !- Component 1 Name
    Node 181,                !- Component 1 Inlet Node Name
    Node 182;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 21,       !- Name
    Node 181,                !- Inlet Node Name
    Node 182;                !- Outlet Node Name

  Branch,
    New Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 22,       !- Component 1 Name
    Node 183,                !- Component 1 Inlet Node Name
    Node 175;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 22,       !- Name
    Node 183,                !- Inlet Node Name
    Node 175;                !- Outlet Node Name

  SetpointManager:FollowOutdoorAirTemperature,
    Setpoint Manager Follow Outdoor Air Temperature 1,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    1.5,                     !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    6,                       !- Minimum Setpoint Temperature {C}
    Node 175;                !- Setpoint Node or NodeList Name

  BranchList,
    New Condenser Water Loop Demand Branches,  !- Name
    New Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    New Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    New Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    New Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    New Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    New Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Condenser Water Loop Demand Splitter,  !- Name
    New Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    New Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    New Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    New Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    New Condenser Water Loop Demand Mixer,  !- Name
    New Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    New Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    New Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    New Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    New Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 24,       !- Component 1 Name
    Node 177,                !- Component 1 Inlet Node Name
    Node 188;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 24,       !- Name
    Node 177,                !- Inlet Node Name
    Node 188;                !- Outlet Node Name

  Branch,
    New Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 23,       !- Component 1 Name
    Node 186,                !- Component 1 Inlet Node Name
    Node 187;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 23,       !- Name
    Node 186,                !- Inlet Node Name
    Node 187;                !- Outlet Node Name

  Branch,
    New Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 129,                !- Component 1 Inlet Node Name
    Node 130;                !- Component 1 Outlet Node Name

  Branch,
    New Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    New Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    New Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    New Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    New Condenser Water Loop Demand Bypass Pipe,  !- Name
    New Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    New Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    New Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 25,       !- Component 1 Name
    Node 189,                !- Component 1 Inlet Node Name
    Node 178;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 25,       !- Name
    Node 189,                !- Inlet Node Name
    Node 178;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    New Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    New Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    New Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    New Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    New Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower Single Speed 1;  !- Equipment 1 Name

  PlantLoop,
    New Hot Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    New Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 102,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 101,                !- Plant Side Inlet Node Name
    Node 102,                !- Plant Side Outlet Node Name
    New Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    New Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 104,                !- Demand Side Inlet Node Name
    Node 105,                !- Demand Side Outlet Node Name
    New Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    New Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    New Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    New Hot Water Loop Supply Branches,  !- Name
    New Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    New Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    New Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    New Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    New Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Hot Water Loop Supply Splitter,  !- Name
    New Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    New Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    New Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    New Hot Water Loop Supply Mixer,  !- Name
    New Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    New Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    New Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    New Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 101,                !- Component 1 Inlet Node Name
    Node 110;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 101,                !- Inlet Node Name
    Node 110,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    119563,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    New Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 1,      !- Component 1 Name
    Node 103,                !- Component 1 Inlet Node Name
    Node 107;                !- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler Hot Water 1,      !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.9,                     !- Nominal Thermal Efficiency
    ,                        !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 103,                !- Boiler Water Inlet Node Name
    Node 107,                !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    New Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 108,                !- Component 1 Inlet Node Name
    Node 109;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 108,                !- Inlet Node Name
    Node 109;                !- Outlet Node Name

  Branch,
    New Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 111,                !- Component 1 Inlet Node Name
    Node 102;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 111,                !- Inlet Node Name
    Node 102;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    AEDG HW-Loop-Temp-Schedule,  !- Schedule Name
    Node 102;                !- Setpoint Node or NodeList Name

  BranchList,
    New Hot Water Loop Demand Branches,  !- Name
    New Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    New Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    New Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    New Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    New Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    New Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    New Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    New Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    New Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    New Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    New Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    New Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    New Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    New Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    New Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    New Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    New Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    New Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    New Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    New Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    New Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    New Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    New Hot Water Loop Demand Branch 22,  !- Branch 23 Name
    New Hot Water Loop Demand Branch 23,  !- Branch 24 Name
    New Hot Water Loop Demand Branch 24,  !- Branch 25 Name
    New Hot Water Loop Demand Branch 25,  !- Branch 26 Name
    New Hot Water Loop Demand Branch 26,  !- Branch 27 Name
    New Hot Water Loop Demand Branch 27,  !- Branch 28 Name
    New Hot Water Loop Demand Branch 28,  !- Branch 29 Name
    New Hot Water Loop Demand Branch 29,  !- Branch 30 Name
    New Hot Water Loop Demand Branch 30,  !- Branch 31 Name
    New Hot Water Loop Demand Branch 31,  !- Branch 32 Name
    New Hot Water Loop Demand Branch 32,  !- Branch 33 Name
    New Hot Water Loop Demand Branch 33,  !- Branch 34 Name
    New Hot Water Loop Demand Branch 34,  !- Branch 35 Name
    New Hot Water Loop Demand Branch 35,  !- Branch 36 Name
    New Hot Water Loop Demand Branch 36,  !- Branch 37 Name
    New Hot Water Loop Demand Branch 37,  !- Branch 38 Name
    New Hot Water Loop Demand Branch 38,  !- Branch 39 Name
    New Hot Water Loop Demand Branch 39,  !- Branch 40 Name
    New Hot Water Loop Demand Branch 40,  !- Branch 41 Name
    New Hot Water Loop Demand Branch 41,  !- Branch 42 Name
    New Hot Water Loop Demand Branch 42,  !- Branch 43 Name
    New Hot Water Loop Demand Branch 43,  !- Branch 44 Name
    New Hot Water Loop Demand Branch 44,  !- Branch 45 Name
    New Hot Water Loop Demand Branch 45,  !- Branch 46 Name
    New Hot Water Loop Demand Branch 46,  !- Branch 47 Name
    New Hot Water Loop Demand Branch 47,  !- Branch 48 Name
    New Hot Water Loop Demand Branch 48,  !- Branch 49 Name
    New Hot Water Loop Demand Branch 49,  !- Branch 50 Name
    New Hot Water Loop Demand Branch 50,  !- Branch 51 Name
    New Hot Water Loop Demand Branch 51,  !- Branch 52 Name
    New Hot Water Loop Demand Branch 52,  !- Branch 53 Name
    New Hot Water Loop Demand Branch 53,  !- Branch 54 Name
    New Hot Water Loop Demand Branch 54,  !- Branch 55 Name
    New Hot Water Loop Demand Branch 55,  !- Branch 56 Name
    New Hot Water Loop Demand Branch 56,  !- Branch 57 Name
    New Hot Water Loop Demand Branch 57,  !- Branch 58 Name
    New Hot Water Loop Demand Branch 58,  !- Branch 59 Name
    New Hot Water Loop Demand Branch 59,  !- Branch 60 Name
    New Hot Water Loop Demand Branch 60,  !- Branch 61 Name
    New Hot Water Loop Demand Branch 61,  !- Branch 62 Name
    New Hot Water Loop Demand Branch 62,  !- Branch 63 Name
    New Hot Water Loop Demand Branch 63,  !- Branch 64 Name
    New Hot Water Loop Demand Branch 64,  !- Branch 65 Name
    New Hot Water Loop Demand Branch 65,  !- Branch 66 Name
    New Hot Water Loop Demand Branch 66,  !- Branch 67 Name
    New Hot Water Loop Demand Branch 67,  !- Branch 68 Name
    New Hot Water Loop Demand Branch 68,  !- Branch 69 Name
    New Hot Water Loop Demand Branch 69,  !- Branch 70 Name
    New Hot Water Loop Demand Branch 70,  !- Branch 71 Name
    New Hot Water Loop Demand Branch 71,  !- Branch 72 Name
    New Hot Water Loop Demand Branch 72,  !- Branch 73 Name
    New Hot Water Loop Demand Branch 73,  !- Branch 74 Name
    New Hot Water Loop Demand Branch 74,  !- Branch 75 Name
    New Hot Water Loop Demand Branch 75,  !- Branch 76 Name
    New Hot Water Loop Demand Branch 76,  !- Branch 77 Name
    New Hot Water Loop Demand Branch 77,  !- Branch 78 Name
    New Hot Water Loop Demand Branch 78,  !- Branch 79 Name
    New Hot Water Loop Demand Branch 79,  !- Branch 80 Name
    New Hot Water Loop Demand Branch 80,  !- Branch 81 Name
    New Hot Water Loop Demand Branch 81,  !- Branch 82 Name
    New Hot Water Loop Demand Branch 82,  !- Branch 83 Name
    New Hot Water Loop Demand Branch 83,  !- Branch 84 Name
    New Hot Water Loop Demand Branch 84,  !- Branch 85 Name
    New Hot Water Loop Demand Branch 85,  !- Branch 86 Name
    New Hot Water Loop Demand Branch 86,  !- Branch 87 Name
    New Hot Water Loop Demand Branch 87,  !- Branch 88 Name
    New Hot Water Loop Demand Branch 88,  !- Branch 89 Name
    New Hot Water Loop Demand Branch 89,  !- Branch 90 Name
    New Hot Water Loop Demand Branch 90,  !- Branch 91 Name
    New Hot Water Loop Demand Branch 91,  !- Branch 92 Name
    New Hot Water Loop Demand Branch 92,  !- Branch 93 Name
    New Hot Water Loop Demand Branch 93,  !- Branch 94 Name
    New Hot Water Loop Demand Branch 94,  !- Branch 95 Name
    New Hot Water Loop Demand Branch 95,  !- Branch 96 Name
    New Hot Water Loop Demand Branch 96,  !- Branch 97 Name
    New Hot Water Loop Demand Branch 97,  !- Branch 98 Name
    New Hot Water Loop Demand Branch 98,  !- Branch 99 Name
    New Hot Water Loop Demand Branch 99,  !- Branch 100 Name
    New Hot Water Loop Demand Branch 100,  !- <none>
    New Hot Water Loop Demand Branch 101,  !- <none>
    New Hot Water Loop Demand Bypass Branch,  !- <none>
    New Hot Water Loop Demand Outlet Branch;  !- <none>

  ConnectorList,
    New Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    New Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    New Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    New Hot Water Loop Demand Splitter,  !- Name
    New Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    New Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    New Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    New Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    New Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    New Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    New Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    New Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    New Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    New Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    New Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    New Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    New Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    New Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    New Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    New Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    New Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    New Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    New Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    New Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    New Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    New Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    New Hot Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    New Hot Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    New Hot Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    New Hot Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    New Hot Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    New Hot Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    New Hot Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    New Hot Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    New Hot Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    New Hot Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    New Hot Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    New Hot Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    New Hot Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    New Hot Water Loop Demand Branch 35,  !- Outlet Branch 35 Name
    New Hot Water Loop Demand Branch 36,  !- Outlet Branch 36 Name
    New Hot Water Loop Demand Branch 37,  !- Outlet Branch 37 Name
    New Hot Water Loop Demand Branch 38,  !- Outlet Branch 38 Name
    New Hot Water Loop Demand Branch 39,  !- Outlet Branch 39 Name
    New Hot Water Loop Demand Branch 40,  !- Outlet Branch 40 Name
    New Hot Water Loop Demand Branch 41,  !- Outlet Branch 41 Name
    New Hot Water Loop Demand Branch 42,  !- Outlet Branch 42 Name
    New Hot Water Loop Demand Branch 43,  !- Outlet Branch 43 Name
    New Hot Water Loop Demand Branch 44,  !- Outlet Branch 44 Name
    New Hot Water Loop Demand Branch 45,  !- Outlet Branch 45 Name
    New Hot Water Loop Demand Branch 46,  !- Outlet Branch 46 Name
    New Hot Water Loop Demand Branch 47,  !- Outlet Branch 47 Name
    New Hot Water Loop Demand Branch 48,  !- Outlet Branch 48 Name
    New Hot Water Loop Demand Branch 49,  !- Outlet Branch 49 Name
    New Hot Water Loop Demand Branch 50,  !- Outlet Branch 50 Name
    New Hot Water Loop Demand Branch 51,  !- Outlet Branch 51 Name
    New Hot Water Loop Demand Branch 52,  !- Outlet Branch 52 Name
    New Hot Water Loop Demand Branch 53,  !- Outlet Branch 53 Name
    New Hot Water Loop Demand Branch 54,  !- Outlet Branch 54 Name
    New Hot Water Loop Demand Branch 55,  !- Outlet Branch 55 Name
    New Hot Water Loop Demand Branch 56,  !- Outlet Branch 56 Name
    New Hot Water Loop Demand Branch 57,  !- Outlet Branch 57 Name
    New Hot Water Loop Demand Branch 58,  !- Outlet Branch 58 Name
    New Hot Water Loop Demand Branch 59,  !- Outlet Branch 59 Name
    New Hot Water Loop Demand Branch 60,  !- Outlet Branch 60 Name
    New Hot Water Loop Demand Branch 61,  !- Outlet Branch 61 Name
    New Hot Water Loop Demand Branch 62,  !- Outlet Branch 62 Name
    New Hot Water Loop Demand Branch 63,  !- Outlet Branch 63 Name
    New Hot Water Loop Demand Branch 64,  !- Outlet Branch 64 Name
    New Hot Water Loop Demand Branch 65,  !- Outlet Branch 65 Name
    New Hot Water Loop Demand Branch 66,  !- Outlet Branch 66 Name
    New Hot Water Loop Demand Branch 67,  !- Outlet Branch 67 Name
    New Hot Water Loop Demand Branch 68,  !- Outlet Branch 68 Name
    New Hot Water Loop Demand Branch 69,  !- Outlet Branch 69 Name
    New Hot Water Loop Demand Branch 70,  !- Outlet Branch 70 Name
    New Hot Water Loop Demand Branch 71,  !- Outlet Branch 71 Name
    New Hot Water Loop Demand Branch 72,  !- Outlet Branch 72 Name
    New Hot Water Loop Demand Branch 73,  !- Outlet Branch 73 Name
    New Hot Water Loop Demand Branch 74,  !- Outlet Branch 74 Name
    New Hot Water Loop Demand Branch 75,  !- Outlet Branch 75 Name
    New Hot Water Loop Demand Branch 76,  !- Outlet Branch 76 Name
    New Hot Water Loop Demand Branch 77,  !- Outlet Branch 77 Name
    New Hot Water Loop Demand Branch 78,  !- Outlet Branch 78 Name
    New Hot Water Loop Demand Branch 79,  !- Outlet Branch 79 Name
    New Hot Water Loop Demand Branch 80,  !- Outlet Branch 80 Name
    New Hot Water Loop Demand Branch 81,  !- Outlet Branch 81 Name
    New Hot Water Loop Demand Branch 82,  !- Outlet Branch 82 Name
    New Hot Water Loop Demand Branch 83,  !- Outlet Branch 83 Name
    New Hot Water Loop Demand Branch 84,  !- Outlet Branch 84 Name
    New Hot Water Loop Demand Branch 85,  !- Outlet Branch 85 Name
    New Hot Water Loop Demand Branch 86,  !- Outlet Branch 86 Name
    New Hot Water Loop Demand Branch 87,  !- Outlet Branch 87 Name
    New Hot Water Loop Demand Branch 88,  !- Outlet Branch 88 Name
    New Hot Water Loop Demand Branch 89,  !- Outlet Branch 89 Name
    New Hot Water Loop Demand Branch 90,  !- Outlet Branch 90 Name
    New Hot Water Loop Demand Branch 91,  !- Outlet Branch 91 Name
    New Hot Water Loop Demand Branch 92,  !- Outlet Branch 92 Name
    New Hot Water Loop Demand Branch 93,  !- Outlet Branch 93 Name
    New Hot Water Loop Demand Branch 94,  !- Outlet Branch 94 Name
    New Hot Water Loop Demand Branch 95,  !- Outlet Branch 95 Name
    New Hot Water Loop Demand Branch 96,  !- Outlet Branch 96 Name
    New Hot Water Loop Demand Branch 97,  !- Outlet Branch 97 Name
    New Hot Water Loop Demand Branch 98,  !- Outlet Branch 98 Name
    New Hot Water Loop Demand Branch 99,  !- Outlet Branch 99 Name
    New Hot Water Loop Demand Branch 100,  !- Outlet Branch 100 Name
    New Hot Water Loop Demand Branch 101,  !- <none>
    New Hot Water Loop Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    New Hot Water Loop Demand Mixer,  !- Name
    New Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    New Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    New Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    New Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    New Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    New Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    New Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    New Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    New Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    New Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    New Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    New Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    New Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    New Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    New Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    New Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    New Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    New Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    New Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    New Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    New Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    New Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    New Hot Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    New Hot Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    New Hot Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    New Hot Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    New Hot Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    New Hot Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    New Hot Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    New Hot Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    New Hot Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    New Hot Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    New Hot Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    New Hot Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    New Hot Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    New Hot Water Loop Demand Branch 35,  !- Inlet Branch 35 Name
    New Hot Water Loop Demand Branch 36,  !- Inlet Branch 36 Name
    New Hot Water Loop Demand Branch 37,  !- Inlet Branch 37 Name
    New Hot Water Loop Demand Branch 38,  !- Inlet Branch 38 Name
    New Hot Water Loop Demand Branch 39,  !- Inlet Branch 39 Name
    New Hot Water Loop Demand Branch 40,  !- Inlet Branch 40 Name
    New Hot Water Loop Demand Branch 41,  !- Inlet Branch 41 Name
    New Hot Water Loop Demand Branch 42,  !- Inlet Branch 42 Name
    New Hot Water Loop Demand Branch 43,  !- Inlet Branch 43 Name
    New Hot Water Loop Demand Branch 44,  !- Inlet Branch 44 Name
    New Hot Water Loop Demand Branch 45,  !- Inlet Branch 45 Name
    New Hot Water Loop Demand Branch 46,  !- Inlet Branch 46 Name
    New Hot Water Loop Demand Branch 47,  !- Inlet Branch 47 Name
    New Hot Water Loop Demand Branch 48,  !- Inlet Branch 48 Name
    New Hot Water Loop Demand Branch 49,  !- Inlet Branch 49 Name
    New Hot Water Loop Demand Branch 50,  !- Inlet Branch 50 Name
    New Hot Water Loop Demand Branch 51,  !- Inlet Branch 51 Name
    New Hot Water Loop Demand Branch 52,  !- Inlet Branch 52 Name
    New Hot Water Loop Demand Branch 53,  !- Inlet Branch 53 Name
    New Hot Water Loop Demand Branch 54,  !- Inlet Branch 54 Name
    New Hot Water Loop Demand Branch 55,  !- Inlet Branch 55 Name
    New Hot Water Loop Demand Branch 56,  !- Inlet Branch 56 Name
    New Hot Water Loop Demand Branch 57,  !- Inlet Branch 57 Name
    New Hot Water Loop Demand Branch 58,  !- Inlet Branch 58 Name
    New Hot Water Loop Demand Branch 59,  !- Inlet Branch 59 Name
    New Hot Water Loop Demand Branch 60,  !- Inlet Branch 60 Name
    New Hot Water Loop Demand Branch 61,  !- Inlet Branch 61 Name
    New Hot Water Loop Demand Branch 62,  !- Inlet Branch 62 Name
    New Hot Water Loop Demand Branch 63,  !- Inlet Branch 63 Name
    New Hot Water Loop Demand Branch 64,  !- Inlet Branch 64 Name
    New Hot Water Loop Demand Branch 65,  !- Inlet Branch 65 Name
    New Hot Water Loop Demand Branch 66,  !- Inlet Branch 66 Name
    New Hot Water Loop Demand Branch 67,  !- Inlet Branch 67 Name
    New Hot Water Loop Demand Branch 68,  !- Inlet Branch 68 Name
    New Hot Water Loop Demand Branch 69,  !- Inlet Branch 69 Name
    New Hot Water Loop Demand Branch 70,  !- Inlet Branch 70 Name
    New Hot Water Loop Demand Branch 71,  !- Inlet Branch 71 Name
    New Hot Water Loop Demand Branch 72,  !- Inlet Branch 72 Name
    New Hot Water Loop Demand Branch 73,  !- Inlet Branch 73 Name
    New Hot Water Loop Demand Branch 74,  !- Inlet Branch 74 Name
    New Hot Water Loop Demand Branch 75,  !- Inlet Branch 75 Name
    New Hot Water Loop Demand Branch 76,  !- Inlet Branch 76 Name
    New Hot Water Loop Demand Branch 77,  !- Inlet Branch 77 Name
    New Hot Water Loop Demand Branch 78,  !- Inlet Branch 78 Name
    New Hot Water Loop Demand Branch 79,  !- Inlet Branch 79 Name
    New Hot Water Loop Demand Branch 80,  !- Inlet Branch 80 Name
    New Hot Water Loop Demand Branch 81,  !- Inlet Branch 81 Name
    New Hot Water Loop Demand Branch 82,  !- Inlet Branch 82 Name
    New Hot Water Loop Demand Branch 83,  !- Inlet Branch 83 Name
    New Hot Water Loop Demand Branch 84,  !- Inlet Branch 84 Name
    New Hot Water Loop Demand Branch 85,  !- Inlet Branch 85 Name
    New Hot Water Loop Demand Branch 86,  !- Inlet Branch 86 Name
    New Hot Water Loop Demand Branch 87,  !- Inlet Branch 87 Name
    New Hot Water Loop Demand Branch 88,  !- Inlet Branch 88 Name
    New Hot Water Loop Demand Branch 89,  !- Inlet Branch 89 Name
    New Hot Water Loop Demand Branch 90,  !- Inlet Branch 90 Name
    New Hot Water Loop Demand Branch 91,  !- Inlet Branch 91 Name
    New Hot Water Loop Demand Branch 92,  !- Inlet Branch 92 Name
    New Hot Water Loop Demand Branch 93,  !- Inlet Branch 93 Name
    New Hot Water Loop Demand Branch 94,  !- Inlet Branch 94 Name
    New Hot Water Loop Demand Branch 95,  !- Inlet Branch 95 Name
    New Hot Water Loop Demand Branch 96,  !- Inlet Branch 96 Name
    New Hot Water Loop Demand Branch 97,  !- Inlet Branch 97 Name
    New Hot Water Loop Demand Branch 98,  !- Inlet Branch 98 Name
    New Hot Water Loop Demand Branch 99,  !- Inlet Branch 99 Name
    New Hot Water Loop Demand Branch 100,  !- Inlet Branch 100 Name
    New Hot Water Loop Demand Branch 101,  !- <none>
    New Hot Water Loop Demand Bypass Branch;  !- <none>

  Branch,
    New Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 104,                !- Component 1 Inlet Node Name
    Node 113;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 104,                !- Inlet Node Name
    Node 113;                !- Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 106,                !- Component 1 Inlet Node Name
    Node 112;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 106,                !- Inlet Node Name
    Node 112;                !- Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1,    !- Component 1 Name
    Node 611,                !- Component 1 Inlet Node Name
    Node 612;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2,    !- Component 1 Name
    Node 617,                !- Component 1 Inlet Node Name
    Node 618;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3,    !- Component 1 Name
    Node 623,                !- Component 1 Inlet Node Name
    Node 624;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 4,    !- Component 1 Name
    Node 629,                !- Component 1 Inlet Node Name
    Node 630;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 5,    !- Component 1 Name
    Node 635,                !- Component 1 Inlet Node Name
    Node 636;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 6,    !- Component 1 Name
    Node 641,                !- Component 1 Inlet Node Name
    Node 642;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 7,    !- Component 1 Name
    Node 647,                !- Component 1 Inlet Node Name
    Node 648;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 8,    !- Component 1 Name
    Node 653,                !- Component 1 Inlet Node Name
    Node 654;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 9,    !- Component 1 Name
    Node 659,                !- Component 1 Inlet Node Name
    Node 660;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 10,   !- Component 1 Name
    Node 665,                !- Component 1 Inlet Node Name
    Node 666;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 11,   !- Component 1 Name
    Node 671,                !- Component 1 Inlet Node Name
    Node 672;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 12,   !- Component 1 Name
    Node 677,                !- Component 1 Inlet Node Name
    Node 678;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 13,   !- Component 1 Name
    Node 683,                !- Component 1 Inlet Node Name
    Node 684;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 14,   !- Component 1 Name
    Node 689,                !- Component 1 Inlet Node Name
    Node 690;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 15,   !- Component 1 Name
    Node 695,                !- Component 1 Inlet Node Name
    Node 696;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 16,   !- Component 1 Name
    Node 701,                !- Component 1 Inlet Node Name
    Node 702;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 17,   !- Component 1 Name
    Node 707,                !- Component 1 Inlet Node Name
    Node 708;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 18,   !- Component 1 Name
    Node 713,                !- Component 1 Inlet Node Name
    Node 714;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 19,   !- Component 1 Name
    Node 719,                !- Component 1 Inlet Node Name
    Node 720;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 20,   !- Component 1 Name
    Node 725,                !- Component 1 Inlet Node Name
    Node 726;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 21,   !- Component 1 Name
    Node 731,                !- Component 1 Inlet Node Name
    Node 732;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 22,   !- Component 1 Name
    Node 737,                !- Component 1 Inlet Node Name
    Node 738;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 23,   !- Component 1 Name
    Node 743,                !- Component 1 Inlet Node Name
    Node 744;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 24,   !- Component 1 Name
    Node 749,                !- Component 1 Inlet Node Name
    Node 750;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 25,   !- Component 1 Name
    Node 755,                !- Component 1 Inlet Node Name
    Node 756;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 26,   !- Component 1 Name
    Node 761,                !- Component 1 Inlet Node Name
    Node 762;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 27,   !- Component 1 Name
    Node 767,                !- Component 1 Inlet Node Name
    Node 768;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 28,   !- Component 1 Name
    Node 773,                !- Component 1 Inlet Node Name
    Node 774;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 29,   !- Component 1 Name
    Node 779,                !- Component 1 Inlet Node Name
    Node 780;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 30,   !- Component 1 Name
    Node 785,                !- Component 1 Inlet Node Name
    Node 786;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 31,   !- Component 1 Name
    Node 791,                !- Component 1 Inlet Node Name
    Node 792;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 32,   !- Component 1 Name
    Node 797,                !- Component 1 Inlet Node Name
    Node 798;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 33,   !- Component 1 Name
    Node 803,                !- Component 1 Inlet Node Name
    Node 804;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 34,   !- Component 1 Name
    Node 809,                !- Component 1 Inlet Node Name
    Node 810;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 35,   !- Component 1 Name
    Node 815,                !- Component 1 Inlet Node Name
    Node 816;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 36,   !- Component 1 Name
    Node 821,                !- Component 1 Inlet Node Name
    Node 822;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 37,   !- Component 1 Name
    Node 827,                !- Component 1 Inlet Node Name
    Node 828;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 38,   !- Component 1 Name
    Node 833,                !- Component 1 Inlet Node Name
    Node 834;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 39,   !- Component 1 Name
    Node 839,                !- Component 1 Inlet Node Name
    Node 840;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 40,   !- Component 1 Name
    Node 845,                !- Component 1 Inlet Node Name
    Node 846;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 41,   !- Component 1 Name
    Node 851,                !- Component 1 Inlet Node Name
    Node 852;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 42,   !- Component 1 Name
    Node 857,                !- Component 1 Inlet Node Name
    Node 858;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 43,   !- Component 1 Name
    Node 863,                !- Component 1 Inlet Node Name
    Node 864;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 44,   !- Component 1 Name
    Node 869,                !- Component 1 Inlet Node Name
    Node 870;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 45,   !- Component 1 Name
    Node 875,                !- Component 1 Inlet Node Name
    Node 876;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 46,   !- Component 1 Name
    Node 881,                !- Component 1 Inlet Node Name
    Node 882;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 47,   !- Component 1 Name
    Node 887,                !- Component 1 Inlet Node Name
    Node 888;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 48,   !- Component 1 Name
    Node 893,                !- Component 1 Inlet Node Name
    Node 894;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 49,   !- Component 1 Name
    Node 899,                !- Component 1 Inlet Node Name
    Node 900;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 50,   !- Component 1 Name
    Node 905,                !- Component 1 Inlet Node Name
    Node 906;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 51,   !- Component 1 Name
    Node 911,                !- Component 1 Inlet Node Name
    Node 912;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 52,   !- Component 1 Name
    Node 917,                !- Component 1 Inlet Node Name
    Node 918;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 53,   !- Component 1 Name
    Node 923,                !- Component 1 Inlet Node Name
    Node 924;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 54,   !- Component 1 Name
    Node 929,                !- Component 1 Inlet Node Name
    Node 930;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 55,   !- Component 1 Name
    Node 935,                !- Component 1 Inlet Node Name
    Node 936;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 56,   !- Component 1 Name
    Node 941,                !- Component 1 Inlet Node Name
    Node 942;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 57,   !- Component 1 Name
    Node 947,                !- Component 1 Inlet Node Name
    Node 948;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 58,   !- Component 1 Name
    Node 953,                !- Component 1 Inlet Node Name
    Node 954;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 59,   !- Component 1 Name
    Node 959,                !- Component 1 Inlet Node Name
    Node 960;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 60,   !- Component 1 Name
    Node 965,                !- Component 1 Inlet Node Name
    Node 966;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 61,   !- Component 1 Name
    Node 971,                !- Component 1 Inlet Node Name
    Node 972;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 62,   !- Component 1 Name
    Node 977,                !- Component 1 Inlet Node Name
    Node 978;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 63,   !- Component 1 Name
    Node 983,                !- Component 1 Inlet Node Name
    Node 984;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 64,   !- Component 1 Name
    Node 989,                !- Component 1 Inlet Node Name
    Node 990;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 65,   !- Component 1 Name
    Node 995,                !- Component 1 Inlet Node Name
    Node 996;                !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 66,   !- Component 1 Name
    Node 1001,               !- Component 1 Inlet Node Name
    Node 1002;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 67,   !- Component 1 Name
    Node 1007,               !- Component 1 Inlet Node Name
    Node 1008;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 68,   !- Component 1 Name
    Node 1013,               !- Component 1 Inlet Node Name
    Node 1014;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 69,   !- Component 1 Name
    Node 1019,               !- Component 1 Inlet Node Name
    Node 1020;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 70,   !- Component 1 Name
    Node 1025,               !- Component 1 Inlet Node Name
    Node 1026;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 71,   !- Component 1 Name
    Node 1031,               !- Component 1 Inlet Node Name
    Node 1032;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 72,   !- Component 1 Name
    Node 1037,               !- Component 1 Inlet Node Name
    Node 1038;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 73,   !- Component 1 Name
    Node 1043,               !- Component 1 Inlet Node Name
    Node 1044;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 74,   !- Component 1 Name
    Node 1049,               !- Component 1 Inlet Node Name
    Node 1050;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 75,   !- Component 1 Name
    Node 1055,               !- Component 1 Inlet Node Name
    Node 1056;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 76,   !- Component 1 Name
    Node 1061,               !- Component 1 Inlet Node Name
    Node 1062;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 77,   !- Component 1 Name
    Node 1067,               !- Component 1 Inlet Node Name
    Node 1068;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 78,   !- Component 1 Name
    Node 1073,               !- Component 1 Inlet Node Name
    Node 1074;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 79,   !- Component 1 Name
    Node 1079,               !- Component 1 Inlet Node Name
    Node 1080;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 80,   !- Component 1 Name
    Node 1085,               !- Component 1 Inlet Node Name
    Node 1086;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 82,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 81,   !- Component 1 Name
    Node 1091,               !- Component 1 Inlet Node Name
    Node 1092;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 83,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 82,   !- Component 1 Name
    Node 1097,               !- Component 1 Inlet Node Name
    Node 1098;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 84,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 83,   !- Component 1 Name
    Node 1103,               !- Component 1 Inlet Node Name
    Node 1104;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 85,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 84,   !- Component 1 Name
    Node 1109,               !- Component 1 Inlet Node Name
    Node 1110;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 86,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 85,   !- Component 1 Name
    Node 1115,               !- Component 1 Inlet Node Name
    Node 1116;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 87,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 86,   !- Component 1 Name
    Node 1121,               !- Component 1 Inlet Node Name
    Node 1122;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 88,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 87,   !- Component 1 Name
    Node 1127,               !- Component 1 Inlet Node Name
    Node 1128;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 89,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 88,   !- Component 1 Name
    Node 1133,               !- Component 1 Inlet Node Name
    Node 1134;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 90,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 89,   !- Component 1 Name
    Node 1139,               !- Component 1 Inlet Node Name
    Node 1140;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 91,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 90,   !- Component 1 Name
    Node 1145,               !- Component 1 Inlet Node Name
    Node 1146;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 92,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 91,   !- Component 1 Name
    Node 1151,               !- Component 1 Inlet Node Name
    Node 1152;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 93,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 92,   !- Component 1 Name
    Node 1157,               !- Component 1 Inlet Node Name
    Node 1158;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 94,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 93,   !- Component 1 Name
    Node 1163,               !- Component 1 Inlet Node Name
    Node 1164;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 95,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 94,   !- Component 1 Name
    Node 1169,               !- Component 1 Inlet Node Name
    Node 1170;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 96,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 95,   !- Component 1 Name
    Node 1175,               !- Component 1 Inlet Node Name
    Node 1176;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 97,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 96,   !- Component 1 Name
    Node 1181,               !- Component 1 Inlet Node Name
    Node 1182;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 98,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 97,   !- Component 1 Name
    Node 1187,               !- Component 1 Inlet Node Name
    Node 1188;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 99,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 98,   !- Component 1 Name
    Node 1193,               !- Component 1 Inlet Node Name
    Node 1194;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 100,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 99,   !- Component 1 Name
    Node 1199,               !- Component 1 Inlet Node Name
    Node 1200;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Branch 101,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 100,  !- Component 1 Name
    Node 1205,               !- Component 1 Inlet Node Name
    Node 1206;               !- Component 1 Outlet Node Name

  Branch,
    New Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    New Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    New Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    New Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    New Hot Water Loop Demand Bypass Pipe,  !- Name
    New Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    New Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    New Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 114,                !- Component 1 Inlet Node Name
    Node 105;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 114,                !- Inlet Node Name
    Node 105;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    New Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    New Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    New Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    New Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    New Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 1;      !- Equipment 1 Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Chicago Ohare Intl Ap,   !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    201;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    90.1-2010 - Office - OpenOffice,  !- Name
    Thermal Zone 1,          !- Zone 1 Name
    Thermal Zone 10,         !- Zone 2 Name
    Thermal Zone 100,        !- Zone 3 Name
    Thermal Zone 11,         !- Zone 4 Name
    Thermal Zone 12,         !- Zone 5 Name
    Thermal Zone 13,         !- Zone 6 Name
    Thermal Zone 14,         !- Zone 7 Name
    Thermal Zone 15,         !- Zone 8 Name
    Thermal Zone 16,         !- Zone 9 Name
    Thermal Zone 17,         !- Zone 10 Name
    Thermal Zone 18,         !- Zone 11 Name
    Thermal Zone 19,         !- Zone 12 Name
    Thermal Zone 2,          !- Zone 13 Name
    Thermal Zone 20,         !- Zone 14 Name
    Thermal Zone 21,         !- Zone 15 Name
    Thermal Zone 22,         !- Zone 16 Name
    Thermal Zone 23,         !- Zone 17 Name
    Thermal Zone 24,         !- Zone 18 Name
    Thermal Zone 25,         !- Zone 19 Name
    Thermal Zone 26,         !- Zone 20 Name
    Thermal Zone 27,         !- Zone 21 Name
    Thermal Zone 28,         !- Zone 22 Name
    Thermal Zone 29,         !- Zone 23 Name
    Thermal Zone 3,          !- Zone 24 Name
    Thermal Zone 30,         !- Zone 25 Name
    Thermal Zone 31,         !- Zone 26 Name
    Thermal Zone 32,         !- Zone 27 Name
    Thermal Zone 33,         !- Zone 28 Name
    Thermal Zone 34,         !- Zone 29 Name
    Thermal Zone 35,         !- Zone 30 Name
    Thermal Zone 36,         !- Zone 31 Name
    Thermal Zone 37,         !- Zone 32 Name
    Thermal Zone 38,         !- Zone 33 Name
    Thermal Zone 39,         !- Zone 34 Name
    Thermal Zone 4,          !- Zone 35 Name
    Thermal Zone 40,         !- Zone 36 Name
    Thermal Zone 41,         !- Zone 37 Name
    Thermal Zone 42,         !- Zone 38 Name
    Thermal Zone 43,         !- Zone 39 Name
    Thermal Zone 44,         !- Zone 40 Name
    Thermal Zone 45,         !- Zone 41 Name
    Thermal Zone 46,         !- Zone 42 Name
    Thermal Zone 47,         !- Zone 43 Name
    Thermal Zone 48,         !- Zone 44 Name
    Thermal Zone 49,         !- Zone 45 Name
    Thermal Zone 5,          !- Zone 46 Name
    Thermal Zone 50,         !- Zone 47 Name
    Thermal Zone 51,         !- Zone 48 Name
    Thermal Zone 52,         !- Zone 49 Name
    Thermal Zone 53,         !- Zone 50 Name
    Thermal Zone 54,         !- Zone 51 Name
    Thermal Zone 55,         !- Zone 52 Name
    Thermal Zone 56,         !- Zone 53 Name
    Thermal Zone 57,         !- Zone 54 Name
    Thermal Zone 58,         !- Zone 55 Name
    Thermal Zone 59,         !- Zone 56 Name
    Thermal Zone 6,          !- Zone 57 Name
    Thermal Zone 60,         !- Zone 58 Name
    Thermal Zone 61,         !- Zone 59 Name
    Thermal Zone 62,         !- Zone 60 Name
    Thermal Zone 63,         !- Zone 61 Name
    Thermal Zone 64,         !- Zone 62 Name
    Thermal Zone 65,         !- Zone 63 Name
    Thermal Zone 66,         !- Zone 64 Name
    Thermal Zone 67,         !- Zone 65 Name
    Thermal Zone 68,         !- Zone 66 Name
    Thermal Zone 69,         !- Zone 67 Name
    Thermal Zone 7,          !- Zone 68 Name
    Thermal Zone 70,         !- Zone 69 Name
    Thermal Zone 71,         !- Zone 70 Name
    Thermal Zone 72,         !- Zone 71 Name
    Thermal Zone 73,         !- Zone 72 Name
    Thermal Zone 74,         !- Zone 73 Name
    Thermal Zone 75,         !- Zone 74 Name
    Thermal Zone 76,         !- Zone 75 Name
    Thermal Zone 77,         !- Zone 76 Name
    Thermal Zone 78,         !- Zone 77 Name
    Thermal Zone 79,         !- Zone 78 Name
    Thermal Zone 8,          !- Zone 79 Name
    Thermal Zone 80,         !- Zone 80 Name
    Thermal Zone 81,         !- Zone 81 Name
    Thermal Zone 82,         !- Zone 82 Name
    Thermal Zone 83,         !- Zone 83 Name
    Thermal Zone 84,         !- Zone 84 Name
    Thermal Zone 85,         !- Zone 85 Name
    Thermal Zone 86,         !- Zone 86 Name
    Thermal Zone 87,         !- Zone 87 Name
    Thermal Zone 88,         !- Zone 88 Name
    Thermal Zone 89,         !- Zone 89 Name
    Thermal Zone 9,          !- Zone 90 Name
    Thermal Zone 90,         !- Zone 91 Name
    Thermal Zone 91,         !- Zone 92 Name
    Thermal Zone 92,         !- Zone 93 Name
    Thermal Zone 93,         !- Zone 94 Name
    Thermal Zone 94,         !- Zone 95 Name
    Thermal Zone 95,         !- Zone 96 Name
    Thermal Zone 96,         !- Zone 97 Name
    Thermal Zone 97,         !- Zone 98 Name
    Thermal Zone 98,         !- Zone 99 Name
    Thermal Zone 99;         !- Zone 100 Name

  Lights,
    90.1-2010 - Office - OpenOffice Lights,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.5486322083755,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    90.1-2010 - Office - OpenOffice People,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    90.1-2010 - Office - OpenOffice Electric Equipment,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - OpenOffice Infiltration,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226568,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Boiler Efficiency 1,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Boiler Efficiency 2,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 29,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 30,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 41,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 42,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 45,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 46,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 47,    !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 48,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 49,    !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-05,            !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 50,    !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 51,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 52,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 10, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 11, !- Name
    0.758746,                !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.027626,                !- Coefficient4 y
    0.000148716,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 12, !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 9,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 34,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 35,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 36,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 40,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 44,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 45,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 46,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 47,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 48,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 49,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 50,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 51,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 52,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 53,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 54,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 55,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 56,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 57,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 58,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 59,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 60,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 61,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 62,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 63,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 64,      !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 65,      !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 66,      !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 67,      !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 68,      !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 11,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 12,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 13,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 14,   !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 15,   !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 16,   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


  PerformancePrecisionTradeoffs,
    No;    !- Use Coil Direct Solutions
