    Node 395,                !- Relief Air Outlet Node Name
    Node 389,                !- Return Air Node Name
    Node 396,                !- Mixed Air Node Name
    Node 394,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 11,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 11 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 11 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 394;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 11 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer,  !- Name
    Node 396,                !- Mixed Air Node Name
    Node 394,                !- Outdoor Air Stream Node Name
    Node 395,                !- Relief Air Stream Node Name
    Node 389;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 396 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 390,                !- Reference Setpoint Node Name
    Node 398,                !- Fan Inlet Node Name
    Node 390,                !- Fan Outlet Node Name
    Node 396;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 11,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 669,                !- Water Inlet Node Name
    Node 670,                !- Water Outlet Node Name
    Node 396,                !- Air Inlet Node Name
    Node 397,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 397 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 390,                !- Reference Setpoint Node Name
    Node 398,                !- Fan Inlet Node Name
    Node 390,                !- Fan Outlet Node Name
    Node 397;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 11,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 647,                !- Water Inlet Node Name
    Node 648,                !- Water Outlet Node Name
    Node 397,                !- Air Inlet Node Name
    Node 398,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 398 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 390,                !- Reference Setpoint Node Name
    Node 398,                !- Fan Inlet Node Name
    Node 390,                !- Fan Outlet Node Name
    Node 398;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 11,  !- Name
    Always On Discrete 10,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 398,                !- Air Inlet Node Name
    Node 390;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 13,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 390;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 11 Node 391 Supply Path,  !- Name
    Node 391,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,  !- Name
    Node 391,                !- Inlet Node Name
    Node 399,                !- Outlet 1 Node Name
    Node 403,                !- Outlet 2 Node Name
    Node 406,                !- Outlet 3 Node Name
    Node 409,                !- Outlet 4 Node Name
    Node 412;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 11 Return Path,  !- Name
    Node 392,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 11;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,  !- Name
    Node 392,                !- Outlet Node Name
    Node 400,                !- Inlet 1 Node Name
    Node 402,                !- Inlet 2 Node Name
    Node 405,                !- Inlet 3 Node Name
    Node 408,                !- Inlet 4 Node Name
    Node 411;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 12,  !- Name
    Airflow Loop VAV Floor 12 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 12Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 12 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 413,                !- Supply Side Inlet Node Name
    Node 416,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 12 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 12 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 12 Supply Outlet Nodes,  !- Name
    Node 414;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 12 Demand Inlet Nodes,  !- Name
    Node 415;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 12,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 12 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 24,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 13;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 24,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 421,                !- Sensor Node Name
    Node 671,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 13,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 422,                !- Sensor Node Name
    Node 649,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 12Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 12 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 12 Availability Manager,  !- Name
    Always On Discrete 11;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 12 Supply Branches,  !- Name
    Airflow Loop VAV Floor 12 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 12 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12,  !- Component 1 Name
    Node 413,                !- Component 1 Inlet Node Name
    Node 420,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 12,   !- Component 2 Name
    Node 420,                !- Component 2 Inlet Node Name
    Node 421,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 12,   !- Component 3 Name
    Node 421,                !- Component 3 Inlet Node Name
    Node 422,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 12,  !- Component 4 Name
    Node 422,                !- Component 4 Inlet Node Name
    Node 414;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 12,  !- Name
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 12 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 12;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 12,  !- Name
    Node 419,                !- Relief Air Outlet Node Name
    Node 413,                !- Return Air Node Name
    Node 420,                !- Mixed Air Node Name
    Node 418,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 12 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 12 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 418;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer,  !- Name
    Node 420,                !- Mixed Air Node Name
    Node 418,                !- Outdoor Air Stream Node Name
    Node 419,                !- Relief Air Stream Node Name
    Node 413;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 420 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 414,                !- Reference Setpoint Node Name
    Node 422,                !- Fan Inlet Node Name
    Node 414,                !- Fan Outlet Node Name
    Node 420;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 12,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 671,                !- Water Inlet Node Name
    Node 672,                !- Water Outlet Node Name
    Node 420,                !- Air Inlet Node Name
    Node 421,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 421 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 414,                !- Reference Setpoint Node Name
    Node 422,                !- Fan Inlet Node Name
    Node 414,                !- Fan Outlet Node Name
    Node 421;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 12,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 649,                !- Water Inlet Node Name
    Node 650,                !- Water Outlet Node Name
    Node 421,                !- Air Inlet Node Name
    Node 422,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 422 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 414,                !- Reference Setpoint Node Name
    Node 422,                !- Fan Inlet Node Name
    Node 414,                !- Fan Outlet Node Name
    Node 422;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 12,  !- Name
    Always On Discrete 11,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 422,                !- Air Inlet Node Name
    Node 414;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 14,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 414;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 12 Node 415 Supply Path,  !- Name
    Node 415,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Node 415,                !- Inlet Node Name
    Node 423,                !- Outlet 1 Node Name
    Node 427,                !- Outlet 2 Node Name
    Node 430,                !- Outlet 3 Node Name
    Node 433,                !- Outlet 4 Node Name
    Node 436;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 12 Return Path,  !- Name
    Node 416,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Node 416,                !- Outlet Node Name
    Node 424,                !- Inlet 1 Node Name
    Node 426,                !- Inlet 2 Node Name
    Node 429,                !- Inlet 3 Node Name
    Node 432,                !- Inlet 4 Node Name
    Node 435;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 13,  !- Name
    Airflow Loop VAV Floor 13 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 13Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 13 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 437,                !- Supply Side Inlet Node Name
    Node 440,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 13 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 13 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 13 Supply Outlet Nodes,  !- Name
    Node 438;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 13 Demand Inlet Nodes,  !- Name
    Node 439;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 13,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 13 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 25,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 14;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 25,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 445,                !- Sensor Node Name
    Node 673,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 14,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 446,                !- Sensor Node Name
    Node 651,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 13Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 13 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 13 Availability Manager,  !- Name
    Always On Discrete 12;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 13 Supply Branches,  !- Name
    Airflow Loop VAV Floor 13 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 13 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13,  !- Component 1 Name
    Node 437,                !- Component 1 Inlet Node Name
    Node 444,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 13,   !- Component 2 Name
    Node 444,                !- Component 2 Inlet Node Name
    Node 445,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 13,   !- Component 3 Name
    Node 445,                !- Component 3 Inlet Node Name
    Node 446,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 13,  !- Component 4 Name
    Node 446,                !- Component 4 Inlet Node Name
    Node 438;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 13,  !- Name
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 13 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 13;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 13,  !- Name
    Node 443,                !- Relief Air Outlet Node Name
    Node 437,                !- Return Air Node Name
    Node 444,                !- Mixed Air Node Name
    Node 442,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 13,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 13 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 13 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 442;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer,  !- Name
    Node 444,                !- Mixed Air Node Name
    Node 442,                !- Outdoor Air Stream Node Name
    Node 443,                !- Relief Air Stream Node Name
    Node 437;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 444 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 438,                !- Reference Setpoint Node Name
    Node 446,                !- Fan Inlet Node Name
    Node 438,                !- Fan Outlet Node Name
    Node 444;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 13,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 673,                !- Water Inlet Node Name
    Node 674,                !- Water Outlet Node Name
    Node 444,                !- Air Inlet Node Name
    Node 445,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 445 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 438,                !- Reference Setpoint Node Name
    Node 446,                !- Fan Inlet Node Name
    Node 438,                !- Fan Outlet Node Name
    Node 445;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 13,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 651,                !- Water Inlet Node Name
    Node 652,                !- Water Outlet Node Name
    Node 445,                !- Air Inlet Node Name
    Node 446,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 446 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 438,                !- Reference Setpoint Node Name
    Node 446,                !- Fan Inlet Node Name
    Node 438,                !- Fan Outlet Node Name
    Node 446;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 13,  !- Name
    Always On Discrete 12,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 446,                !- Air Inlet Node Name
    Node 438;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 15,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 438;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 13 Node 439 Supply Path,  !- Name
    Node 439,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 13;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 13,  !- Name
    Node 439,                !- Inlet Node Name
    Node 447,                !- Outlet 1 Node Name
    Node 451,                !- Outlet 2 Node Name
    Node 454,                !- Outlet 3 Node Name
    Node 457,                !- Outlet 4 Node Name
    Node 460;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 13 Return Path,  !- Name
    Node 440,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 13;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 13,  !- Name
    Node 440,                !- Outlet Node Name
    Node 448,                !- Inlet 1 Node Name
    Node 450,                !- Inlet 2 Node Name
    Node 453,                !- Inlet 3 Node Name
    Node 456,                !- Inlet 4 Node Name
    Node 459;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 14,  !- Name
    Airflow Loop VAV Floor 14 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 14Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 14 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 461,                !- Supply Side Inlet Node Name
    Node 464,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 14 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 14 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 14 Supply Outlet Nodes,  !- Name
    Node 462;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 14 Demand Inlet Nodes,  !- Name
    Node 463;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 14,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 14 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 26,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 15;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 26,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 469,                !- Sensor Node Name
    Node 675,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 15,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 470,                !- Sensor Node Name
    Node 653,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 14Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 14 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 14 Availability Manager,  !- Name
    Always On Discrete 13;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 14 Supply Branches,  !- Name
    Airflow Loop VAV Floor 14 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 14 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14,  !- Component 1 Name
    Node 461,                !- Component 1 Inlet Node Name
    Node 468,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 14,   !- Component 2 Name
    Node 468,                !- Component 2 Inlet Node Name
    Node 469,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 14,   !- Component 3 Name
    Node 469,                !- Component 3 Inlet Node Name
    Node 470,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 14,  !- Component 4 Name
    Node 470,                !- Component 4 Inlet Node Name
    Node 462;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 14,  !- Name
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 14 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 14;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 14,  !- Name
    Node 467,                !- Relief Air Outlet Node Name
    Node 461,                !- Return Air Node Name
    Node 468,                !- Mixed Air Node Name
    Node 466,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 14,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 14 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 14 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 466;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer,  !- Name
    Node 468,                !- Mixed Air Node Name
    Node 466,                !- Outdoor Air Stream Node Name
    Node 467,                !- Relief Air Stream Node Name
    Node 461;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 468 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 462,                !- Reference Setpoint Node Name
    Node 470,                !- Fan Inlet Node Name
    Node 462,                !- Fan Outlet Node Name
    Node 468;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 14,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 675,                !- Water Inlet Node Name
    Node 676,                !- Water Outlet Node Name
    Node 468,                !- Air Inlet Node Name
    Node 469,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 469 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 462,                !- Reference Setpoint Node Name
    Node 470,                !- Fan Inlet Node Name
    Node 462,                !- Fan Outlet Node Name
    Node 469;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 14,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 653,                !- Water Inlet Node Name
    Node 654,                !- Water Outlet Node Name
    Node 469,                !- Air Inlet Node Name
    Node 470,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 470 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 462,                !- Reference Setpoint Node Name
    Node 470,                !- Fan Inlet Node Name
    Node 462,                !- Fan Outlet Node Name
    Node 470;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 14,  !- Name
    Always On Discrete 13,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 470,                !- Air Inlet Node Name
    Node 462;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 16,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 462;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 14 Node 463 Supply Path,  !- Name
    Node 463,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 14;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 14,  !- Name
    Node 463,                !- Inlet Node Name
    Node 471,                !- Outlet 1 Node Name
    Node 475,                !- Outlet 2 Node Name
    Node 478,                !- Outlet 3 Node Name
    Node 481,                !- Outlet 4 Node Name
    Node 484;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 14 Return Path,  !- Name
    Node 464,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 14;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 14,  !- Name
    Node 464,                !- Outlet Node Name
    Node 472,                !- Inlet 1 Node Name
    Node 474,                !- Inlet 2 Node Name
    Node 477,                !- Inlet 3 Node Name
    Node 480,                !- Inlet 4 Node Name
    Node 483;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 15,  !- Name
    Airflow Loop VAV Floor 15 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 15Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 15 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 485,                !- Supply Side Inlet Node Name
    Node 488,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 15 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 15 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 15 Supply Outlet Nodes,  !- Name
    Node 486;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 15 Demand Inlet Nodes,  !- Name
    Node 487;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 15,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 15 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 27,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 16;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 27,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 493,                !- Sensor Node Name
    Node 677,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 16,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 494,                !- Sensor Node Name
    Node 655,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 15Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 15 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 15 Availability Manager,  !- Name
    Always On Discrete 14;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 15 Supply Branches,  !- Name
    Airflow Loop VAV Floor 15 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 15 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15,  !- Component 1 Name
    Node 485,                !- Component 1 Inlet Node Name
    Node 492,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 15,   !- Component 2 Name
    Node 492,                !- Component 2 Inlet Node Name
    Node 493,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 15,   !- Component 3 Name
    Node 493,                !- Component 3 Inlet Node Name
    Node 494,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 15,  !- Component 4 Name
    Node 494,                !- Component 4 Inlet Node Name
    Node 486;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 15,  !- Name
    Air Loop HVAC Outdoor Air System 15 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 15 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 15 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 15 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 15;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 15,  !- Name
    Node 491,                !- Relief Air Outlet Node Name
    Node 485,                !- Return Air Node Name
    Node 492,                !- Mixed Air Node Name
    Node 490,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 15,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 15 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 15 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 490;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 15 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer,  !- Name
    Node 492,                !- Mixed Air Node Name
    Node 490,                !- Outdoor Air Stream Node Name
    Node 491,                !- Relief Air Stream Node Name
    Node 485;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 492 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 486,                !- Reference Setpoint Node Name
    Node 494,                !- Fan Inlet Node Name
    Node 486,                !- Fan Outlet Node Name
    Node 492;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 15,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 677,                !- Water Inlet Node Name
    Node 678,                !- Water Outlet Node Name
    Node 492,                !- Air Inlet Node Name
    Node 493,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 493 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 486,                !- Reference Setpoint Node Name
    Node 494,                !- Fan Inlet Node Name
    Node 486,                !- Fan Outlet Node Name
    Node 493;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 15,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 655,                !- Water Inlet Node Name
    Node 656,                !- Water Outlet Node Name
    Node 493,                !- Air Inlet Node Name
    Node 494,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 494 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 486,                !- Reference Setpoint Node Name
    Node 494,                !- Fan Inlet Node Name
    Node 486,                !- Fan Outlet Node Name
    Node 494;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 15,  !- Name
    Always On Discrete 14,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 494,                !- Air Inlet Node Name
    Node 486;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 17,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 486;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 15 Node 487 Supply Path,  !- Name
    Node 487,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 15;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 15,  !- Name
    Node 487,                !- Inlet Node Name
    Node 495,                !- Outlet 1 Node Name
    Node 499,                !- Outlet 2 Node Name
    Node 502,                !- Outlet 3 Node Name
    Node 505,                !- Outlet 4 Node Name
    Node 508;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 15 Return Path,  !- Name
    Node 488,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 15;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 15,  !- Name
    Node 488,                !- Outlet Node Name
    Node 496,                !- Inlet 1 Node Name
    Node 498,                !- Inlet 2 Node Name
    Node 501,                !- Inlet 3 Node Name
    Node 504,                !- Inlet 4 Node Name
    Node 507;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 16,  !- Name
    Airflow Loop VAV Floor 16 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 16Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 16 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 509,                !- Supply Side Inlet Node Name
    Node 512,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 16 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 16 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 16 Supply Outlet Nodes,  !- Name
    Node 510;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 16 Demand Inlet Nodes,  !- Name
    Node 511;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 16,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 16 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 28,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 17;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 28,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 517,                !- Sensor Node Name
    Node 679,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 17,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 518,                !- Sensor Node Name
    Node 657,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 16Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 16 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 16 Availability Manager,  !- Name
    Always On Discrete 15;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 16 Supply Branches,  !- Name
    Airflow Loop VAV Floor 16 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 16 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16,  !- Component 1 Name
    Node 509,                !- Component 1 Inlet Node Name
    Node 516,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 16,   !- Component 2 Name
    Node 516,                !- Component 2 Inlet Node Name
    Node 517,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 16,   !- Component 3 Name
    Node 517,                !- Component 3 Inlet Node Name
    Node 518,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 16,  !- Component 4 Name
    Node 518,                !- Component 4 Inlet Node Name
    Node 510;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 16,  !- Name
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 16 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 16;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 16,  !- Name
    Node 515,                !- Relief Air Outlet Node Name
    Node 509,                !- Return Air Node Name
    Node 516,                !- Mixed Air Node Name
    Node 514,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 16,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 16 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 16 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 514;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer,  !- Name
    Node 516,                !- Mixed Air Node Name
    Node 514,                !- Outdoor Air Stream Node Name
    Node 515,                !- Relief Air Stream Node Name
    Node 509;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 516 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 510,                !- Reference Setpoint Node Name
    Node 518,                !- Fan Inlet Node Name
    Node 510,                !- Fan Outlet Node Name
    Node 516;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 16,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 679,                !- Water Inlet Node Name
    Node 680,                !- Water Outlet Node Name
    Node 516,                !- Air Inlet Node Name
    Node 517,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 517 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 510,                !- Reference Setpoint Node Name
    Node 518,                !- Fan Inlet Node Name
    Node 510,                !- Fan Outlet Node Name
    Node 517;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 16,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 657,                !- Water Inlet Node Name
    Node 658,                !- Water Outlet Node Name
    Node 517,                !- Air Inlet Node Name
    Node 518,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 518 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 510,                !- Reference Setpoint Node Name
    Node 518,                !- Fan Inlet Node Name
    Node 510,                !- Fan Outlet Node Name
    Node 518;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 16,  !- Name
    Always On Discrete 15,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 518,                !- Air Inlet Node Name
    Node 510;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 18,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 510;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 16 Node 511 Supply Path,  !- Name
    Node 511,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 16;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 16,  !- Name
    Node 511,                !- Inlet Node Name
    Node 519,                !- Outlet 1 Node Name
    Node 523,                !- Outlet 2 Node Name
    Node 526,                !- Outlet 3 Node Name
    Node 529,                !- Outlet 4 Node Name
    Node 532;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 16 Return Path,  !- Name
    Node 512,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 16;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 16,  !- Name
    Node 512,                !- Outlet Node Name
    Node 520,                !- Inlet 1 Node Name
    Node 522,                !- Inlet 2 Node Name
    Node 525,                !- Inlet 3 Node Name
    Node 528,                !- Inlet 4 Node Name
    Node 531;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 17,  !- Name
    Airflow Loop VAV Floor 17 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 17Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 17 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 533,                !- Supply Side Inlet Node Name
    Node 536,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 17 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 17 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 17 Supply Outlet Nodes,  !- Name
    Node 534;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 17 Demand Inlet Nodes,  !- Name
    Node 535;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 17,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 17 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 29,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 18;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 29,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 541,                !- Sensor Node Name
    Node 681,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 18,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 542,                !- Sensor Node Name
    Node 659,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 17Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 17 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 17 Availability Manager,  !- Name
    Always On Discrete 16;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 17 Supply Branches,  !- Name
    Airflow Loop VAV Floor 17 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 17 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17,  !- Component 1 Name
    Node 533,                !- Component 1 Inlet Node Name
    Node 540,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 17,   !- Component 2 Name
    Node 540,                !- Component 2 Inlet Node Name
    Node 541,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 17,   !- Component 3 Name
    Node 541,                !- Component 3 Inlet Node Name
    Node 542,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 17,  !- Component 4 Name
    Node 542,                !- Component 4 Inlet Node Name
    Node 534;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 17,  !- Name
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 17 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 17;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 17,  !- Name
    Node 539,                !- Relief Air Outlet Node Name
    Node 533,                !- Return Air Node Name
    Node 540,                !- Mixed Air Node Name
    Node 538,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 17,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 17 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 17 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 538;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer,  !- Name
    Node 540,                !- Mixed Air Node Name
    Node 538,                !- Outdoor Air Stream Node Name
    Node 539,                !- Relief Air Stream Node Name
    Node 533;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 540 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 534,                !- Reference Setpoint Node Name
    Node 542,                !- Fan Inlet Node Name
    Node 534,                !- Fan Outlet Node Name
    Node 540;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 17,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 681,                !- Water Inlet Node Name
    Node 682,                !- Water Outlet Node Name
    Node 540,                !- Air Inlet Node Name
    Node 541,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 541 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 534,                !- Reference Setpoint Node Name
    Node 542,                !- Fan Inlet Node Name
    Node 534,                !- Fan Outlet Node Name
    Node 541;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 17,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 659,                !- Water Inlet Node Name
    Node 660,                !- Water Outlet Node Name
    Node 541,                !- Air Inlet Node Name
    Node 542,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 542 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 534,                !- Reference Setpoint Node Name
    Node 542,                !- Fan Inlet Node Name
    Node 534,                !- Fan Outlet Node Name
    Node 542;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 17,  !- Name
    Always On Discrete 16,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 542,                !- Air Inlet Node Name
    Node 534;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 19,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 534;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 17 Node 535 Supply Path,  !- Name
    Node 535,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 17;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 17,  !- Name
    Node 535,                !- Inlet Node Name
    Node 543,                !- Outlet 1 Node Name
    Node 547,                !- Outlet 2 Node Name
    Node 550,                !- Outlet 3 Node Name
    Node 553,                !- Outlet 4 Node Name
    Node 556;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 17 Return Path,  !- Name
    Node 536,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 17;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 17,  !- Name
    Node 536,                !- Outlet Node Name
    Node 544,                !- Inlet 1 Node Name
    Node 546,                !- Inlet 2 Node Name
    Node 549,                !- Inlet 3 Node Name
    Node 552,                !- Inlet 4 Node Name
    Node 555;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 18,  !- Name
    Airflow Loop VAV Floor 18 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 18Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 18 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 557,                !- Supply Side Inlet Node Name
    Node 560,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 18 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 18 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 18 Supply Outlet Nodes,  !- Name
    Node 558;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 18 Demand Inlet Nodes,  !- Name
    Node 559;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 18,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 18 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 30,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 19;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 30,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 565,                !- Sensor Node Name
    Node 683,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 19,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 566,                !- Sensor Node Name
    Node 661,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 18Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 18 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 18 Availability Manager,  !- Name
    Always On Discrete 17;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 18 Supply Branches,  !- Name
    Airflow Loop VAV Floor 18 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 18 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18,  !- Component 1 Name
    Node 557,                !- Component 1 Inlet Node Name
    Node 564,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 18,   !- Component 2 Name
    Node 564,                !- Component 2 Inlet Node Name
    Node 565,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 18,   !- Component 3 Name
    Node 565,                !- Component 3 Inlet Node Name
    Node 566,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 18,  !- Component 4 Name
    Node 566,                !- Component 4 Inlet Node Name
    Node 558;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 18,  !- Name
    Air Loop HVAC Outdoor Air System 18 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 18 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 18 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 18 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 18;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 18,  !- Name
    Node 563,                !- Relief Air Outlet Node Name
    Node 557,                !- Return Air Node Name
    Node 564,                !- Mixed Air Node Name
    Node 562,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 18,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 18 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 18 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 562;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 18 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer,  !- Name
    Node 564,                !- Mixed Air Node Name
    Node 562,                !- Outdoor Air Stream Node Name
    Node 563,                !- Relief Air Stream Node Name
    Node 557;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 564 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 558,                !- Reference Setpoint Node Name
    Node 566,                !- Fan Inlet Node Name
    Node 558,                !- Fan Outlet Node Name
    Node 564;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 18,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 683,                !- Water Inlet Node Name
    Node 684,                !- Water Outlet Node Name
    Node 564,                !- Air Inlet Node Name
    Node 565,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 565 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 558,                !- Reference Setpoint Node Name
    Node 566,                !- Fan Inlet Node Name
    Node 558,                !- Fan Outlet Node Name
    Node 565;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 18,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 661,                !- Water Inlet Node Name
    Node 662,                !- Water Outlet Node Name
    Node 565,                !- Air Inlet Node Name
    Node 566,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 566 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 558,                !- Reference Setpoint Node Name
    Node 566,                !- Fan Inlet Node Name
    Node 558,                !- Fan Outlet Node Name
    Node 566;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 18,  !- Name
    Always On Discrete 17,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 566,                !- Air Inlet Node Name
    Node 558;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 20,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 558;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 18 Node 559 Supply Path,  !- Name
    Node 559,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 18;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 18,  !- Name
    Node 559,                !- Inlet Node Name
    Node 567,                !- Outlet 1 Node Name
    Node 571,                !- Outlet 2 Node Name
    Node 574,                !- Outlet 3 Node Name
    Node 577,                !- Outlet 4 Node Name
    Node 580;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 18 Return Path,  !- Name
    Node 560,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 18;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 18,  !- Name
    Node 560,                !- Outlet Node Name
    Node 568,                !- Inlet 1 Node Name
    Node 570,                !- Inlet 2 Node Name
    Node 573,                !- Inlet 3 Node Name
    Node 576,                !- Inlet 4 Node Name
    Node 579;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 19,  !- Name
    Airflow Loop VAV Floor 19 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 19Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 19 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 581,                !- Supply Side Inlet Node Name
    Node 584,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 19 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 19 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 19 Supply Outlet Nodes,  !- Name
    Node 582;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 19 Demand Inlet Nodes,  !- Name
    Node 583;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 19,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 19 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 31,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 20;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 31,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 589,                !- Sensor Node Name
    Node 685,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 20,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 590,                !- Sensor Node Name
    Node 663,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 19Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 19 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 19 Availability Manager,  !- Name
    Always On Discrete 18;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 19 Supply Branches,  !- Name
    Airflow Loop VAV Floor 19 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 19 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19,  !- Component 1 Name
    Node 581,                !- Component 1 Inlet Node Name
    Node 588,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 19,   !- Component 2 Name
    Node 588,                !- Component 2 Inlet Node Name
    Node 589,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 19,   !- Component 3 Name
    Node 589,                !- Component 3 Inlet Node Name
    Node 590,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 19,  !- Component 4 Name
    Node 590,                !- Component 4 Inlet Node Name
    Node 582;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 19,  !- Name
    Air Loop HVAC Outdoor Air System 19 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 19 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 19 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 19 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 19;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 19,  !- Name
    Node 587,                !- Relief Air Outlet Node Name
    Node 581,                !- Return Air Node Name
    Node 588,                !- Mixed Air Node Name
    Node 586,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 19,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 19 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 19 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 586;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 19 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer,  !- Name
    Node 588,                !- Mixed Air Node Name
    Node 586,                !- Outdoor Air Stream Node Name
    Node 587,                !- Relief Air Stream Node Name
    Node 581;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 588 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 582,                !- Reference Setpoint Node Name
    Node 590,                !- Fan Inlet Node Name
    Node 582,                !- Fan Outlet Node Name
    Node 588;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 19,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 685,                !- Water Inlet Node Name
    Node 686,                !- Water Outlet Node Name
    Node 588,                !- Air Inlet Node Name
    Node 589,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 589 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 582,                !- Reference Setpoint Node Name
    Node 590,                !- Fan Inlet Node Name
    Node 582,                !- Fan Outlet Node Name
    Node 589;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 19,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 663,                !- Water Inlet Node Name
    Node 664,                !- Water Outlet Node Name
    Node 589,                !- Air Inlet Node Name
    Node 590,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 590 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 582,                !- Reference Setpoint Node Name
    Node 590,                !- Fan Inlet Node Name
    Node 582,                !- Fan Outlet Node Name
    Node 590;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 19,  !- Name
    Always On Discrete 18,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 590,                !- Air Inlet Node Name
    Node 582;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 21,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 582;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 19 Node 583 Supply Path,  !- Name
    Node 583,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 19;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 19,  !- Name
    Node 583,                !- Inlet Node Name
    Node 591,                !- Outlet 1 Node Name
    Node 595,                !- Outlet 2 Node Name
    Node 598,                !- Outlet 3 Node Name
    Node 601,                !- Outlet 4 Node Name
    Node 604;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 19 Return Path,  !- Name
    Node 584,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 19;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 19,  !- Name
    Node 584,                !- Outlet Node Name
    Node 592,                !- Inlet 1 Node Name
    Node 594,                !- Inlet 2 Node Name
    Node 597,                !- Inlet 3 Node Name
    Node 600,                !- Inlet 4 Node Name
    Node 603;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 2,!- Name
    Airflow Loop VAV Floor 2 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 2Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 173,                !- Supply Side Inlet Node Name
    Node 176,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 2 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 2 Supply Outlet Nodes,  !- Name
    Node 174;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 2 Demand Inlet Nodes,  !- Name
    Node 175;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 2,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 2 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 32,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 3; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 32,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 181,                !- Sensor Node Name
    Node 687,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 3, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 182,                !- Sensor Node Name
    Node 629,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 2Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 2 Availability Manager,  !- Name
    Always On Discrete 1;    !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 2 Supply Branches,  !- Name
    Airflow Loop VAV Floor 2 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 173,                !- Component 1 Inlet Node Name
    Node 180,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 2,    !- Component 2 Name
    Node 180,                !- Component 2 Inlet Node Name
    Node 181,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 2,    !- Component 3 Name
    Node 181,                !- Component 3 Inlet Node Name
    Node 182,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 2,   !- Component 4 Name
    Node 182,                !- Component 4 Inlet Node Name
    Node 174;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 179,                !- Relief Air Outlet Node Name
    Node 173,                !- Return Air Node Name
    Node 180,                !- Mixed Air Node Name
    Node 178,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 178;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 180,                !- Mixed Air Node Name
    Node 178,                !- Outdoor Air Stream Node Name
    Node 179,                !- Relief Air Stream Node Name
    Node 173;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 180 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 174,                !- Reference Setpoint Node Name
    Node 182,                !- Fan Inlet Node Name
    Node 174,                !- Fan Outlet Node Name
    Node 180;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 2,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 687,                !- Water Inlet Node Name
    Node 688,                !- Water Outlet Node Name
    Node 180,                !- Air Inlet Node Name
    Node 181,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 181 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 174,                !- Reference Setpoint Node Name
    Node 182,                !- Fan Inlet Node Name
    Node 174,                !- Fan Outlet Node Name
    Node 181;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 2,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 629,                !- Water Inlet Node Name
    Node 630,                !- Water Outlet Node Name
    Node 181,                !- Air Inlet Node Name
    Node 182,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 182 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 174,                !- Reference Setpoint Node Name
    Node 182,                !- Fan Inlet Node Name
    Node 174,                !- Fan Outlet Node Name
    Node 182;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 2,   !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 182,                !- Air Inlet Node Name
    Node 174;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 174;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 2 Node 175 Supply Path,  !- Name
    Node 175,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 175,                !- Inlet Node Name
    Node 183,                !- Outlet 1 Node Name
    Node 187,                !- Outlet 2 Node Name
    Node 190,                !- Outlet 3 Node Name
    Node 193,                !- Outlet 4 Node Name
    Node 196;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 2 Return Path,  !- Name
    Node 176,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 176,                !- Outlet Node Name
    Node 184,                !- Inlet 1 Node Name
    Node 186,                !- Inlet 2 Node Name
    Node 189,                !- Inlet 3 Node Name
    Node 192,                !- Inlet 4 Node Name
    Node 195;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 20,  !- Name
    Airflow Loop VAV Floor 20 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 20Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 20 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 605,                !- Supply Side Inlet Node Name
    Node 608,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 20 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 20 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 20 Supply Outlet Nodes,  !- Name
    Node 606;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 20 Demand Inlet Nodes,  !- Name
    Node 607;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 20,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 20 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 33,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 21;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 33,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 613,                !- Sensor Node Name
    Node 689,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 21,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 614,                !- Sensor Node Name
    Node 665,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 20Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 20 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 20 Availability Manager,  !- Name
    Always On Discrete 19;   !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 20 Supply Branches,  !- Name
    Airflow Loop VAV Floor 20 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 20 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20,  !- Component 1 Name
    Node 605,                !- Component 1 Inlet Node Name
    Node 612,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 20,   !- Component 2 Name
    Node 612,                !- Component 2 Inlet Node Name
    Node 613,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 20,   !- Component 3 Name
    Node 613,                !- Component 3 Inlet Node Name
    Node 614,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 20,  !- Component 4 Name
    Node 614,                !- Component 4 Inlet Node Name
    Node 606;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 20,  !- Name
    Air Loop HVAC Outdoor Air System 20 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 20 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 20 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 20 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 20;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 20,  !- Name
    Node 611,                !- Relief Air Outlet Node Name
    Node 605,                !- Return Air Node Name
    Node 612,                !- Mixed Air Node Name
    Node 610,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 20,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 20 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 20 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 610;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 20 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 20 Outdoor Air Mixer,  !- Name
    Node 612,                !- Mixed Air Node Name
    Node 610,                !- Outdoor Air Stream Node Name
    Node 611,                !- Relief Air Stream Node Name
    Node 605;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 612 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 606,                !- Reference Setpoint Node Name
    Node 614,                !- Fan Inlet Node Name
    Node 606,                !- Fan Outlet Node Name
    Node 612;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 20,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 689,                !- Water Inlet Node Name
    Node 690,                !- Water Outlet Node Name
    Node 612,                !- Air Inlet Node Name
    Node 613,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 613 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 606,                !- Reference Setpoint Node Name
    Node 614,                !- Fan Inlet Node Name
    Node 606,                !- Fan Outlet Node Name
    Node 613;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 20,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 665,                !- Water Inlet Node Name
    Node 666,                !- Water Outlet Node Name
    Node 613,                !- Air Inlet Node Name
    Node 614,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 614 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 606,                !- Reference Setpoint Node Name
    Node 614,                !- Fan Inlet Node Name
    Node 606,                !- Fan Outlet Node Name
    Node 614;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 20,  !- Name
    Always On Discrete 19,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 614,                !- Air Inlet Node Name
    Node 606;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 22,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 606;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 20 Node 607 Supply Path,  !- Name
    Node 607,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 20;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 20,  !- Name
    Node 607,                !- Inlet Node Name
    Node 615,                !- Outlet 1 Node Name
    Node 619,                !- Outlet 2 Node Name
    Node 622,                !- Outlet 3 Node Name
    Node 625,                !- Outlet 4 Node Name
    Node 628;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 20 Return Path,  !- Name
    Node 608,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 20;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 20,  !- Name
    Node 608,                !- Outlet Node Name
    Node 616,                !- Inlet 1 Node Name
    Node 618,                !- Inlet 2 Node Name
    Node 621,                !- Inlet 3 Node Name
    Node 624,                !- Inlet 4 Node Name
    Node 627;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 3,!- Name
    Airflow Loop VAV Floor 3 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 3Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 197,                !- Supply Side Inlet Node Name
    Node 200,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 3 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 3 Supply Outlet Nodes,  !- Name
    Node 198;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 3 Demand Inlet Nodes,  !- Name
    Node 199;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 3,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 3 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 34,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 4; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 34,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 205,                !- Sensor Node Name
    Node 691,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 4, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 206,                !- Sensor Node Name
    Node 631,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 3Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 3 Availability Manager,  !- Name
    Always On Discrete 2;    !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 3 Supply Branches,  !- Name
    Airflow Loop VAV Floor 3 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    Node 197,                !- Component 1 Inlet Node Name
    Node 204,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 3,    !- Component 2 Name
    Node 204,                !- Component 2 Inlet Node Name
    Node 205,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 3,    !- Component 3 Name
    Node 205,                !- Component 3 Inlet Node Name
    Node 206,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 3,   !- Component 4 Name
    Node 206,                !- Component 4 Inlet Node Name
    Node 198;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 203,                !- Relief Air Outlet Node Name
    Node 197,                !- Return Air Node Name
    Node 204,                !- Mixed Air Node Name
    Node 202,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 202;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    Node 204,                !- Mixed Air Node Name
    Node 202,                !- Outdoor Air Stream Node Name
    Node 203,                !- Relief Air Stream Node Name
    Node 197;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 204 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 198,                !- Reference Setpoint Node Name
    Node 206,                !- Fan Inlet Node Name
    Node 198,                !- Fan Outlet Node Name
    Node 204;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 3,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 691,                !- Water Inlet Node Name
    Node 692,                !- Water Outlet Node Name
    Node 204,                !- Air Inlet Node Name
    Node 205,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 205 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 198,                !- Reference Setpoint Node Name
    Node 206,                !- Fan Inlet Node Name
    Node 198,                !- Fan Outlet Node Name
    Node 205;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 3,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 631,                !- Water Inlet Node Name
    Node 632,                !- Water Outlet Node Name
    Node 205,                !- Air Inlet Node Name
    Node 206,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 206 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 198,                !- Reference Setpoint Node Name
    Node 206,                !- Fan Inlet Node Name
    Node 198,                !- Fan Outlet Node Name
    Node 206;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 3,   !- Name
    Always On Discrete 2,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 206,                !- Air Inlet Node Name
    Node 198;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 5,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 198;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 3 Node 199 Supply Path,  !- Name
    Node 199,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 199,                !- Inlet Node Name
    Node 207,                !- Outlet 1 Node Name
    Node 211,                !- Outlet 2 Node Name
    Node 214,                !- Outlet 3 Node Name
    Node 217,                !- Outlet 4 Node Name
    Node 220;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 3 Return Path,  !- Name
    Node 200,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 200,                !- Outlet Node Name
    Node 208,                !- Inlet 1 Node Name
    Node 210,                !- Inlet 2 Node Name
    Node 213,                !- Inlet 3 Node Name
    Node 216,                !- Inlet 4 Node Name
    Node 219;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 4,!- Name
    Airflow Loop VAV Floor 4 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 4Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 4 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 221,                !- Supply Side Inlet Node Name
    Node 224,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 4 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 4 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 4 Supply Outlet Nodes,  !- Name
    Node 222;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 4 Demand Inlet Nodes,  !- Name
    Node 223;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 4,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 4 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 35,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 5; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 35,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 229,                !- Sensor Node Name
    Node 693,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 5, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 230,                !- Sensor Node Name
    Node 633,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 4Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 4 Availability Manager,  !- Name
    Always On Discrete 3;    !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 4 Supply Branches,  !- Name
    Airflow Loop VAV Floor 4 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 4 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,  !- Component 1 Name
    Node 221,                !- Component 1 Inlet Node Name
    Node 228,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 4,    !- Component 2 Name
    Node 228,                !- Component 2 Inlet Node Name
    Node 229,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 4,    !- Component 3 Name
    Node 229,                !- Component 3 Inlet Node Name
    Node 230,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 4,   !- Component 4 Name
    Node 230,                !- Component 4 Inlet Node Name
    Node 222;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,  !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 4 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 4;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 4,!- Name
    Node 227,                !- Relief Air Outlet Node Name
    Node 221,                !- Return Air Node Name
    Node 228,                !- Mixed Air Node Name
    Node 226,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 226;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,  !- Name
    Node 228,                !- Mixed Air Node Name
    Node 226,                !- Outdoor Air Stream Node Name
    Node 227,                !- Relief Air Stream Node Name
    Node 221;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 228 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 230,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 228;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 4,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 693,                !- Water Inlet Node Name
    Node 694,                !- Water Outlet Node Name
    Node 228,                !- Air Inlet Node Name
    Node 229,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 229 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 230,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 229;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 4,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 633,                !- Water Inlet Node Name
    Node 634,                !- Water Outlet Node Name
    Node 229,                !- Air Inlet Node Name
    Node 230,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 230 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 222,                !- Reference Setpoint Node Name
    Node 230,                !- Fan Inlet Node Name
    Node 222,                !- Fan Outlet Node Name
    Node 230;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 4,   !- Name
    Always On Discrete 3,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 230,                !- Air Inlet Node Name
    Node 222;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 6,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 222;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 4 Node 223 Supply Path,  !- Name
    Node 223,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 223,                !- Inlet Node Name
    Node 231,                !- Outlet 1 Node Name
    Node 235,                !- Outlet 2 Node Name
    Node 238,                !- Outlet 3 Node Name
    Node 241,                !- Outlet 4 Node Name
    Node 244;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 4 Return Path,  !- Name
    Node 224,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 224,                !- Outlet Node Name
    Node 232,                !- Inlet 1 Node Name
    Node 234,                !- Inlet 2 Node Name
    Node 237,                !- Inlet 3 Node Name
    Node 240,                !- Inlet 4 Node Name
    Node 243;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 5,!- Name
    Airflow Loop VAV Floor 5 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 5Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 5 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 245,                !- Supply Side Inlet Node Name
    Node 248,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 5 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 5 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 5 Supply Outlet Nodes,  !- Name
    Node 246;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 5 Demand Inlet Nodes,  !- Name
    Node 247;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 5,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 5 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 36,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 6; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 36,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 253,                !- Sensor Node Name
    Node 695,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 6, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 254,                !- Sensor Node Name
    Node 635,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 5Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 5 Availability Manager,  !- Name
    Always On Discrete 4;    !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 5 Supply Branches,  !- Name
    Airflow Loop VAV Floor 5 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 5 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,  !- Component 1 Name
    Node 245,                !- Component 1 Inlet Node Name
    Node 252,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 5,    !- Component 2 Name
    Node 252,                !- Component 2 Inlet Node Name
    Node 253,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 5,    !- Component 3 Name
    Node 253,                !- Component 3 Inlet Node Name
    Node 254,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 5,   !- Component 4 Name
    Node 254,                !- Component 4 Inlet Node Name
    Node 246;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,  !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 5 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 5;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 5,!- Name
    Node 251,                !- Relief Air Outlet Node Name
    Node 245,                !- Return Air Node Name
    Node 252,                !- Mixed Air Node Name
    Node 250,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 250;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,  !- Name
    Node 252,                !- Mixed Air Node Name
    Node 250,                !- Outdoor Air Stream Node Name
    Node 251,                !- Relief Air Stream Node Name
    Node 245;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 252 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 246,                !- Reference Setpoint Node Name
    Node 254,                !- Fan Inlet Node Name
    Node 246,                !- Fan Outlet Node Name
    Node 252;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 5,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 695,                !- Water Inlet Node Name
    Node 696,                !- Water Outlet Node Name
    Node 252,                !- Air Inlet Node Name
    Node 253,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 253 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 246,                !- Reference Setpoint Node Name
    Node 254,                !- Fan Inlet Node Name
    Node 246,                !- Fan Outlet Node Name
    Node 253;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 5,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 635,                !- Water Inlet Node Name
    Node 636,                !- Water Outlet Node Name
    Node 253,                !- Air Inlet Node Name
    Node 254,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 254 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 246,                !- Reference Setpoint Node Name
    Node 254,                !- Fan Inlet Node Name
    Node 246,                !- Fan Outlet Node Name
    Node 254;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 5,   !- Name
    Always On Discrete 4,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 254,                !- Air Inlet Node Name
    Node 246;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 7,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 246;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 5 Node 247 Supply Path,  !- Name
    Node 247,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 247,                !- Inlet Node Name
    Node 255,                !- Outlet 1 Node Name
    Node 259,                !- Outlet 2 Node Name
    Node 262,                !- Outlet 3 Node Name
    Node 265,                !- Outlet 4 Node Name
    Node 268;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 5 Return Path,  !- Name
    Node 248,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 248,                !- Outlet Node Name
    Node 256,                !- Inlet 1 Node Name
    Node 258,                !- Inlet 2 Node Name
    Node 261,                !- Inlet 3 Node Name
    Node 264,                !- Inlet 4 Node Name
    Node 267;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 6,!- Name
    Airflow Loop VAV Floor 6 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 6Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 6 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 269,                !- Supply Side Inlet Node Name
    Node 272,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 6 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 6 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 6 Supply Outlet Nodes,  !- Name
    Node 270;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 6 Demand Inlet Nodes,  !- Name
    Node 271;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 6,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 6 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 37,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 7; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 37,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 277,                !- Sensor Node Name
    Node 697,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 7, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 278,                !- Sensor Node Name
    Node 637,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 6Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 6 Availability Manager,  !- Name
    Always On Discrete 5;    !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 6 Supply Branches,  !- Name
    Airflow Loop VAV Floor 6 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 6 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,  !- Component 1 Name
    Node 269,                !- Component 1 Inlet Node Name
    Node 276,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 6,    !- Component 2 Name
    Node 276,                !- Component 2 Inlet Node Name
    Node 277,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 6,    !- Component 3 Name
    Node 277,                !- Component 3 Inlet Node Name
    Node 278,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 6,   !- Component 4 Name
    Node 278,                !- Component 4 Inlet Node Name
    Node 270;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,  !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 6 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 6;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 6,!- Name
    Node 275,                !- Relief Air Outlet Node Name
    Node 269,                !- Return Air Node Name
    Node 276,                !- Mixed Air Node Name
    Node 274,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 274;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,  !- Name
    Node 276,                !- Mixed Air Node Name
    Node 274,                !- Outdoor Air Stream Node Name
    Node 275,                !- Relief Air Stream Node Name
    Node 269;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 276 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 270,                !- Reference Setpoint Node Name
    Node 278,                !- Fan Inlet Node Name
    Node 270,                !- Fan Outlet Node Name
    Node 276;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 6,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 697,                !- Water Inlet Node Name
    Node 698,                !- Water Outlet Node Name
    Node 276,                !- Air Inlet Node Name
    Node 277,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 277 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 270,                !- Reference Setpoint Node Name
    Node 278,                !- Fan Inlet Node Name
    Node 270,                !- Fan Outlet Node Name
    Node 277;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 6,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 637,                !- Water Inlet Node Name
    Node 638,                !- Water Outlet Node Name
    Node 277,                !- Air Inlet Node Name
    Node 278,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 278 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 270,                !- Reference Setpoint Node Name
    Node 278,                !- Fan Inlet Node Name
    Node 270,                !- Fan Outlet Node Name
    Node 278;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 6,   !- Name
    Always On Discrete 5,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 278,                !- Air Inlet Node Name
    Node 270;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 8,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 270;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 6 Node 271 Supply Path,  !- Name
    Node 271,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 271,                !- Inlet Node Name
    Node 279,                !- Outlet 1 Node Name
    Node 283,                !- Outlet 2 Node Name
    Node 286,                !- Outlet 3 Node Name
    Node 289,                !- Outlet 4 Node Name
    Node 292;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 6 Return Path,  !- Name
    Node 272,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 272,                !- Outlet Node Name
    Node 280,                !- Inlet 1 Node Name
    Node 282,                !- Inlet 2 Node Name
    Node 285,                !- Inlet 3 Node Name
    Node 288,                !- Inlet 4 Node Name
    Node 291;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 7,!- Name
    Airflow Loop VAV Floor 7 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 7Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 7 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 293,                !- Supply Side Inlet Node Name
    Node 296,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 7 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 7 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 7 Supply Outlet Nodes,  !- Name
    Node 294;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 7 Demand Inlet Nodes,  !- Name
    Node 295;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 7,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 7 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 38,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 8; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 38,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 301,                !- Sensor Node Name
    Node 699,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 8, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 302,                !- Sensor Node Name
    Node 639,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 7Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 7 Availability Manager,  !- Name
    Always On Discrete 6;    !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 7 Supply Branches,  !- Name
    Airflow Loop VAV Floor 7 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 7 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7,  !- Component 1 Name
    Node 293,                !- Component 1 Inlet Node Name
    Node 300,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 7,    !- Component 2 Name
    Node 300,                !- Component 2 Inlet Node Name
    Node 301,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 7,    !- Component 3 Name
    Node 301,                !- Component 3 Inlet Node Name
    Node 302,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 7,   !- Component 4 Name
    Node 302,                !- Component 4 Inlet Node Name
    Node 294;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 7,  !- Name
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 7 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 7;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 7,!- Name
    Node 299,                !- Relief Air Outlet Node Name
    Node 293,                !- Return Air Node Name
    Node 300,                !- Mixed Air Node Name
    Node 298,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 7 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 7 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 298;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer,  !- Name
    Node 300,                !- Mixed Air Node Name
    Node 298,                !- Outdoor Air Stream Node Name
    Node 299,                !- Relief Air Stream Node Name
    Node 293;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 300 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 294,                !- Reference Setpoint Node Name
    Node 302,                !- Fan Inlet Node Name
    Node 294,                !- Fan Outlet Node Name
    Node 300;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 7,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 699,                !- Water Inlet Node Name
    Node 700,                !- Water Outlet Node Name
    Node 300,                !- Air Inlet Node Name
    Node 301,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 301 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 294,                !- Reference Setpoint Node Name
    Node 302,                !- Fan Inlet Node Name
    Node 294,                !- Fan Outlet Node Name
    Node 301;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 7,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 639,                !- Water Inlet Node Name
    Node 640,                !- Water Outlet Node Name
    Node 301,                !- Air Inlet Node Name
    Node 302,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 302 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 294,                !- Reference Setpoint Node Name
    Node 302,                !- Fan Inlet Node Name
    Node 294,                !- Fan Outlet Node Name
    Node 302;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 7,   !- Name
    Always On Discrete 6,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 302,                !- Air Inlet Node Name
    Node 294;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 9,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 294;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 7 Node 295 Supply Path,  !- Name
    Node 295,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 295,                !- Inlet Node Name
    Node 303,                !- Outlet 1 Node Name
    Node 307,                !- Outlet 2 Node Name
    Node 310,                !- Outlet 3 Node Name
    Node 313,                !- Outlet 4 Node Name
    Node 316;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 7 Return Path,  !- Name
    Node 296,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 296,                !- Outlet Node Name
    Node 304,                !- Inlet 1 Node Name
    Node 306,                !- Inlet 2 Node Name
    Node 309,                !- Inlet 3 Node Name
    Node 312,                !- Inlet 4 Node Name
    Node 315;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 8,!- Name
    Airflow Loop VAV Floor 8 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 8Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 8 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 317,                !- Supply Side Inlet Node Name
    Node 320,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 8 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 8 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 8 Supply Outlet Nodes,  !- Name
    Node 318;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 8 Demand Inlet Nodes,  !- Name
    Node 319;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 8,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 8 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 39,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 9; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 39,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 325,                !- Sensor Node Name
    Node 701,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 9, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 326,                !- Sensor Node Name
    Node 641,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 8Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 8 Availability Manager,  !- Name
    Always On Discrete 7;    !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 8 Supply Branches,  !- Name
    Airflow Loop VAV Floor 8 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 8 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8,  !- Component 1 Name
    Node 317,                !- Component 1 Inlet Node Name
    Node 324,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 8,    !- Component 2 Name
    Node 324,                !- Component 2 Inlet Node Name
    Node 325,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 8,    !- Component 3 Name
    Node 325,                !- Component 3 Inlet Node Name
    Node 326,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 8,   !- Component 4 Name
    Node 326,                !- Component 4 Inlet Node Name
    Node 318;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 8,  !- Name
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 8 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 8;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 8,!- Name
    Node 323,                !- Relief Air Outlet Node Name
    Node 317,                !- Return Air Node Name
    Node 324,                !- Mixed Air Node Name
    Node 322,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 8 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 8 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 322;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer,  !- Name
    Node 324,                !- Mixed Air Node Name
    Node 322,                !- Outdoor Air Stream Node Name
    Node 323,                !- Relief Air Stream Node Name
    Node 317;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 324 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 318,                !- Reference Setpoint Node Name
    Node 326,                !- Fan Inlet Node Name
    Node 318,                !- Fan Outlet Node Name
    Node 324;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 8,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 701,                !- Water Inlet Node Name
    Node 702,                !- Water Outlet Node Name
    Node 324,                !- Air Inlet Node Name
    Node 325,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 325 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 318,                !- Reference Setpoint Node Name
    Node 326,                !- Fan Inlet Node Name
    Node 318,                !- Fan Outlet Node Name
    Node 325;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 8,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 641,                !- Water Inlet Node Name
    Node 642,                !- Water Outlet Node Name
    Node 325,                !- Air Inlet Node Name
    Node 326,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 326 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 318,                !- Reference Setpoint Node Name
    Node 326,                !- Fan Inlet Node Name
    Node 318,                !- Fan Outlet Node Name
    Node 326;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 8,   !- Name
    Always On Discrete 7,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 326,                !- Air Inlet Node Name
    Node 318;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 10,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 318;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 8 Node 319 Supply Path,  !- Name
    Node 319,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 319,                !- Inlet Node Name
    Node 327,                !- Outlet 1 Node Name
    Node 331,                !- Outlet 2 Node Name
    Node 334,                !- Outlet 3 Node Name
    Node 337,                !- Outlet 4 Node Name
    Node 340;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 8 Return Path,  !- Name
    Node 320,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 320,                !- Outlet Node Name
    Node 328,                !- Inlet 1 Node Name
    Node 330,                !- Inlet 2 Node Name
    Node 333,                !- Inlet 3 Node Name
    Node 336,                !- Inlet 4 Node Name
    Node 339;                !- Inlet 5 Node Name

  AirLoopHVAC,
    Airflow Loop VAV Floor 9,!- Name
    Airflow Loop VAV Floor 9 Controllers,  !- Controller List Name
    Airflow Loop VAV Floor 9Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Airflow Loop VAV Floor 9 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 341,                !- Supply Side Inlet Node Name
    Node 344,                !- Demand Side Outlet Node Name
    Airflow Loop VAV Floor 9 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Airflow Loop VAV Floor 9 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Airflow Loop VAV Floor 9 Supply Outlet Nodes,  !- Name
    Node 342;                !- Node 1 Name

  NodeList,
    Airflow Loop VAV Floor 9 Demand Inlet Nodes,  !- Name
    Node 343;                !- Node 1 Name

  Sizing:System,
    Airflow Loop VAV Floor 9,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Airflow Loop VAV Floor 9 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 40,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 10;!- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 40,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 349,                !- Sensor Node Name
    Node 703,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 10,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 350,                !- Sensor Node Name
    Node 643,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Airflow Loop VAV Floor 9Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Airflow Loop VAV Floor 9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Airflow Loop VAV Floor 9 Availability Manager,  !- Name
    Always On Discrete 8;    !- Schedule Name

  BranchList,
    Airflow Loop VAV Floor 9 Supply Branches,  !- Name
    Airflow Loop VAV Floor 9 Main Branch;  !- Branch 1 Name

  Branch,
    Airflow Loop VAV Floor 9 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9,  !- Component 1 Name
    Node 341,                !- Component 1 Inlet Node Name
    Node 348,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 9,    !- Component 2 Name
    Node 348,                !- Component 2 Inlet Node Name
    Node 349,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 9,    !- Component 3 Name
    Node 349,                !- Component 3 Inlet Node Name
    Node 350,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 9,   !- Component 4 Name
    Node 350,                !- Component 4 Inlet Node Name
    Node 342;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 9,  !- Name
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 9 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 9;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 9,!- Name
    Node 347,                !- Relief Air Outlet Node Name
    Node 341,                !- Return Air Node Name
    Node 348,                !- Mixed Air Node Name
    Node 346,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 9 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 9 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 346;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer,  !- Name
    Node 348,                !- Mixed Air Node Name
    Node 346,                !- Outdoor Air Stream Node Name
    Node 347,                !- Relief Air Stream Node Name
    Node 341;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 348 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 342,                !- Reference Setpoint Node Name
    Node 350,                !- Fan Inlet Node Name
    Node 342,                !- Fan Outlet Node Name
    Node 348;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 9,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 703,                !- Water Inlet Node Name
    Node 704,                !- Water Outlet Node Name
    Node 348,                !- Air Inlet Node Name
    Node 349,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 349 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 342,                !- Reference Setpoint Node Name
    Node 350,                !- Fan Inlet Node Name
    Node 342,                !- Fan Outlet Node Name
    Node 349;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 9,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 643,                !- Water Inlet Node Name
    Node 644,                !- Water Outlet Node Name
    Node 349,                !- Air Inlet Node Name
    Node 350,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 350 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 342,                !- Reference Setpoint Node Name
    Node 350,                !- Fan Inlet Node Name
    Node 342,                !- Fan Outlet Node Name
    Node 350;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 9,   !- Name
    Always On Discrete 8,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 350,                !- Air Inlet Node Name
    Node 342;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 11,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 342;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Airflow Loop VAV Floor 9 Node 343 Supply Path,  !- Name
    Node 343,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 343,                !- Inlet Node Name
    Node 351,                !- Outlet 1 Node Name
    Node 355,                !- Outlet 2 Node Name
    Node 358,                !- Outlet 3 Node Name
    Node 361,                !- Outlet 4 Node Name
    Node 364;                !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    Airflow Loop VAV Floor 9 Return Path,  !- Name
    Node 344,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 344,                !- Outlet Node Name
    Node 352,                !- Inlet 1 Node Name
    Node 354,                !- Inlet 2 Node Name
    Node 357,                !- Inlet 3 Node Name
    Node 360,                !- Inlet 4 Node Name
    Node 363;                !- Inlet 5 Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 128,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 127,                !- Plant Side Inlet Node Name
    Node 128,                !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 130,                !- Demand Side Inlet Node Name
    Node 131,                !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67,                    !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 2,   !- Component 1 Name
    Node 127,                !- Component 1 Inlet Node Name
    Node 133;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 2,   !- Name
    Node 127,                !- Inlet Node Name
    Node 133,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 129,                !- Component 1 Inlet Node Name
    Node 134;                !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Chiller Electric EIR 1,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 3,     !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 2,       !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 129,                !- Chilled Water Inlet Node Name
    Node 134,                !- Chilled Water Outlet Node Name
    Node 151,                !- Condenser Inlet Node Name
    Node 157,                !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 135,                !- Component 1 Inlet Node Name
    Node 136;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 135,                !- Inlet Node Name
    Node 136;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 137,                !- Component 1 Inlet Node Name
    Node 128;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 137,                !- Inlet Node Name
    Node 128;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,  !- Name
    Temperature,             !- Control Variable
    Chilled_Water_Temperature 1,  !- Schedule Name
    Node 128;                !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    Chilled Water Loop Demand Branch 5,  !- Branch 6 Name
    Chilled Water Loop Demand Branch 6,  !- Branch 7 Name
    Chilled Water Loop Demand Branch 7,  !- Branch 8 Name
    Chilled Water Loop Demand Branch 8,  !- Branch 9 Name
    Chilled Water Loop Demand Branch 9,  !- Branch 10 Name
    Chilled Water Loop Demand Branch 10,  !- Branch 11 Name
    Chilled Water Loop Demand Branch 11,  !- Branch 12 Name
    Chilled Water Loop Demand Branch 12,  !- Branch 13 Name
    Chilled Water Loop Demand Branch 13,  !- Branch 14 Name
    Chilled Water Loop Demand Branch 14,  !- Branch 15 Name
    Chilled Water Loop Demand Branch 15,  !- Branch 16 Name
    Chilled Water Loop Demand Branch 16,  !- Branch 17 Name
    Chilled Water Loop Demand Branch 17,  !- Branch 18 Name
    Chilled Water Loop Demand Branch 18,  !- Branch 19 Name
    Chilled Water Loop Demand Branch 19,  !- Branch 20 Name
    Chilled Water Loop Demand Branch 20,  !- Branch 21 Name
    Chilled Water Loop Demand Branch 21,  !- Branch 22 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 23 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 24 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Chilled Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Chilled Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Chilled Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Chilled Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Chilled Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Chilled Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Chilled Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Chilled Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Chilled Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Chilled Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Chilled Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Chilled Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Chilled Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Chilled Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Chilled Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Chilled Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 22 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Chilled Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Chilled Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Chilled Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Chilled Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Chilled Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Chilled Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Chilled Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Chilled Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Chilled Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Chilled Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Chilled Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Chilled Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Chilled Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Chilled Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Chilled Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Chilled Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 22 Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 130,                !- Component 1 Inlet Node Name
    Node 144;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 130,                !- Inlet Node Name
    Node 144;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 132,                !- Component 1 Inlet Node Name
    Node 138;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 140,                !- Component 1 Inlet Node Name
    Node 141;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 140,                !- Inlet Node Name
    Node 141;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 10,   !- Component 1 Name
    Node 667,                !- Component 1 Inlet Node Name
    Node 668;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 11,   !- Component 1 Name
    Node 669,                !- Component 1 Inlet Node Name
    Node 670;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 12,   !- Component 1 Name
    Node 671,                !- Component 1 Inlet Node Name
    Node 672;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 13,   !- Component 1 Name
    Node 673,                !- Component 1 Inlet Node Name
    Node 674;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 14,   !- Component 1 Name
    Node 675,                !- Component 1 Inlet Node Name
    Node 676;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 15,   !- Component 1 Name
    Node 677,                !- Component 1 Inlet Node Name
    Node 678;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 16,   !- Component 1 Name
    Node 679,                !- Component 1 Inlet Node Name
    Node 680;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 17,   !- Component 1 Name
    Node 681,                !- Component 1 Inlet Node Name
    Node 682;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 18,   !- Component 1 Name
    Node 683,                !- Component 1 Inlet Node Name
    Node 684;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 19,   !- Component 1 Name
    Node 685,                !- Component 1 Inlet Node Name
    Node 686;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 2,    !- Component 1 Name
    Node 687,                !- Component 1 Inlet Node Name
    Node 688;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 20,   !- Component 1 Name
    Node 689,                !- Component 1 Inlet Node Name
    Node 690;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 3,    !- Component 1 Name
    Node 691,                !- Component 1 Inlet Node Name
    Node 692;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 4,    !- Component 1 Name
    Node 693,                !- Component 1 Inlet Node Name
    Node 694;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 5,    !- Component 1 Name
    Node 695,                !- Component 1 Inlet Node Name
    Node 696;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 6,    !- Component 1 Name
    Node 697,                !- Component 1 Inlet Node Name
    Node 698;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 7,    !- Component 1 Name
    Node 699,                !- Component 1 Inlet Node Name
    Node 700;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 8,    !- Component 1 Name
    Node 701,                !- Component 1 Inlet Node Name
    Node 702;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 9,    !- Component 1 Name
    Node 703,                !- Component 1 Inlet Node Name
    Node 704;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 145,                !- Component 1 Inlet Node Name
    Node 131;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 145,                !- Inlet Node Name
    Node 131;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller Electric EIR 1;  !- Equipment 1 Name

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 147,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 146,                !- Plant Side Inlet Node Name
    Node 147,                !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 149,                !- Demand Side Inlet Node Name
    Node 150,                !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 3,   !- Component 1 Name
    Node 146,                !- Component 1 Inlet Node Name
    Node 156;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 3,   !- Name
    Node 146,                !- Inlet Node Name
    Node 156,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower Single Speed 1,  !- Component 1 Name
    Node 148,                !- Component 1 Inlet Node Name
    Node 152;                !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,  !- Name
    Node 148,                !- Water Inlet Node Name
    Node 152,                !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 11,       !- Component 1 Name
    Node 153,                !- Component 1 Inlet Node Name
    Node 154;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 11,       !- Name
    Node 153,                !- Inlet Node Name
    Node 154;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 12,       !- Component 1 Name
    Node 155,                !- Component 1 Inlet Node Name
    Node 147;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 12,       !- Name
    Node 155,                !- Inlet Node Name
    Node 147;                !- Outlet Node Name

  SetpointManager:FollowOutdoorAirTemperature,
    Setpoint Manager Follow Outdoor Air Temperature 1,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    1.5,                     !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    6,                       !- Minimum Setpoint Temperature {C}
    Node 147;                !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 14,       !- Component 1 Name
    Node 149,                !- Component 1 Inlet Node Name
    Node 160;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 14,       !- Name
    Node 149,                !- Inlet Node Name
    Node 160;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 151,                !- Component 1 Inlet Node Name
    Node 157;                !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 13,       !- Component 1 Name
    Node 158,                !- Component 1 Inlet Node Name
    Node 159;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 13,       !- Name
    Node 158,                !- Inlet Node Name
    Node 159;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 15,       !- Component 1 Name
    Node 161,                !- Component 1 Inlet Node Name
    Node 150;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 15,       !- Name
    Node 161,                !- Inlet Node Name
    Node 150;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower Single Speed 1;  !- Equipment 1 Name

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 112,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 111,                !- Plant Side Inlet Node Name
    Node 112,                !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 114,                !- Demand Side Inlet Node Name
    Node 115,                !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 111,                !- Component 1 Inlet Node Name
    Node 117;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 111,                !- Inlet Node Name
    Node 117,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 1,      !- Component 1 Name
    Node 113,                !- Component 1 Inlet Node Name
    Node 118;                !- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler Hot Water 1,      !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency 1,     !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 113,                !- Boiler Water Inlet Node Name
    Node 118,                !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    Boiler Efficiency 1,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 119,                !- Component 1 Inlet Node Name
    Node 120;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 119,                !- Inlet Node Name
    Node 120;                !- Outlet Node Name

  Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 126,                !- Component 1 Inlet Node Name
    Node 112;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 126,                !- Inlet Node Name
    Node 112;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Hot_Water_Temperature 1, !- Schedule Name
    Node 112;                !- Setpoint Node or NodeList Name

  BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 23 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 24 Name

  ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 22 Name

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 22 Name

  Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 114,                !- Component 1 Inlet Node Name
    Node 125;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 114,                !- Inlet Node Name
    Node 125;                !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 116,                !- Component 1 Inlet Node Name
    Node 121;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 116,                !- Inlet Node Name
    Node 121;                !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1,    !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 123;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2,    !- Component 1 Name
    Node 629,                !- Component 1 Inlet Node Name
    Node 630;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3,    !- Component 1 Name
    Node 631,                !- Component 1 Inlet Node Name
    Node 632;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 4,    !- Component 1 Name
    Node 633,                !- Component 1 Inlet Node Name
    Node 634;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 5,    !- Component 1 Name
    Node 635,                !- Component 1 Inlet Node Name
    Node 636;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 6,    !- Component 1 Name
    Node 637,                !- Component 1 Inlet Node Name
    Node 638;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 7,    !- Component 1 Name
    Node 639,                !- Component 1 Inlet Node Name
    Node 640;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 8,    !- Component 1 Name
    Node 641,                !- Component 1 Inlet Node Name
    Node 642;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 9,    !- Component 1 Name
    Node 643,                !- Component 1 Inlet Node Name
    Node 644;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 10,   !- Component 1 Name
    Node 645,                !- Component 1 Inlet Node Name
    Node 646;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 11,   !- Component 1 Name
    Node 647,                !- Component 1 Inlet Node Name
    Node 648;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 12,   !- Component 1 Name
    Node 649,                !- Component 1 Inlet Node Name
    Node 650;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 13,   !- Component 1 Name
    Node 651,                !- Component 1 Inlet Node Name
    Node 652;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 14,   !- Component 1 Name
    Node 653,                !- Component 1 Inlet Node Name
    Node 654;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 15,   !- Component 1 Name
    Node 655,                !- Component 1 Inlet Node Name
    Node 656;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 16,   !- Component 1 Name
    Node 657,                !- Component 1 Inlet Node Name
    Node 658;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 17,   !- Component 1 Name
    Node 659,                !- Component 1 Inlet Node Name
    Node 660;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 18,   !- Component 1 Name
    Node 661,                !- Component 1 Inlet Node Name
    Node 662;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 19,   !- Component 1 Name
    Node 663,                !- Component 1 Inlet Node Name
    Node 664;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 20,   !- Component 1 Name
    Node 665,                !- Component 1 Inlet Node Name
    Node 666;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 124,                !- Component 1 Inlet Node Name
    Node 115;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 124,                !- Inlet Node Name
    Node 115;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 1;      !- Equipment 1 Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Chicago Ohare Intl Ap,   !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    201;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    90.1-2010 - Office - OpenOffice,  !- Name
    Thermal Zone 1,          !- Zone 1 Name
    Thermal Zone 10,         !- Zone 2 Name
    Thermal Zone 100,        !- Zone 3 Name
    Thermal Zone 11,         !- Zone 4 Name
    Thermal Zone 12,         !- Zone 5 Name
    Thermal Zone 13,         !- Zone 6 Name
    Thermal Zone 14,         !- Zone 7 Name
    Thermal Zone 15,         !- Zone 8 Name
    Thermal Zone 16,         !- Zone 9 Name
    Thermal Zone 17,         !- Zone 10 Name
    Thermal Zone 18,         !- Zone 11 Name
    Thermal Zone 19,         !- Zone 12 Name
    Thermal Zone 2,          !- Zone 13 Name
    Thermal Zone 20,         !- Zone 14 Name
    Thermal Zone 21,         !- Zone 15 Name
    Thermal Zone 22,         !- Zone 16 Name
    Thermal Zone 23,         !- Zone 17 Name
    Thermal Zone 24,         !- Zone 18 Name
    Thermal Zone 25,         !- Zone 19 Name
    Thermal Zone 26,         !- Zone 20 Name
    Thermal Zone 27,         !- Zone 21 Name
    Thermal Zone 28,         !- Zone 22 Name
    Thermal Zone 29,         !- Zone 23 Name
    Thermal Zone 3,          !- Zone 24 Name
    Thermal Zone 30,         !- Zone 25 Name
    Thermal Zone 31,         !- Zone 26 Name
    Thermal Zone 32,         !- Zone 27 Name
    Thermal Zone 33,         !- Zone 28 Name
    Thermal Zone 34,         !- Zone 29 Name
    Thermal Zone 35,         !- Zone 30 Name
    Thermal Zone 36,         !- Zone 31 Name
    Thermal Zone 37,         !- Zone 32 Name
    Thermal Zone 38,         !- Zone 33 Name
    Thermal Zone 39,         !- Zone 34 Name
    Thermal Zone 4,          !- Zone 35 Name
    Thermal Zone 40,         !- Zone 36 Name
    Thermal Zone 41,         !- Zone 37 Name
    Thermal Zone 42,         !- Zone 38 Name
    Thermal Zone 43,         !- Zone 39 Name
    Thermal Zone 44,         !- Zone 40 Name
    Thermal Zone 45,         !- Zone 41 Name
    Thermal Zone 46,         !- Zone 42 Name
    Thermal Zone 47,         !- Zone 43 Name
    Thermal Zone 48,         !- Zone 44 Name
    Thermal Zone 49,         !- Zone 45 Name
    Thermal Zone 5,          !- Zone 46 Name
    Thermal Zone 50,         !- Zone 47 Name
    Thermal Zone 51,         !- Zone 48 Name
    Thermal Zone 52,         !- Zone 49 Name
    Thermal Zone 53,         !- Zone 50 Name
    Thermal Zone 54,         !- Zone 51 Name
    Thermal Zone 55,         !- Zone 52 Name
    Thermal Zone 56,         !- Zone 53 Name
    Thermal Zone 57,         !- Zone 54 Name
    Thermal Zone 58,         !- Zone 55 Name
    Thermal Zone 59,         !- Zone 56 Name
    Thermal Zone 6,          !- Zone 57 Name
    Thermal Zone 60,         !- Zone 58 Name
    Thermal Zone 61,         !- Zone 59 Name
    Thermal Zone 62,         !- Zone 60 Name
    Thermal Zone 63,         !- Zone 61 Name
    Thermal Zone 64,         !- Zone 62 Name
    Thermal Zone 65,         !- Zone 63 Name
    Thermal Zone 66,         !- Zone 64 Name
    Thermal Zone 67,         !- Zone 65 Name
    Thermal Zone 68,         !- Zone 66 Name
    Thermal Zone 69,         !- Zone 67 Name
    Thermal Zone 7,          !- Zone 68 Name
    Thermal Zone 70,         !- Zone 69 Name
    Thermal Zone 71,         !- Zone 70 Name
    Thermal Zone 72,         !- Zone 71 Name
    Thermal Zone 73,         !- Zone 72 Name
    Thermal Zone 74,         !- Zone 73 Name
    Thermal Zone 75,         !- Zone 74 Name
    Thermal Zone 76,         !- Zone 75 Name
    Thermal Zone 77,         !- Zone 76 Name
    Thermal Zone 78,         !- Zone 77 Name
    Thermal Zone 79,         !- Zone 78 Name
    Thermal Zone 8,          !- Zone 79 Name
    Thermal Zone 80,         !- Zone 80 Name
    Thermal Zone 81,         !- Zone 81 Name
    Thermal Zone 82,         !- Zone 82 Name
    Thermal Zone 83,         !- Zone 83 Name
    Thermal Zone 84,         !- Zone 84 Name
    Thermal Zone 85,         !- Zone 85 Name
    Thermal Zone 86,         !- Zone 86 Name
    Thermal Zone 87,         !- Zone 87 Name
    Thermal Zone 88,         !- Zone 88 Name
    Thermal Zone 89,         !- Zone 89 Name
    Thermal Zone 9,          !- Zone 90 Name
    Thermal Zone 90,         !- Zone 91 Name
    Thermal Zone 91,         !- Zone 92 Name
    Thermal Zone 92,         !- Zone 93 Name
    Thermal Zone 93,         !- Zone 94 Name
    Thermal Zone 94,         !- Zone 95 Name
    Thermal Zone 95,         !- Zone 96 Name
    Thermal Zone 96,         !- Zone 97 Name
    Thermal Zone 97,         !- Zone 98 Name
    Thermal Zone 98,         !- Zone 99 Name
    Thermal Zone 99;         !- Zone 100 Name

  Lights,
    90.1-2010 - Office - OpenOffice Lights,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.5486322083755,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    90.1-2010 - Office - OpenOffice People,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    90.1-2010 - Office - OpenOffice Electric Equipment,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - OpenOffice Infiltration,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226568,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


  PerformancePrecisionTradeoffs,
    No;    !- Use Coil Direct Solutions
