    Node 1263;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 90 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 90 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 90 Outdoor Air Mixer,  !- Name
    Node 1265,               !- Mixed Air Node Name
    Node 1263,               !- Outdoor Air Stream Node Name
    Node 1264,               !- Relief Air Stream Node Name
    Node 1258;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1265 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1259,               !- Reference Setpoint Node Name
    Node 1268,               !- Fan Inlet Node Name
    Node 1259,               !- Fan Outlet Node Name
    Node 1265;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 27 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1265,               !- DX Cooling Coil System Inlet Node Name
    Node 1266,               !- DX Cooling Coil System Outlet Node Name
    Node 1266,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 27 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 179,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 446,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 180,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 447,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 448,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1266 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1259,               !- Reference Setpoint Node Name
    Node 1268,               !- Fan Inlet Node Name
    Node 1259,               !- Fan Outlet Node Name
    Node 1266;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 27 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1265,               !- Air Inlet Node Name
    Node 1266,               !- Air Outlet Node Name
    Curve Biquadratic 179,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 446,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 180,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 447,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 448,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 27 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 27 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 27 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1266,               !- Air Inlet Node Name
    Node 1267,               !- Air Outlet Node Name
    Curve Cubic 268,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 269,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 270,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 449,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 450,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 268,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 269,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 270,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 449,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 450,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1267 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1259,               !- Reference Setpoint Node Name
    Node 1268,               !- Fan Inlet Node Name
    Node 1259,               !- Fan Outlet Node Name
    Node 1267;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 90,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1267,               !- Air Inlet Node Name
    Node 1268,               !- Air Outlet Node Name
    Node 1259;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1268 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1259,               !- Reference Setpoint Node Name
    Node 1268,               !- Fan Inlet Node Name
    Node 1259,               !- Fan Outlet Node Name
    Node 1268;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 27 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1268,               !- Air Inlet Node Name
    Node 1259;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 90,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 27,         !- Control Zone Name
    Node 27,                 !- Zone Node Name
    Node 1262,               !- Zone Inlet Node Name
    Node 1259;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 27 AirLoop Node 1260 Supply Path,  !- Name
    Node 1260,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 90;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 90,  !- Name
    Node 1260,               !- Inlet Node Name
    Node 1269;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 27 AirLoop Return Path,  !- Name
    Node 1261,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 90;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 90,  !- Name
    Node 1261,               !- Outlet Node Name
    Node 1270;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 28 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 28 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 28 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 972,                !- Supply Side Inlet Node Name
    Node 975,                !- Demand Side Outlet Node Name
    Thermal Zone 28 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 28 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 28 AirLoop Supply Outlet Nodes,  !- Name
    Node 973;                !- Node 1 Name

  NodeList,
    Thermal Zone 28 AirLoop Demand Inlet Nodes,  !- Name
    Node 974;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 28 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 28 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 28 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 28 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 28 AirLoop Supply Branches,  !- Name
    Thermal Zone 28 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 28 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 68,  !- Component 1 Name
    Node 972,                !- Component 1 Inlet Node Name
    Node 979,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 28 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 979,                !- Component 2 Inlet Node Name
    Node 980,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 28 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 980,                !- Component 3 Inlet Node Name
    Node 981,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 68,!- Component 4 Name
    Node 981,                !- Component 4 Inlet Node Name
    Node 982,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 28 Constant Volume Fan,  !- Component 5 Name
    Node 982,                !- Component 5 Inlet Node Name
    Node 973;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 68,  !- Name
    Air Loop HVAC Outdoor Air System 68 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 68 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 68 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 68 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 68;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 68,  !- Name
    Node 978,                !- Relief Air Outlet Node Name
    Node 972,                !- Return Air Node Name
    Node 979,                !- Mixed Air Node Name
    Node 977,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 68,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 68 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 68 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 68 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 977;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 68 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 68 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 68 Outdoor Air Mixer,  !- Name
    Node 979,                !- Mixed Air Node Name
    Node 977,                !- Outdoor Air Stream Node Name
    Node 978,                !- Relief Air Stream Node Name
    Node 972;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 979 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 973,                !- Reference Setpoint Node Name
    Node 982,                !- Fan Inlet Node Name
    Node 973,                !- Fan Outlet Node Name
    Node 979;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 28 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 979,                !- DX Cooling Coil System Inlet Node Name
    Node 980,                !- DX Cooling Coil System Outlet Node Name
    Node 980,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 28 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 135,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 336,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 136,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 337,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 338,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 980 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 973,                !- Reference Setpoint Node Name
    Node 982,                !- Fan Inlet Node Name
    Node 973,                !- Fan Outlet Node Name
    Node 980;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 28 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 979,                !- Air Inlet Node Name
    Node 980,                !- Air Outlet Node Name
    Curve Biquadratic 135,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 336,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 136,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 337,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 338,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 28 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 28 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 28 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 980,                !- Air Inlet Node Name
    Node 981,                !- Air Outlet Node Name
    Curve Cubic 202,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 203,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 204,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 339,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 340,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 202,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 203,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 204,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 339,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 340,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 981 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 973,                !- Reference Setpoint Node Name
    Node 982,                !- Fan Inlet Node Name
    Node 973,                !- Fan Outlet Node Name
    Node 981;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 68,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 981,                !- Air Inlet Node Name
    Node 982,                !- Air Outlet Node Name
    Node 973;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 982 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 973,                !- Reference Setpoint Node Name
    Node 982,                !- Fan Inlet Node Name
    Node 973,                !- Fan Outlet Node Name
    Node 982;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 28 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 982,                !- Air Inlet Node Name
    Node 973;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 68,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 28,         !- Control Zone Name
    Node 28,                 !- Zone Node Name
    Node 976,                !- Zone Inlet Node Name
    Node 973;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 28 AirLoop Node 974 Supply Path,  !- Name
    Node 974,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 68;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 68,  !- Name
    Node 974,                !- Inlet Node Name
    Node 983;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 28 AirLoop Return Path,  !- Name
    Node 975,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 68;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 68,  !- Name
    Node 975,                !- Outlet Node Name
    Node 984;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 29 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 29 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 29 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 907,                !- Supply Side Inlet Node Name
    Node 910,                !- Demand Side Outlet Node Name
    Thermal Zone 29 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 29 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 29 AirLoop Supply Outlet Nodes,  !- Name
    Node 908;                !- Node 1 Name

  NodeList,
    Thermal Zone 29 AirLoop Demand Inlet Nodes,  !- Name
    Node 909;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 29 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 29 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 29 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 29 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 29 AirLoop Supply Branches,  !- Name
    Thermal Zone 29 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 29 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 63,  !- Component 1 Name
    Node 907,                !- Component 1 Inlet Node Name
    Node 914,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 29 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 914,                !- Component 2 Inlet Node Name
    Node 915,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 29 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 915,                !- Component 3 Inlet Node Name
    Node 916,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 63,!- Component 4 Name
    Node 916,                !- Component 4 Inlet Node Name
    Node 917,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 29 Constant Volume Fan,  !- Component 5 Name
    Node 917,                !- Component 5 Inlet Node Name
    Node 908;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 63,  !- Name
    Air Loop HVAC Outdoor Air System 63 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 63 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 63 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 63 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 63;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 63,  !- Name
    Node 913,                !- Relief Air Outlet Node Name
    Node 907,                !- Return Air Node Name
    Node 914,                !- Mixed Air Node Name
    Node 912,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 63,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 63 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 63 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 63 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 912;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 63 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 63 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 63 Outdoor Air Mixer,  !- Name
    Node 914,                !- Mixed Air Node Name
    Node 912,                !- Outdoor Air Stream Node Name
    Node 913,                !- Relief Air Stream Node Name
    Node 907;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 914 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 908,                !- Reference Setpoint Node Name
    Node 917,                !- Fan Inlet Node Name
    Node 908,                !- Fan Outlet Node Name
    Node 914;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 29 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 914,                !- DX Cooling Coil System Inlet Node Name
    Node 915,                !- DX Cooling Coil System Outlet Node Name
    Node 915,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 29 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 125,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 311,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 126,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 312,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 313,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 915 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 908,                !- Reference Setpoint Node Name
    Node 917,                !- Fan Inlet Node Name
    Node 908,                !- Fan Outlet Node Name
    Node 915;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 29 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 914,                !- Air Inlet Node Name
    Node 915,                !- Air Outlet Node Name
    Curve Biquadratic 125,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 311,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 126,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 312,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 313,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 29 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 29 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 29 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 915,                !- Air Inlet Node Name
    Node 916,                !- Air Outlet Node Name
    Curve Cubic 187,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 188,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 189,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 314,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 315,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 187,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 188,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 189,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 314,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 315,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 916 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 908,                !- Reference Setpoint Node Name
    Node 917,                !- Fan Inlet Node Name
    Node 908,                !- Fan Outlet Node Name
    Node 916;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 63,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 916,                !- Air Inlet Node Name
    Node 917,                !- Air Outlet Node Name
    Node 908;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 917 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 908,                !- Reference Setpoint Node Name
    Node 917,                !- Fan Inlet Node Name
    Node 908,                !- Fan Outlet Node Name
    Node 917;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 29 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 917,                !- Air Inlet Node Name
    Node 908;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 63,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 29,         !- Control Zone Name
    Node 29,                 !- Zone Node Name
    Node 911,                !- Zone Inlet Node Name
    Node 908;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 29 AirLoop Node 909 Supply Path,  !- Name
    Node 909,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 63;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 63,  !- Name
    Node 909,                !- Inlet Node Name
    Node 918;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 29 AirLoop Return Path,  !- Name
    Node 910,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 63;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 63,  !- Name
    Node 910,                !- Outlet Node Name
    Node 919;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 3 AirLoop,  !- Name
    ,                        !- Controller List Name
    Thermal Zone 3 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 3 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1375,               !- Supply Side Inlet Node Name
    Node 1378,               !- Demand Side Outlet Node Name
    Thermal Zone 3 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 3 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 3 AirLoop Supply Outlet Nodes,  !- Name
    Node 1376;               !- Node 1 Name

  NodeList,
    Thermal Zone 3 AirLoop Demand Inlet Nodes,  !- Name
    Node 1377;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 3 AirLoop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 3 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 3 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 3 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 3 AirLoop Supply Branches,  !- Name
    Thermal Zone 3 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 3 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 99,  !- Component 1 Name
    Node 1375,               !- Component 1 Inlet Node Name
    Node 1382,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 3 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1382,               !- Component 2 Inlet Node Name
    Node 1383,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 3 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1383,               !- Component 3 Inlet Node Name
    Node 1384,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 99,!- Component 4 Name
    Node 1384,               !- Component 4 Inlet Node Name
    Node 1385,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 3 Constant Volume Fan,  !- Component 5 Name
    Node 1385,               !- Component 5 Inlet Node Name
    Node 1376;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 99,  !- Name
    Air Loop HVAC Outdoor Air System 99 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 99 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 99 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 99 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 99;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 99,  !- Name
    Node 1381,               !- Relief Air Outlet Node Name
    Node 1375,               !- Return Air Node Name
    Node 1382,               !- Mixed Air Node Name
    Node 1380,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 99,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 99 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 99 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 99 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1380;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 99 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 99 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 99 Outdoor Air Mixer,  !- Name
    Node 1382,               !- Mixed Air Node Name
    Node 1380,               !- Outdoor Air Stream Node Name
    Node 1381,               !- Relief Air Stream Node Name
    Node 1375;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1382 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1376,               !- Reference Setpoint Node Name
    Node 1385,               !- Fan Inlet Node Name
    Node 1376,               !- Fan Outlet Node Name
    Node 1382;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 3 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1382,               !- DX Cooling Coil System Inlet Node Name
    Node 1383,               !- DX Cooling Coil System Outlet Node Name
    Node 1383,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 3 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 197,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 491,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 198,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 492,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 493,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1383 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1376,               !- Reference Setpoint Node Name
    Node 1385,               !- Fan Inlet Node Name
    Node 1376,               !- Fan Outlet Node Name
    Node 1383;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 3 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1382,               !- Air Inlet Node Name
    Node 1383,               !- Air Outlet Node Name
    Curve Biquadratic 197,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 491,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 198,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 492,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 493,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 3 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 3 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 3 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1383,               !- Air Inlet Node Name
    Node 1384,               !- Air Outlet Node Name
    Curve Cubic 295,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 296,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 297,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 494,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 495,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 295,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 296,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 297,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 494,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 495,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1384 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1376,               !- Reference Setpoint Node Name
    Node 1385,               !- Fan Inlet Node Name
    Node 1376,               !- Fan Outlet Node Name
    Node 1384;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 99,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1384,               !- Air Inlet Node Name
    Node 1385,               !- Air Outlet Node Name
    Node 1376;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1385 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1376,               !- Reference Setpoint Node Name
    Node 1385,               !- Fan Inlet Node Name
    Node 1376,               !- Fan Outlet Node Name
    Node 1385;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 3 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1385,               !- Air Inlet Node Name
    Node 1376;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 99,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 3,          !- Control Zone Name
    Node 3,                  !- Zone Node Name
    Node 1379,               !- Zone Inlet Node Name
    Node 1376;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 3 AirLoop Node 1377 Supply Path,  !- Name
    Node 1377,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 99;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 99,  !- Name
    Node 1377,               !- Inlet Node Name
    Node 1386;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 3 AirLoop Return Path,  !- Name
    Node 1378,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 99;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 99,  !- Name
    Node 1378,               !- Outlet Node Name
    Node 1387;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 30 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 30 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 30 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 855,                !- Supply Side Inlet Node Name
    Node 858,                !- Demand Side Outlet Node Name
    Thermal Zone 30 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 30 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 30 AirLoop Supply Outlet Nodes,  !- Name
    Node 856;                !- Node 1 Name

  NodeList,
    Thermal Zone 30 AirLoop Demand Inlet Nodes,  !- Name
    Node 857;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 30 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 30 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 30 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 30 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 30 AirLoop Supply Branches,  !- Name
    Thermal Zone 30 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 30 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 59,  !- Component 1 Name
    Node 855,                !- Component 1 Inlet Node Name
    Node 862,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 30 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 862,                !- Component 2 Inlet Node Name
    Node 863,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 30 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 863,                !- Component 3 Inlet Node Name
    Node 864,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 59,!- Component 4 Name
    Node 864,                !- Component 4 Inlet Node Name
    Node 865,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 30 Constant Volume Fan,  !- Component 5 Name
    Node 865,                !- Component 5 Inlet Node Name
    Node 856;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 59,  !- Name
    Air Loop HVAC Outdoor Air System 59 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 59 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 59 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 59 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 59;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 59,  !- Name
    Node 861,                !- Relief Air Outlet Node Name
    Node 855,                !- Return Air Node Name
    Node 862,                !- Mixed Air Node Name
    Node 860,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 59,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 59 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 59 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 59 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 860;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 59 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 59 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 59 Outdoor Air Mixer,  !- Name
    Node 862,                !- Mixed Air Node Name
    Node 860,                !- Outdoor Air Stream Node Name
    Node 861,                !- Relief Air Stream Node Name
    Node 855;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 862 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 856,                !- Reference Setpoint Node Name
    Node 865,                !- Fan Inlet Node Name
    Node 856,                !- Fan Outlet Node Name
    Node 862;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 30 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 862,                !- DX Cooling Coil System Inlet Node Name
    Node 863,                !- DX Cooling Coil System Outlet Node Name
    Node 863,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 30 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 117,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 291,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 118,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 292,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 293,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 863 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 856,                !- Reference Setpoint Node Name
    Node 865,                !- Fan Inlet Node Name
    Node 856,                !- Fan Outlet Node Name
    Node 863;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 30 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 862,                !- Air Inlet Node Name
    Node 863,                !- Air Outlet Node Name
    Curve Biquadratic 117,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 291,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 118,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 292,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 293,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 30 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 30 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 30 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 863,                !- Air Inlet Node Name
    Node 864,                !- Air Outlet Node Name
    Curve Cubic 175,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 176,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 177,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 294,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 295,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 175,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 176,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 177,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 294,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 295,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 864 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 856,                !- Reference Setpoint Node Name
    Node 865,                !- Fan Inlet Node Name
    Node 856,                !- Fan Outlet Node Name
    Node 864;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 59,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 864,                !- Air Inlet Node Name
    Node 865,                !- Air Outlet Node Name
    Node 856;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 865 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 856,                !- Reference Setpoint Node Name
    Node 865,                !- Fan Inlet Node Name
    Node 856,                !- Fan Outlet Node Name
    Node 865;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 30 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 865,                !- Air Inlet Node Name
    Node 856;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 59,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 30,         !- Control Zone Name
    Node 30,                 !- Zone Node Name
    Node 859,                !- Zone Inlet Node Name
    Node 856;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 30 AirLoop Node 857 Supply Path,  !- Name
    Node 857,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 59;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 59,  !- Name
    Node 857,                !- Inlet Node Name
    Node 866;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 30 AirLoop Return Path,  !- Name
    Node 858,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 59;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 59,  !- Name
    Node 858,                !- Outlet Node Name
    Node 867;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 31 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 31 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 31 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 816,                !- Supply Side Inlet Node Name
    Node 819,                !- Demand Side Outlet Node Name
    Thermal Zone 31 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 31 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 31 AirLoop Supply Outlet Nodes,  !- Name
    Node 817;                !- Node 1 Name

  NodeList,
    Thermal Zone 31 AirLoop Demand Inlet Nodes,  !- Name
    Node 818;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 31 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 31 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 31 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 31 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 31 AirLoop Supply Branches,  !- Name
    Thermal Zone 31 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 31 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 56,  !- Component 1 Name
    Node 816,                !- Component 1 Inlet Node Name
    Node 823,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 31 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 823,                !- Component 2 Inlet Node Name
    Node 824,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 31 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 824,                !- Component 3 Inlet Node Name
    Node 825,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 56,!- Component 4 Name
    Node 825,                !- Component 4 Inlet Node Name
    Node 826,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 31 Constant Volume Fan,  !- Component 5 Name
    Node 826,                !- Component 5 Inlet Node Name
    Node 817;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 56,  !- Name
    Air Loop HVAC Outdoor Air System 56 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 56 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 56 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 56 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 56;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 56,  !- Name
    Node 822,                !- Relief Air Outlet Node Name
    Node 816,                !- Return Air Node Name
    Node 823,                !- Mixed Air Node Name
    Node 821,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 56,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 56 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 56 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 56 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 821;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 56 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 56 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 56 Outdoor Air Mixer,  !- Name
    Node 823,                !- Mixed Air Node Name
    Node 821,                !- Outdoor Air Stream Node Name
    Node 822,                !- Relief Air Stream Node Name
    Node 816;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 823 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 817,                !- Reference Setpoint Node Name
    Node 826,                !- Fan Inlet Node Name
    Node 817,                !- Fan Outlet Node Name
    Node 823;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 31 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 823,                !- DX Cooling Coil System Inlet Node Name
    Node 824,                !- DX Cooling Coil System Outlet Node Name
    Node 824,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 31 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 111,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 276,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 112,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 277,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 278,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 824 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 817,                !- Reference Setpoint Node Name
    Node 826,                !- Fan Inlet Node Name
    Node 817,                !- Fan Outlet Node Name
    Node 824;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 31 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 823,                !- Air Inlet Node Name
    Node 824,                !- Air Outlet Node Name
    Curve Biquadratic 111,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 276,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 112,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 277,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 278,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 31 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 31 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 31 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 824,                !- Air Inlet Node Name
    Node 825,                !- Air Outlet Node Name
    Curve Cubic 166,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 167,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 168,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 279,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 280,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 166,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 167,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 168,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 279,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 280,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 825 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 817,                !- Reference Setpoint Node Name
    Node 826,                !- Fan Inlet Node Name
    Node 817,                !- Fan Outlet Node Name
    Node 825;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 56,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 825,                !- Air Inlet Node Name
    Node 826,                !- Air Outlet Node Name
    Node 817;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 826 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 817,                !- Reference Setpoint Node Name
    Node 826,                !- Fan Inlet Node Name
    Node 817,                !- Fan Outlet Node Name
    Node 826;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 31 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 826,                !- Air Inlet Node Name
    Node 817;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 56,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 31,         !- Control Zone Name
    Node 31,                 !- Zone Node Name
    Node 820,                !- Zone Inlet Node Name
    Node 817;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 31 AirLoop Node 818 Supply Path,  !- Name
    Node 818,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 56;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 56,  !- Name
    Node 818,                !- Inlet Node Name
    Node 827;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 31 AirLoop Return Path,  !- Name
    Node 819,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 56;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 56,  !- Name
    Node 819,                !- Outlet Node Name
    Node 828;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 32 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 32 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 32 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1284,               !- Supply Side Inlet Node Name
    Node 1287,               !- Demand Side Outlet Node Name
    Thermal Zone 32 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 32 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 32 AirLoop Supply Outlet Nodes,  !- Name
    Node 1285;               !- Node 1 Name

  NodeList,
    Thermal Zone 32 AirLoop Demand Inlet Nodes,  !- Name
    Node 1286;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 32 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 32 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 32 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 32 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 32 AirLoop Supply Branches,  !- Name
    Thermal Zone 32 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 32 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 92,  !- Component 1 Name
    Node 1284,               !- Component 1 Inlet Node Name
    Node 1291,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 32 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1291,               !- Component 2 Inlet Node Name
    Node 1292,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 32 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1292,               !- Component 3 Inlet Node Name
    Node 1293,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 92,!- Component 4 Name
    Node 1293,               !- Component 4 Inlet Node Name
    Node 1294,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 32 Constant Volume Fan,  !- Component 5 Name
    Node 1294,               !- Component 5 Inlet Node Name
    Node 1285;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 92,  !- Name
    Air Loop HVAC Outdoor Air System 92 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 92 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 92 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 92 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 92;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 92,  !- Name
    Node 1290,               !- Relief Air Outlet Node Name
    Node 1284,               !- Return Air Node Name
    Node 1291,               !- Mixed Air Node Name
    Node 1289,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 92,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 92 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 92 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 92 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1289;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 92 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 92 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 92 Outdoor Air Mixer,  !- Name
    Node 1291,               !- Mixed Air Node Name
    Node 1289,               !- Outdoor Air Stream Node Name
    Node 1290,               !- Relief Air Stream Node Name
    Node 1284;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1291 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1285,               !- Reference Setpoint Node Name
    Node 1294,               !- Fan Inlet Node Name
    Node 1285,               !- Fan Outlet Node Name
    Node 1291;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 32 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1291,               !- DX Cooling Coil System Inlet Node Name
    Node 1292,               !- DX Cooling Coil System Outlet Node Name
    Node 1292,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 32 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 183,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 456,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 184,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 457,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 458,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1292 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1285,               !- Reference Setpoint Node Name
    Node 1294,               !- Fan Inlet Node Name
    Node 1285,               !- Fan Outlet Node Name
    Node 1292;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 32 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1291,               !- Air Inlet Node Name
    Node 1292,               !- Air Outlet Node Name
    Curve Biquadratic 183,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 456,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 184,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 457,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 458,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 32 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 32 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 32 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1292,               !- Air Inlet Node Name
    Node 1293,               !- Air Outlet Node Name
    Curve Cubic 274,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 275,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 276,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 459,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 460,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 274,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 275,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 276,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 459,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 460,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1293 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1285,               !- Reference Setpoint Node Name
    Node 1294,               !- Fan Inlet Node Name
    Node 1285,               !- Fan Outlet Node Name
    Node 1293;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 92,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1293,               !- Air Inlet Node Name
    Node 1294,               !- Air Outlet Node Name
    Node 1285;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1294 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1285,               !- Reference Setpoint Node Name
    Node 1294,               !- Fan Inlet Node Name
    Node 1285,               !- Fan Outlet Node Name
    Node 1294;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 32 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1294,               !- Air Inlet Node Name
    Node 1285;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 92,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 32,         !- Control Zone Name
    Node 32,                 !- Zone Node Name
    Node 1288,               !- Zone Inlet Node Name
    Node 1285;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 32 AirLoop Node 1286 Supply Path,  !- Name
    Node 1286,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 92;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 92,  !- Name
    Node 1286,               !- Inlet Node Name
    Node 1295;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 32 AirLoop Return Path,  !- Name
    Node 1287,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 92;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 92,  !- Name
    Node 1287,               !- Outlet Node Name
    Node 1296;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 33 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 33 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 33 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 790,                !- Supply Side Inlet Node Name
    Node 793,                !- Demand Side Outlet Node Name
    Thermal Zone 33 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 33 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 33 AirLoop Supply Outlet Nodes,  !- Name
    Node 791;                !- Node 1 Name

  NodeList,
    Thermal Zone 33 AirLoop Demand Inlet Nodes,  !- Name
    Node 792;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 33 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 33 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 33 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 33 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 33 AirLoop Supply Branches,  !- Name
    Thermal Zone 33 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 33 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 54,  !- Component 1 Name
    Node 790,                !- Component 1 Inlet Node Name
    Node 797,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 33 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 797,                !- Component 2 Inlet Node Name
    Node 798,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 33 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 798,                !- Component 3 Inlet Node Name
    Node 799,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 54,!- Component 4 Name
    Node 799,                !- Component 4 Inlet Node Name
    Node 800,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 33 Constant Volume Fan,  !- Component 5 Name
    Node 800,                !- Component 5 Inlet Node Name
    Node 791;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 54,  !- Name
    Air Loop HVAC Outdoor Air System 54 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 54 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 54 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 54 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 54;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 54,  !- Name
    Node 796,                !- Relief Air Outlet Node Name
    Node 790,                !- Return Air Node Name
    Node 797,                !- Mixed Air Node Name
    Node 795,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 54,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 54 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 54 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 54 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 795;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 54 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 54 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 54 Outdoor Air Mixer,  !- Name
    Node 797,                !- Mixed Air Node Name
    Node 795,                !- Outdoor Air Stream Node Name
    Node 796,                !- Relief Air Stream Node Name
    Node 790;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 797 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 791,                !- Reference Setpoint Node Name
    Node 800,                !- Fan Inlet Node Name
    Node 791,                !- Fan Outlet Node Name
    Node 797;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 33 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 797,                !- DX Cooling Coil System Inlet Node Name
    Node 798,                !- DX Cooling Coil System Outlet Node Name
    Node 798,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 33 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 107,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 266,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 108,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 267,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 268,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 798 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 791,                !- Reference Setpoint Node Name
    Node 800,                !- Fan Inlet Node Name
    Node 791,                !- Fan Outlet Node Name
    Node 798;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 33 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 797,                !- Air Inlet Node Name
    Node 798,                !- Air Outlet Node Name
    Curve Biquadratic 107,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 266,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 108,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 267,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 268,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 33 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 33 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 33 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 798,                !- Air Inlet Node Name
    Node 799,                !- Air Outlet Node Name
    Curve Cubic 160,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 161,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 162,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 269,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 270,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 160,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 161,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 162,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 269,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 270,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 799 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 791,                !- Reference Setpoint Node Name
    Node 800,                !- Fan Inlet Node Name
    Node 791,                !- Fan Outlet Node Name
    Node 799;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 54,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 799,                !- Air Inlet Node Name
    Node 800,                !- Air Outlet Node Name
    Node 791;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 800 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 791,                !- Reference Setpoint Node Name
    Node 800,                !- Fan Inlet Node Name
    Node 791,                !- Fan Outlet Node Name
    Node 800;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 33 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 800,                !- Air Inlet Node Name
    Node 791;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 54,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 33,         !- Control Zone Name
    Node 33,                 !- Zone Node Name
    Node 794,                !- Zone Inlet Node Name
    Node 791;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 33 AirLoop Node 792 Supply Path,  !- Name
    Node 792,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 54;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 54,  !- Name
    Node 792,                !- Inlet Node Name
    Node 801;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 33 AirLoop Return Path,  !- Name
    Node 793,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 54;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 54,  !- Name
    Node 793,                !- Outlet Node Name
    Node 802;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 34 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 34 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 34 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 764,                !- Supply Side Inlet Node Name
    Node 767,                !- Demand Side Outlet Node Name
    Thermal Zone 34 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 34 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 34 AirLoop Supply Outlet Nodes,  !- Name
    Node 765;                !- Node 1 Name

  NodeList,
    Thermal Zone 34 AirLoop Demand Inlet Nodes,  !- Name
    Node 766;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 34 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 34 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 34 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 34 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 34 AirLoop Supply Branches,  !- Name
    Thermal Zone 34 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 34 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 52,  !- Component 1 Name
    Node 764,                !- Component 1 Inlet Node Name
    Node 771,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 34 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 771,                !- Component 2 Inlet Node Name
    Node 772,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 34 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 772,                !- Component 3 Inlet Node Name
    Node 773,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 52,!- Component 4 Name
    Node 773,                !- Component 4 Inlet Node Name
    Node 774,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 34 Constant Volume Fan,  !- Component 5 Name
    Node 774,                !- Component 5 Inlet Node Name
    Node 765;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 52,  !- Name
    Air Loop HVAC Outdoor Air System 52 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 52 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 52 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 52 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 52;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 52,  !- Name
    Node 770,                !- Relief Air Outlet Node Name
    Node 764,                !- Return Air Node Name
    Node 771,                !- Mixed Air Node Name
    Node 769,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 52,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 52 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 52 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 52 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 769;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 52 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 52 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 52 Outdoor Air Mixer,  !- Name
    Node 771,                !- Mixed Air Node Name
    Node 769,                !- Outdoor Air Stream Node Name
    Node 770,                !- Relief Air Stream Node Name
    Node 764;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 771 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 765,                !- Reference Setpoint Node Name
    Node 774,                !- Fan Inlet Node Name
    Node 765,                !- Fan Outlet Node Name
    Node 771;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 34 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 771,                !- DX Cooling Coil System Inlet Node Name
    Node 772,                !- DX Cooling Coil System Outlet Node Name
    Node 772,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 34 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 103,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 256,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 104,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 257,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 258,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 772 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 765,                !- Reference Setpoint Node Name
    Node 774,                !- Fan Inlet Node Name
    Node 765,                !- Fan Outlet Node Name
    Node 772;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 34 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 771,                !- Air Inlet Node Name
    Node 772,                !- Air Outlet Node Name
    Curve Biquadratic 103,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 256,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 104,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 257,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 258,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 34 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 34 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 34 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 772,                !- Air Inlet Node Name
    Node 773,                !- Air Outlet Node Name
    Curve Cubic 154,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 155,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 156,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 259,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 260,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 154,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 155,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 156,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 259,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 260,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 773 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 765,                !- Reference Setpoint Node Name
    Node 774,                !- Fan Inlet Node Name
    Node 765,                !- Fan Outlet Node Name
    Node 773;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 52,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 773,                !- Air Inlet Node Name
    Node 774,                !- Air Outlet Node Name
    Node 765;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 774 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 765,                !- Reference Setpoint Node Name
    Node 774,                !- Fan Inlet Node Name
    Node 765,                !- Fan Outlet Node Name
    Node 774;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 34 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 774,                !- Air Inlet Node Name
    Node 765;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 52,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 34,         !- Control Zone Name
    Node 34,                 !- Zone Node Name
    Node 768,                !- Zone Inlet Node Name
    Node 765;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 34 AirLoop Node 766 Supply Path,  !- Name
    Node 766,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 52;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 52,  !- Name
    Node 766,                !- Inlet Node Name
    Node 775;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 34 AirLoop Return Path,  !- Name
    Node 767,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 52;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 52,  !- Name
    Node 767,                !- Outlet Node Name
    Node 776;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 35 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 35 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 35 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 699,                !- Supply Side Inlet Node Name
    Node 702,                !- Demand Side Outlet Node Name
    Thermal Zone 35 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 35 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 35 AirLoop Supply Outlet Nodes,  !- Name
    Node 700;                !- Node 1 Name

  NodeList,
    Thermal Zone 35 AirLoop Demand Inlet Nodes,  !- Name
    Node 701;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 35 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 35 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 35 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 35 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 35 AirLoop Supply Branches,  !- Name
    Thermal Zone 35 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 35 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 47,  !- Component 1 Name
    Node 699,                !- Component 1 Inlet Node Name
    Node 706,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 35 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 706,                !- Component 2 Inlet Node Name
    Node 707,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 35 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 707,                !- Component 3 Inlet Node Name
    Node 708,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 47,!- Component 4 Name
    Node 708,                !- Component 4 Inlet Node Name
    Node 709,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 35 Constant Volume Fan,  !- Component 5 Name
    Node 709,                !- Component 5 Inlet Node Name
    Node 700;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 47,  !- Name
    Air Loop HVAC Outdoor Air System 47 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 47 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 47 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 47 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 47;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 47,  !- Name
    Node 705,                !- Relief Air Outlet Node Name
    Node 699,                !- Return Air Node Name
    Node 706,                !- Mixed Air Node Name
    Node 704,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 47,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 47 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 47 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 47 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 704;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 47 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 47 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 47 Outdoor Air Mixer,  !- Name
    Node 706,                !- Mixed Air Node Name
    Node 704,                !- Outdoor Air Stream Node Name
    Node 705,                !- Relief Air Stream Node Name
    Node 699;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 706 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 700,                !- Reference Setpoint Node Name
    Node 709,                !- Fan Inlet Node Name
    Node 700,                !- Fan Outlet Node Name
    Node 706;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 35 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 706,                !- DX Cooling Coil System Inlet Node Name
    Node 707,                !- DX Cooling Coil System Outlet Node Name
    Node 707,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 35 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 93,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 231,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 94,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 232,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 233,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 707 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 700,                !- Reference Setpoint Node Name
    Node 709,                !- Fan Inlet Node Name
    Node 700,                !- Fan Outlet Node Name
    Node 707;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 35 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 706,                !- Air Inlet Node Name
    Node 707,                !- Air Outlet Node Name
    Curve Biquadratic 93,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 231,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 94,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 232,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 233,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 35 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 35 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 35 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 707,                !- Air Inlet Node Name
    Node 708,                !- Air Outlet Node Name
    Curve Cubic 139,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 140,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 141,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 234,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 235,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 139,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 140,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 141,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 234,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 235,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 708 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 700,                !- Reference Setpoint Node Name
    Node 709,                !- Fan Inlet Node Name
    Node 700,                !- Fan Outlet Node Name
    Node 708;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 47,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 708,                !- Air Inlet Node Name
    Node 709,                !- Air Outlet Node Name
    Node 700;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 709 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 700,                !- Reference Setpoint Node Name
    Node 709,                !- Fan Inlet Node Name
    Node 700,                !- Fan Outlet Node Name
    Node 709;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 35 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 709,                !- Air Inlet Node Name
    Node 700;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 47,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 35,         !- Control Zone Name
    Node 35,                 !- Zone Node Name
    Node 703,                !- Zone Inlet Node Name
    Node 700;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 35 AirLoop Node 701 Supply Path,  !- Name
    Node 701,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 47;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 47,  !- Name
    Node 701,                !- Inlet Node Name
    Node 710;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 35 AirLoop Return Path,  !- Name
    Node 702,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 47;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 47,  !- Name
    Node 702,                !- Outlet Node Name
    Node 711;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 36 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 36 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 36 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 738,                !- Supply Side Inlet Node Name
    Node 741,                !- Demand Side Outlet Node Name
    Thermal Zone 36 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 36 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 36 AirLoop Supply Outlet Nodes,  !- Name
    Node 739;                !- Node 1 Name

  NodeList,
    Thermal Zone 36 AirLoop Demand Inlet Nodes,  !- Name
    Node 740;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 36 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 36 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 36 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 36 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 36 AirLoop Supply Branches,  !- Name
    Thermal Zone 36 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 36 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 50,  !- Component 1 Name
    Node 738,                !- Component 1 Inlet Node Name
    Node 745,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 36 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 745,                !- Component 2 Inlet Node Name
    Node 746,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 36 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 746,                !- Component 3 Inlet Node Name
    Node 747,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 50,!- Component 4 Name
    Node 747,                !- Component 4 Inlet Node Name
    Node 748,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 36 Constant Volume Fan,  !- Component 5 Name
    Node 748,                !- Component 5 Inlet Node Name
    Node 739;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 50,  !- Name
    Air Loop HVAC Outdoor Air System 50 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 50 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 50 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 50 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 50;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 50,  !- Name
    Node 744,                !- Relief Air Outlet Node Name
    Node 738,                !- Return Air Node Name
    Node 745,                !- Mixed Air Node Name
    Node 743,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 50,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 50 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 50 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 50 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 743;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 50 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 50 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 50 Outdoor Air Mixer,  !- Name
    Node 745,                !- Mixed Air Node Name
    Node 743,                !- Outdoor Air Stream Node Name
    Node 744,                !- Relief Air Stream Node Name
    Node 738;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 745 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 739,                !- Reference Setpoint Node Name
    Node 748,                !- Fan Inlet Node Name
    Node 739,                !- Fan Outlet Node Name
    Node 745;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 36 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 745,                !- DX Cooling Coil System Inlet Node Name
    Node 746,                !- DX Cooling Coil System Outlet Node Name
    Node 746,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 36 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 99,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 246,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 100,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 247,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 248,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 746 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 739,                !- Reference Setpoint Node Name
    Node 748,                !- Fan Inlet Node Name
    Node 739,                !- Fan Outlet Node Name
    Node 746;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 36 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 745,                !- Air Inlet Node Name
    Node 746,                !- Air Outlet Node Name
    Curve Biquadratic 99,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 246,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 100,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 247,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 248,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 36 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 36 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 36 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 746,                !- Air Inlet Node Name
    Node 747,                !- Air Outlet Node Name
    Curve Cubic 148,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 149,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 150,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 249,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 250,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 148,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 149,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 150,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 249,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 250,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 747 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 739,                !- Reference Setpoint Node Name
    Node 748,                !- Fan Inlet Node Name
    Node 739,                !- Fan Outlet Node Name
    Node 747;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 50,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 747,                !- Air Inlet Node Name
    Node 748,                !- Air Outlet Node Name
    Node 739;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 748 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 739,                !- Reference Setpoint Node Name
    Node 748,                !- Fan Inlet Node Name
    Node 739,                !- Fan Outlet Node Name
    Node 748;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 36 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 748,                !- Air Inlet Node Name
    Node 739;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 50,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 36,         !- Control Zone Name
    Node 36,                 !- Zone Node Name
    Node 742,                !- Zone Inlet Node Name
    Node 739;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 36 AirLoop Node 740 Supply Path,  !- Name
    Node 740,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 50;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 50,  !- Name
    Node 740,                !- Inlet Node Name
    Node 749;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 36 AirLoop Return Path,  !- Name
    Node 741,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 50;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 50,  !- Name
    Node 741,                !- Outlet Node Name
    Node 750;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 37 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 37 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 37 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 179,                !- Supply Side Inlet Node Name
    Node 182,                !- Demand Side Outlet Node Name
    Thermal Zone 37 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 37 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 37 AirLoop Supply Outlet Nodes,  !- Name
    Node 180;                !- Node 1 Name

  NodeList,
    Thermal Zone 37 AirLoop Demand Inlet Nodes,  !- Name
    Node 181;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 37 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 37 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 37 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 37 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 37 AirLoop Supply Branches,  !- Name
    Thermal Zone 37 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 37 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7,  !- Component 1 Name
    Node 179,                !- Component 1 Inlet Node Name
    Node 186,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 37 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 186,                !- Component 2 Inlet Node Name
    Node 187,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 37 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 187,                !- Component 3 Inlet Node Name
    Node 188,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 7, !- Component 4 Name
    Node 188,                !- Component 4 Inlet Node Name
    Node 189,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 37 Constant Volume Fan,  !- Component 5 Name
    Node 189,                !- Component 5 Inlet Node Name
    Node 180;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 7,  !- Name
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 7 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 7;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 7,!- Name
    Node 185,                !- Relief Air Outlet Node Name
    Node 179,                !- Return Air Node Name
    Node 186,                !- Mixed Air Node Name
    Node 184,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 7 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 7 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 184;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer,  !- Name
    Node 186,                !- Mixed Air Node Name
    Node 184,                !- Outdoor Air Stream Node Name
    Node 185,                !- Relief Air Stream Node Name
    Node 179;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 186 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 180,                !- Reference Setpoint Node Name
    Node 189,                !- Fan Inlet Node Name
    Node 180,                !- Fan Outlet Node Name
    Node 186;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 37 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 186,                !- DX Cooling Coil System Inlet Node Name
    Node 187,                !- DX Cooling Coil System Outlet Node Name
    Node 187,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 37 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 187 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 180,                !- Reference Setpoint Node Name
    Node 189,                !- Fan Inlet Node Name
    Node 180,                !- Fan Outlet Node Name
    Node 187;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 37 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 186,                !- Air Inlet Node Name
    Node 187,                !- Air Outlet Node Name
    Curve Biquadratic 13,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 31,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 14,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 32,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 33,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 37 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 37 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 37 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 187,                !- Air Inlet Node Name
    Node 188,                !- Air Outlet Node Name
    Curve Cubic 19,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 20,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 21,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 34,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 35,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 19,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 20,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 21,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 34,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 35,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 188 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 180,                !- Reference Setpoint Node Name
    Node 189,                !- Fan Inlet Node Name
    Node 180,                !- Fan Outlet Node Name
    Node 188;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 188,                !- Air Inlet Node Name
    Node 189,                !- Air Outlet Node Name
    Node 180;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 189 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 180,                !- Reference Setpoint Node Name
    Node 189,                !- Fan Inlet Node Name
    Node 180,                !- Fan Outlet Node Name
    Node 189;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 37 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 189,                !- Air Inlet Node Name
    Node 180;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 37,         !- Control Zone Name
    Node 37,                 !- Zone Node Name
    Node 183,                !- Zone Inlet Node Name
    Node 180;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 37 AirLoop Node 181 Supply Path,  !- Name
    Node 181,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 181,                !- Inlet Node Name
    Node 190;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 37 AirLoop Return Path,  !- Name
    Node 182,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 182,                !- Outlet Node Name
    Node 191;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 38 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 38 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 38 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1102,               !- Supply Side Inlet Node Name
    Node 1105,               !- Demand Side Outlet Node Name
    Thermal Zone 38 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 38 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 38 AirLoop Supply Outlet Nodes,  !- Name
    Node 1103;               !- Node 1 Name

  NodeList,
    Thermal Zone 38 AirLoop Demand Inlet Nodes,  !- Name
    Node 1104;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 38 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 38 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 38 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 38 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 38 AirLoop Supply Branches,  !- Name
    Thermal Zone 38 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 38 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 78,  !- Component 1 Name
    Node 1102,               !- Component 1 Inlet Node Name
    Node 1109,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 38 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1109,               !- Component 2 Inlet Node Name
    Node 1110,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 38 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1110,               !- Component 3 Inlet Node Name
    Node 1111,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 78,!- Component 4 Name
    Node 1111,               !- Component 4 Inlet Node Name
    Node 1112,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 38 Constant Volume Fan,  !- Component 5 Name
    Node 1112,               !- Component 5 Inlet Node Name
    Node 1103;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 78,  !- Name
    Air Loop HVAC Outdoor Air System 78 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 78 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 78 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 78 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 78;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 78,  !- Name
    Node 1108,               !- Relief Air Outlet Node Name
    Node 1102,               !- Return Air Node Name
    Node 1109,               !- Mixed Air Node Name
    Node 1107,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 78,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 78 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 78 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 78 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1107;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 78 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 78 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 78 Outdoor Air Mixer,  !- Name
    Node 1109,               !- Mixed Air Node Name
    Node 1107,               !- Outdoor Air Stream Node Name
    Node 1108,               !- Relief Air Stream Node Name
    Node 1102;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1109 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1103,               !- Reference Setpoint Node Name
    Node 1112,               !- Fan Inlet Node Name
    Node 1103,               !- Fan Outlet Node Name
    Node 1109;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 38 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1109,               !- DX Cooling Coil System Inlet Node Name
    Node 1110,               !- DX Cooling Coil System Outlet Node Name
    Node 1110,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 38 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 155,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 386,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 156,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 387,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 388,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1110 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1103,               !- Reference Setpoint Node Name
    Node 1112,               !- Fan Inlet Node Name
    Node 1103,               !- Fan Outlet Node Name
    Node 1110;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 38 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1109,               !- Air Inlet Node Name
    Node 1110,               !- Air Outlet Node Name
    Curve Biquadratic 155,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 386,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 156,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 387,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 388,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 38 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 38 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 38 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1110,               !- Air Inlet Node Name
    Node 1111,               !- Air Outlet Node Name
    Curve Cubic 232,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 233,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 234,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 389,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 390,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 232,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 233,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 234,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 389,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 390,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1111 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1103,               !- Reference Setpoint Node Name
    Node 1112,               !- Fan Inlet Node Name
    Node 1103,               !- Fan Outlet Node Name
    Node 1111;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 78,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1111,               !- Air Inlet Node Name
    Node 1112,               !- Air Outlet Node Name
    Node 1103;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1112 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1103,               !- Reference Setpoint Node Name
    Node 1112,               !- Fan Inlet Node Name
    Node 1103,               !- Fan Outlet Node Name
    Node 1112;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 38 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1112,               !- Air Inlet Node Name
    Node 1103;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 78,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 38,         !- Control Zone Name
    Node 38,                 !- Zone Node Name
    Node 1106,               !- Zone Inlet Node Name
    Node 1103;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 38 AirLoop Node 1104 Supply Path,  !- Name
    Node 1104,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 78;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 78,  !- Name
    Node 1104,               !- Inlet Node Name
    Node 1113;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 38 AirLoop Return Path,  !- Name
    Node 1105,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 78;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 78,  !- Name
    Node 1105,               !- Outlet Node Name
    Node 1114;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 39 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 39 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 39 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 413,                !- Supply Side Inlet Node Name
    Node 416,                !- Demand Side Outlet Node Name
    Thermal Zone 39 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 39 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 39 AirLoop Supply Outlet Nodes,  !- Name
    Node 414;                !- Node 1 Name

  NodeList,
    Thermal Zone 39 AirLoop Demand Inlet Nodes,  !- Name
    Node 415;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 39 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 39 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 39 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 39 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 39 AirLoop Supply Branches,  !- Name
    Thermal Zone 39 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 39 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 25,  !- Component 1 Name
    Node 413,                !- Component 1 Inlet Node Name
    Node 420,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 39 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 420,                !- Component 2 Inlet Node Name
    Node 421,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 39 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 421,                !- Component 3 Inlet Node Name
    Node 422,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 25,!- Component 4 Name
    Node 422,                !- Component 4 Inlet Node Name
    Node 423,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 39 Constant Volume Fan,  !- Component 5 Name
    Node 423,                !- Component 5 Inlet Node Name
    Node 414;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 25,  !- Name
    Air Loop HVAC Outdoor Air System 25 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 25 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 25 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 25 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 25;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 25,  !- Name
    Node 419,                !- Relief Air Outlet Node Name
    Node 413,                !- Return Air Node Name
    Node 420,                !- Mixed Air Node Name
    Node 418,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 25,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 25 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 25 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 25 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 418;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 25 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 25 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 25 Outdoor Air Mixer,  !- Name
    Node 420,                !- Mixed Air Node Name
    Node 418,                !- Outdoor Air Stream Node Name
    Node 419,                !- Relief Air Stream Node Name
    Node 413;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 420 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 414,                !- Reference Setpoint Node Name
    Node 423,                !- Fan Inlet Node Name
    Node 414,                !- Fan Outlet Node Name
    Node 420;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 39 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 420,                !- DX Cooling Coil System Inlet Node Name
    Node 421,                !- DX Cooling Coil System Outlet Node Name
    Node 421,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 39 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 49,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 121,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 50,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 122,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 123,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 421 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 414,                !- Reference Setpoint Node Name
    Node 423,                !- Fan Inlet Node Name
    Node 414,                !- Fan Outlet Node Name
    Node 421;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 39 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 420,                !- Air Inlet Node Name
    Node 421,                !- Air Outlet Node Name
    Curve Biquadratic 49,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 121,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 50,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 122,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 123,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 39 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 39 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 39 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 421,                !- Air Inlet Node Name
    Node 422,                !- Air Outlet Node Name
    Curve Cubic 73,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 74,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 75,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 124,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 125,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 73,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 74,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 75,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 124,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 125,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 422 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 414,                !- Reference Setpoint Node Name
    Node 423,                !- Fan Inlet Node Name
    Node 414,                !- Fan Outlet Node Name
    Node 422;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 25,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 422,                !- Air Inlet Node Name
    Node 423,                !- Air Outlet Node Name
    Node 414;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 423 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 414,                !- Reference Setpoint Node Name
    Node 423,                !- Fan Inlet Node Name
    Node 414,                !- Fan Outlet Node Name
    Node 423;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 39 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 423,                !- Air Inlet Node Name
    Node 414;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 25,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 39,         !- Control Zone Name
    Node 39,                 !- Zone Node Name
    Node 417,                !- Zone Inlet Node Name
    Node 414;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 39 AirLoop Node 415 Supply Path,  !- Name
    Node 415,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 25;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 25,  !- Name
    Node 415,                !- Inlet Node Name
    Node 424;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 39 AirLoop Return Path,  !- Name
    Node 416,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 25;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 25,  !- Name
    Node 416,                !- Outlet Node Name
    Node 425;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 4 AirLoop,  !- Name
    ,                        !- Controller List Name
    Thermal Zone 4 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 4 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1310,               !- Supply Side Inlet Node Name
    Node 1313,               !- Demand Side Outlet Node Name
    Thermal Zone 4 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 4 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 4 AirLoop Supply Outlet Nodes,  !- Name
    Node 1311;               !- Node 1 Name

  NodeList,
    Thermal Zone 4 AirLoop Demand Inlet Nodes,  !- Name
    Node 1312;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 4 AirLoop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 4 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 4 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 4 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 4 AirLoop Supply Branches,  !- Name
    Thermal Zone 4 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 4 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 94,  !- Component 1 Name
    Node 1310,               !- Component 1 Inlet Node Name
    Node 1317,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 4 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1317,               !- Component 2 Inlet Node Name
    Node 1318,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 4 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1318,               !- Component 3 Inlet Node Name
    Node 1319,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 94,!- Component 4 Name
    Node 1319,               !- Component 4 Inlet Node Name
    Node 1320,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 4 Constant Volume Fan,  !- Component 5 Name
    Node 1320,               !- Component 5 Inlet Node Name
    Node 1311;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 94,  !- Name
    Air Loop HVAC Outdoor Air System 94 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 94 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 94 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 94 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 94;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 94,  !- Name
    Node 1316,               !- Relief Air Outlet Node Name
    Node 1310,               !- Return Air Node Name
    Node 1317,               !- Mixed Air Node Name
    Node 1315,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 94,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 94 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 94 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 94 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1315;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 94 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 94 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 94 Outdoor Air Mixer,  !- Name
    Node 1317,               !- Mixed Air Node Name
    Node 1315,               !- Outdoor Air Stream Node Name
    Node 1316,               !- Relief Air Stream Node Name
    Node 1310;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1317 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1311,               !- Reference Setpoint Node Name
    Node 1320,               !- Fan Inlet Node Name
    Node 1311,               !- Fan Outlet Node Name
    Node 1317;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 4 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1317,               !- DX Cooling Coil System Inlet Node Name
    Node 1318,               !- DX Cooling Coil System Outlet Node Name
    Node 1318,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 4 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 187,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 466,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 188,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 467,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 468,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1318 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1311,               !- Reference Setpoint Node Name
    Node 1320,               !- Fan Inlet Node Name
    Node 1311,               !- Fan Outlet Node Name
    Node 1318;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 4 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1317,               !- Air Inlet Node Name
    Node 1318,               !- Air Outlet Node Name
    Curve Biquadratic 187,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 466,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 188,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 467,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 468,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 4 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 4 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 4 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1318,               !- Air Inlet Node Name
    Node 1319,               !- Air Outlet Node Name
    Curve Cubic 280,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 281,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 282,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 469,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 470,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 280,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 281,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 282,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 469,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 470,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1319 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1311,               !- Reference Setpoint Node Name
    Node 1320,               !- Fan Inlet Node Name
    Node 1311,               !- Fan Outlet Node Name
    Node 1319;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 94,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1319,               !- Air Inlet Node Name
    Node 1320,               !- Air Outlet Node Name
    Node 1311;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1320 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1311,               !- Reference Setpoint Node Name
    Node 1320,               !- Fan Inlet Node Name
    Node 1311,               !- Fan Outlet Node Name
    Node 1320;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 4 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1320,               !- Air Inlet Node Name
    Node 1311;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 94,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 4,          !- Control Zone Name
    Node 4,                  !- Zone Node Name
    Node 1314,               !- Zone Inlet Node Name
    Node 1311;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 4 AirLoop Node 1312 Supply Path,  !- Name
    Node 1312,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 94;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 94,  !- Name
    Node 1312,               !- Inlet Node Name
    Node 1321;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 4 AirLoop Return Path,  !- Name
    Node 1313,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 94;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 94,  !- Name
    Node 1313,               !- Outlet Node Name
    Node 1322;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 40 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 40 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 40 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 803,                !- Supply Side Inlet Node Name
    Node 806,                !- Demand Side Outlet Node Name
    Thermal Zone 40 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 40 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 40 AirLoop Supply Outlet Nodes,  !- Name
    Node 804;                !- Node 1 Name

  NodeList,
    Thermal Zone 40 AirLoop Demand Inlet Nodes,  !- Name
    Node 805;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 40 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 40 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 40 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 40 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 40 AirLoop Supply Branches,  !- Name
    Thermal Zone 40 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 40 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 55,  !- Component 1 Name
    Node 803,                !- Component 1 Inlet Node Name
    Node 810,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 40 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 810,                !- Component 2 Inlet Node Name
    Node 811,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 40 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 811,                !- Component 3 Inlet Node Name
    Node 812,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 55,!- Component 4 Name
    Node 812,                !- Component 4 Inlet Node Name
    Node 813,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 40 Constant Volume Fan,  !- Component 5 Name
    Node 813,                !- Component 5 Inlet Node Name
    Node 804;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 55,  !- Name
    Air Loop HVAC Outdoor Air System 55 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 55 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 55 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 55 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 55;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 55,  !- Name
    Node 809,                !- Relief Air Outlet Node Name
    Node 803,                !- Return Air Node Name
    Node 810,                !- Mixed Air Node Name
    Node 808,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 55,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 55 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 55 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 55 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 808;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 55 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 55 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 55 Outdoor Air Mixer,  !- Name
    Node 810,                !- Mixed Air Node Name
    Node 808,                !- Outdoor Air Stream Node Name
    Node 809,                !- Relief Air Stream Node Name
    Node 803;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 810 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 804,                !- Reference Setpoint Node Name
    Node 813,                !- Fan Inlet Node Name
    Node 804,                !- Fan Outlet Node Name
    Node 810;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 40 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 810,                !- DX Cooling Coil System Inlet Node Name
    Node 811,                !- DX Cooling Coil System Outlet Node Name
    Node 811,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 40 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 109,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 271,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 110,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 272,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 273,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 811 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 804,                !- Reference Setpoint Node Name
    Node 813,                !- Fan Inlet Node Name
    Node 804,                !- Fan Outlet Node Name
    Node 811;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 40 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 810,                !- Air Inlet Node Name
    Node 811,                !- Air Outlet Node Name
    Curve Biquadratic 109,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 271,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 110,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 272,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 273,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 40 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 40 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 40 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 811,                !- Air Inlet Node Name
    Node 812,                !- Air Outlet Node Name
    Curve Cubic 163,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 164,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 165,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 274,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 275,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 163,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 164,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 165,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 274,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 275,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 812 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 804,                !- Reference Setpoint Node Name
    Node 813,                !- Fan Inlet Node Name
    Node 804,                !- Fan Outlet Node Name
    Node 812;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 55,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 812,                !- Air Inlet Node Name
    Node 813,                !- Air Outlet Node Name
    Node 804;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 813 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 804,                !- Reference Setpoint Node Name
    Node 813,                !- Fan Inlet Node Name
    Node 804,                !- Fan Outlet Node Name
    Node 813;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 40 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 813,                !- Air Inlet Node Name
    Node 804;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 55,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 40,         !- Control Zone Name
    Node 40,                 !- Zone Node Name
    Node 807,                !- Zone Inlet Node Name
    Node 804;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 40 AirLoop Node 805 Supply Path,  !- Name
    Node 805,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 55;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 55,  !- Name
    Node 805,                !- Inlet Node Name
    Node 814;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 40 AirLoop Return Path,  !- Name
    Node 806,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 55;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 55,  !- Name
    Node 806,                !- Outlet Node Name
    Node 815;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 41 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 41 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 41 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 439,                !- Supply Side Inlet Node Name
    Node 442,                !- Demand Side Outlet Node Name
    Thermal Zone 41 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 41 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 41 AirLoop Supply Outlet Nodes,  !- Name
    Node 440;                !- Node 1 Name

  NodeList,
    Thermal Zone 41 AirLoop Demand Inlet Nodes,  !- Name
    Node 441;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 41 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 41 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 41 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 41 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 41 AirLoop Supply Branches,  !- Name
    Thermal Zone 41 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 41 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 27,  !- Component 1 Name
    Node 439,                !- Component 1 Inlet Node Name
    Node 446,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 41 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 446,                !- Component 2 Inlet Node Name
    Node 447,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 41 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 447,                !- Component 3 Inlet Node Name
    Node 448,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 27,!- Component 4 Name
    Node 448,                !- Component 4 Inlet Node Name
    Node 449,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 41 Constant Volume Fan,  !- Component 5 Name
    Node 449,                !- Component 5 Inlet Node Name
    Node 440;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 27,  !- Name
    Air Loop HVAC Outdoor Air System 27 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 27 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 27 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 27 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 27;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 27,  !- Name
    Node 445,                !- Relief Air Outlet Node Name
    Node 439,                !- Return Air Node Name
    Node 446,                !- Mixed Air Node Name
    Node 444,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 27,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 27 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 27 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 27 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 444;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 27 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 27 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 27 Outdoor Air Mixer,  !- Name
    Node 446,                !- Mixed Air Node Name
    Node 444,                !- Outdoor Air Stream Node Name
    Node 445,                !- Relief Air Stream Node Name
    Node 439;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 446 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 440,                !- Reference Setpoint Node Name
    Node 449,                !- Fan Inlet Node Name
    Node 440,                !- Fan Outlet Node Name
    Node 446;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 41 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 446,                !- DX Cooling Coil System Inlet Node Name
    Node 447,                !- DX Cooling Coil System Outlet Node Name
    Node 447,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 41 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 53,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 131,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 54,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 132,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 133,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 447 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 440,                !- Reference Setpoint Node Name
    Node 449,                !- Fan Inlet Node Name
    Node 440,                !- Fan Outlet Node Name
    Node 447;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 41 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 446,                !- Air Inlet Node Name
    Node 447,                !- Air Outlet Node Name
    Curve Biquadratic 53,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 131,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 54,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 132,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 133,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 41 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 41 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 41 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 447,                !- Air Inlet Node Name
    Node 448,                !- Air Outlet Node Name
    Curve Cubic 79,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 80,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 81,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 134,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 135,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 79,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 80,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 81,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 134,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 135,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 448 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 440,                !- Reference Setpoint Node Name
    Node 449,                !- Fan Inlet Node Name
    Node 440,                !- Fan Outlet Node Name
    Node 448;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 27,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 448,                !- Air Inlet Node Name
    Node 449,                !- Air Outlet Node Name
    Node 440;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 449 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 440,                !- Reference Setpoint Node Name
    Node 449,                !- Fan Inlet Node Name
    Node 440,                !- Fan Outlet Node Name
    Node 449;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 41 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 449,                !- Air Inlet Node Name
    Node 440;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 27,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 41,         !- Control Zone Name
    Node 41,                 !- Zone Node Name
    Node 443,                !- Zone Inlet Node Name
    Node 440;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 41 AirLoop Node 441 Supply Path,  !- Name
    Node 441,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 27;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 27,  !- Name
    Node 441,                !- Inlet Node Name
    Node 450;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 41 AirLoop Return Path,  !- Name
    Node 442,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 27;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 27,  !- Name
    Node 442,                !- Outlet Node Name
    Node 451;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 42 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 42 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 42 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 985,                !- Supply Side Inlet Node Name
    Node 988,                !- Demand Side Outlet Node Name
    Thermal Zone 42 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 42 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 42 AirLoop Supply Outlet Nodes,  !- Name
    Node 986;                !- Node 1 Name

  NodeList,
    Thermal Zone 42 AirLoop Demand Inlet Nodes,  !- Name
    Node 987;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 42 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 42 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 42 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 42 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 42 AirLoop Supply Branches,  !- Name
    Thermal Zone 42 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 42 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 69,  !- Component 1 Name
    Node 985,                !- Component 1 Inlet Node Name
    Node 992,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 42 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 992,                !- Component 2 Inlet Node Name
    Node 993,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 42 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 993,                !- Component 3 Inlet Node Name
    Node 994,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 69,!- Component 4 Name
    Node 994,                !- Component 4 Inlet Node Name
    Node 995,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 42 Constant Volume Fan,  !- Component 5 Name
    Node 995,                !- Component 5 Inlet Node Name
    Node 986;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 69,  !- Name
    Air Loop HVAC Outdoor Air System 69 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 69 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 69 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 69 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 69;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 69,  !- Name
    Node 991,                !- Relief Air Outlet Node Name
    Node 985,                !- Return Air Node Name
    Node 992,                !- Mixed Air Node Name
    Node 990,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 69,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 69 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 69 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 69 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 990;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 69 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 69 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 69 Outdoor Air Mixer,  !- Name
    Node 992,                !- Mixed Air Node Name
    Node 990,                !- Outdoor Air Stream Node Name
    Node 991,                !- Relief Air Stream Node Name
    Node 985;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 992 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 986,                !- Reference Setpoint Node Name
    Node 995,                !- Fan Inlet Node Name
    Node 986,                !- Fan Outlet Node Name
    Node 992;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 42 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 992,                !- DX Cooling Coil System Inlet Node Name
    Node 993,                !- DX Cooling Coil System Outlet Node Name
    Node 993,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 42 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 137,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 341,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 138,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 342,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 343,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 993 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 986,                !- Reference Setpoint Node Name
    Node 995,                !- Fan Inlet Node Name
    Node 986,                !- Fan Outlet Node Name
    Node 993;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 42 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 992,                !- Air Inlet Node Name
    Node 993,                !- Air Outlet Node Name
    Curve Biquadratic 137,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 341,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 138,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 342,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 343,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 42 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 42 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 42 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 993,                !- Air Inlet Node Name
    Node 994,                !- Air Outlet Node Name
    Curve Cubic 205,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 206,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 207,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 344,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 345,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 205,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 206,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 207,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 344,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 345,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 994 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 986,                !- Reference Setpoint Node Name
    Node 995,                !- Fan Inlet Node Name
    Node 986,                !- Fan Outlet Node Name
    Node 994;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 69,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 994,                !- Air Inlet Node Name
    Node 995,                !- Air Outlet Node Name
    Node 986;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 995 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 986,                !- Reference Setpoint Node Name
    Node 995,                !- Fan Inlet Node Name
    Node 986,                !- Fan Outlet Node Name
    Node 995;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 42 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 995,                !- Air Inlet Node Name
    Node 986;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 69,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 42,         !- Control Zone Name
    Node 42,                 !- Zone Node Name
    Node 989,                !- Zone Inlet Node Name
    Node 986;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 42 AirLoop Node 987 Supply Path,  !- Name
    Node 987,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 69;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 69,  !- Name
    Node 987,                !- Inlet Node Name
    Node 996;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 42 AirLoop Return Path,  !- Name
    Node 988,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 69;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 69,  !- Name
    Node 988,                !- Outlet Node Name
    Node 997;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 43 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 43 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 43 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 309,                !- Supply Side Inlet Node Name
    Node 312,                !- Demand Side Outlet Node Name
    Thermal Zone 43 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 43 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 43 AirLoop Supply Outlet Nodes,  !- Name
    Node 310;                !- Node 1 Name

  NodeList,
    Thermal Zone 43 AirLoop Demand Inlet Nodes,  !- Name
    Node 311;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 43 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 43 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 43 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 43 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 43 AirLoop Supply Branches,  !- Name
    Thermal Zone 43 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 43 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17,  !- Component 1 Name
    Node 309,                !- Component 1 Inlet Node Name
    Node 316,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 43 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 316,                !- Component 2 Inlet Node Name
    Node 317,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 43 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 317,                !- Component 3 Inlet Node Name
    Node 318,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 17,!- Component 4 Name
    Node 318,                !- Component 4 Inlet Node Name
    Node 319,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 43 Constant Volume Fan,  !- Component 5 Name
    Node 319,                !- Component 5 Inlet Node Name
    Node 310;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 17,  !- Name
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 17 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 17;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 17,  !- Name
    Node 315,                !- Relief Air Outlet Node Name
    Node 309,                !- Return Air Node Name
    Node 316,                !- Mixed Air Node Name
    Node 314,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 17,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 17 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 17 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 314;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer,  !- Name
    Node 316,                !- Mixed Air Node Name
    Node 314,                !- Outdoor Air Stream Node Name
    Node 315,                !- Relief Air Stream Node Name
    Node 309;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 316 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    Node 319,                !- Fan Inlet Node Name
    Node 310,                !- Fan Outlet Node Name
    Node 316;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 43 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 316,                !- DX Cooling Coil System Inlet Node Name
    Node 317,                !- DX Cooling Coil System Outlet Node Name
    Node 317,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 43 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 81,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 82,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 83,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 317 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    Node 319,                !- Fan Inlet Node Name
    Node 310,                !- Fan Outlet Node Name
    Node 317;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 43 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 316,                !- Air Inlet Node Name
    Node 317,                !- Air Outlet Node Name
    Curve Biquadratic 33,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 81,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 34,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 82,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 83,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 43 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 43 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 43 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 317,                !- Air Inlet Node Name
    Node 318,                !- Air Outlet Node Name
    Curve Cubic 49,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 50,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 51,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 84,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 85,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 49,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 50,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 51,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 84,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 85,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 318 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    Node 319,                !- Fan Inlet Node Name
    Node 310,                !- Fan Outlet Node Name
    Node 318;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 17,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 318,                !- Air Inlet Node Name
    Node 319,                !- Air Outlet Node Name
    Node 310;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 319 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 310,                !- Reference Setpoint Node Name
    Node 319,                !- Fan Inlet Node Name
    Node 310,                !- Fan Outlet Node Name
    Node 319;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 43 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 319,                !- Air Inlet Node Name
    Node 310;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 43,         !- Control Zone Name
    Node 43,                 !- Zone Node Name
    Node 313,                !- Zone Inlet Node Name
    Node 310;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 43 AirLoop Node 311 Supply Path,  !- Name
    Node 311,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 17;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 17,  !- Name
    Node 311,                !- Inlet Node Name
    Node 320;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 43 AirLoop Return Path,  !- Name
    Node 312,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 17;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 17,  !- Name
    Node 312,                !- Outlet Node Name
    Node 321;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 44 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 44 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 44 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 660,                !- Supply Side Inlet Node Name
    Node 663,                !- Demand Side Outlet Node Name
    Thermal Zone 44 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 44 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 44 AirLoop Supply Outlet Nodes,  !- Name
    Node 661;                !- Node 1 Name

  NodeList,
    Thermal Zone 44 AirLoop Demand Inlet Nodes,  !- Name
    Node 662;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 44 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 44 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 44 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 44 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 44 AirLoop Supply Branches,  !- Name
    Thermal Zone 44 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 44 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 44,  !- Component 1 Name
    Node 660,                !- Component 1 Inlet Node Name
    Node 667,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 44 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 667,                !- Component 2 Inlet Node Name
    Node 668,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 44 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 668,                !- Component 3 Inlet Node Name
    Node 669,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 44,!- Component 4 Name
    Node 669,                !- Component 4 Inlet Node Name
    Node 670,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 44 Constant Volume Fan,  !- Component 5 Name
    Node 670,                !- Component 5 Inlet Node Name
    Node 661;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 44,  !- Name
    Air Loop HVAC Outdoor Air System 44 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 44 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 44 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 44 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 44;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 44,  !- Name
    Node 666,                !- Relief Air Outlet Node Name
    Node 660,                !- Return Air Node Name
    Node 667,                !- Mixed Air Node Name
    Node 665,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 44,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 44 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 44 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 44 Availability Manager,  !- Name
