    Air Loop HVAC Outdoor Air System 98 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 98 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1367;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 98 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 98 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 98 Outdoor Air Mixer,  !- Name
    Node 1369,               !- Mixed Air Node Name
    Node 1367,               !- Outdoor Air Stream Node Name
    Node 1368,               !- Relief Air Stream Node Name
    Node 1362;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1369 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1363,               !- Reference Setpoint Node Name
    Node 1372,               !- Fan Inlet Node Name
    Node 1363,               !- Fan Outlet Node Name
    Node 1369;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 79 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1369,               !- DX Cooling Coil System Inlet Node Name
    Node 1370,               !- DX Cooling Coil System Outlet Node Name
    Node 1370,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 79 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 195,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 486,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 196,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 487,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 488,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1370 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1363,               !- Reference Setpoint Node Name
    Node 1372,               !- Fan Inlet Node Name
    Node 1363,               !- Fan Outlet Node Name
    Node 1370;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 79 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1369,               !- Air Inlet Node Name
    Node 1370,               !- Air Outlet Node Name
    Curve Biquadratic 195,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 486,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 196,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 487,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 488,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 79 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 79 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 79 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1370,               !- Air Inlet Node Name
    Node 1371,               !- Air Outlet Node Name
    Curve Cubic 292,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 293,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 294,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 489,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 490,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 292,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 293,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 294,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 489,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 490,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1371 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1363,               !- Reference Setpoint Node Name
    Node 1372,               !- Fan Inlet Node Name
    Node 1363,               !- Fan Outlet Node Name
    Node 1371;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 98,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1371,               !- Air Inlet Node Name
    Node 1372,               !- Air Outlet Node Name
    Node 1363;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1372 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1363,               !- Reference Setpoint Node Name
    Node 1372,               !- Fan Inlet Node Name
    Node 1363,               !- Fan Outlet Node Name
    Node 1372;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 79 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1372,               !- Air Inlet Node Name
    Node 1363;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 98,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 79,         !- Control Zone Name
    Node 79,                 !- Zone Node Name
    Node 1366,               !- Zone Inlet Node Name
    Node 1363;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 79 AirLoop Node 1364 Supply Path,  !- Name
    Node 1364,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 98;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 98,  !- Name
    Node 1364,               !- Inlet Node Name
    Node 1373;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 79 AirLoop Return Path,  !- Name
    Node 1365,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 98;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 98,  !- Name
    Node 1365,               !- Outlet Node Name
    Node 1374;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 8 AirLoop,  !- Name
    ,                        !- Controller List Name
    Thermal Zone 8 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 8 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 244,                !- Supply Side Inlet Node Name
    Node 247,                !- Demand Side Outlet Node Name
    Thermal Zone 8 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 8 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 8 AirLoop Supply Outlet Nodes,  !- Name
    Node 245;                !- Node 1 Name

  NodeList,
    Thermal Zone 8 AirLoop Demand Inlet Nodes,  !- Name
    Node 246;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 8 AirLoop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 8 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 8 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 8 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 8 AirLoop Supply Branches,  !- Name
    Thermal Zone 8 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 8 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12,  !- Component 1 Name
    Node 244,                !- Component 1 Inlet Node Name
    Node 251,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 8 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 251,                !- Component 2 Inlet Node Name
    Node 252,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 8 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 252,                !- Component 3 Inlet Node Name
    Node 253,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 12,!- Component 4 Name
    Node 253,                !- Component 4 Inlet Node Name
    Node 254,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 8 Constant Volume Fan,  !- Component 5 Name
    Node 254,                !- Component 5 Inlet Node Name
    Node 245;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 12,  !- Name
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 12 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 12;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 12,  !- Name
    Node 250,                !- Relief Air Outlet Node Name
    Node 244,                !- Return Air Node Name
    Node 251,                !- Mixed Air Node Name
    Node 249,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 12 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 12 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 249;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer,  !- Name
    Node 251,                !- Mixed Air Node Name
    Node 249,                !- Outdoor Air Stream Node Name
    Node 250,                !- Relief Air Stream Node Name
    Node 244;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 251 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 245,                !- Reference Setpoint Node Name
    Node 254,                !- Fan Inlet Node Name
    Node 245,                !- Fan Outlet Node Name
    Node 251;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 8 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 251,                !- DX Cooling Coil System Inlet Node Name
    Node 252,                !- DX Cooling Coil System Outlet Node Name
    Node 252,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 8 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 56,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 57,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 58,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 252 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 245,                !- Reference Setpoint Node Name
    Node 254,                !- Fan Inlet Node Name
    Node 245,                !- Fan Outlet Node Name
    Node 252;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 8 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 251,                !- Air Inlet Node Name
    Node 252,                !- Air Outlet Node Name
    Curve Biquadratic 23,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 56,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 24,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 57,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 58,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 8 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 8 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 8 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 252,                !- Air Inlet Node Name
    Node 253,                !- Air Outlet Node Name
    Curve Cubic 34,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 35,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 36,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 59,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 60,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 34,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 35,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 36,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 59,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 60,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 253 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 245,                !- Reference Setpoint Node Name
    Node 254,                !- Fan Inlet Node Name
    Node 245,                !- Fan Outlet Node Name
    Node 253;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 12,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 253,                !- Air Inlet Node Name
    Node 254,                !- Air Outlet Node Name
    Node 245;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 254 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 245,                !- Reference Setpoint Node Name
    Node 254,                !- Fan Inlet Node Name
    Node 245,                !- Fan Outlet Node Name
    Node 254;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 8 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 254,                !- Air Inlet Node Name
    Node 245;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 8,          !- Control Zone Name
    Node 8,                  !- Zone Node Name
    Node 248,                !- Zone Inlet Node Name
    Node 245;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 8 AirLoop Node 246 Supply Path,  !- Name
    Node 246,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Node 246,                !- Inlet Node Name
    Node 255;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 8 AirLoop Return Path,  !- Name
    Node 247,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Node 247,                !- Outlet Node Name
    Node 256;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 80 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 80 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 80 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 751,                !- Supply Side Inlet Node Name
    Node 754,                !- Demand Side Outlet Node Name
    Thermal Zone 80 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 80 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 80 AirLoop Supply Outlet Nodes,  !- Name
    Node 752;                !- Node 1 Name

  NodeList,
    Thermal Zone 80 AirLoop Demand Inlet Nodes,  !- Name
    Node 753;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 80 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 80 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 80 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 80 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 80 AirLoop Supply Branches,  !- Name
    Thermal Zone 80 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 80 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 51,  !- Component 1 Name
    Node 751,                !- Component 1 Inlet Node Name
    Node 758,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 80 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 758,                !- Component 2 Inlet Node Name
    Node 759,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 80 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 759,                !- Component 3 Inlet Node Name
    Node 760,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 51,!- Component 4 Name
    Node 760,                !- Component 4 Inlet Node Name
    Node 761,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 80 Constant Volume Fan,  !- Component 5 Name
    Node 761,                !- Component 5 Inlet Node Name
    Node 752;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 51,  !- Name
    Air Loop HVAC Outdoor Air System 51 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 51 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 51 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 51 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 51;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 51,  !- Name
    Node 757,                !- Relief Air Outlet Node Name
    Node 751,                !- Return Air Node Name
    Node 758,                !- Mixed Air Node Name
    Node 756,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 51,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 51 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 51 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 51 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 756;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 51 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 51 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 51 Outdoor Air Mixer,  !- Name
    Node 758,                !- Mixed Air Node Name
    Node 756,                !- Outdoor Air Stream Node Name
    Node 757,                !- Relief Air Stream Node Name
    Node 751;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 758 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 752,                !- Reference Setpoint Node Name
    Node 761,                !- Fan Inlet Node Name
    Node 752,                !- Fan Outlet Node Name
    Node 758;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 80 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 758,                !- DX Cooling Coil System Inlet Node Name
    Node 759,                !- DX Cooling Coil System Outlet Node Name
    Node 759,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 80 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 101,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 251,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 102,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 252,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 253,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 759 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 752,                !- Reference Setpoint Node Name
    Node 761,                !- Fan Inlet Node Name
    Node 752,                !- Fan Outlet Node Name
    Node 759;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 80 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 758,                !- Air Inlet Node Name
    Node 759,                !- Air Outlet Node Name
    Curve Biquadratic 101,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 251,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 102,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 252,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 253,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 80 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 80 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 80 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 759,                !- Air Inlet Node Name
    Node 760,                !- Air Outlet Node Name
    Curve Cubic 151,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 152,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 153,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 254,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 255,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 151,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 152,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 153,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 254,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 255,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 760 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 752,                !- Reference Setpoint Node Name
    Node 761,                !- Fan Inlet Node Name
    Node 752,                !- Fan Outlet Node Name
    Node 760;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 51,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 760,                !- Air Inlet Node Name
    Node 761,                !- Air Outlet Node Name
    Node 752;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 761 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 752,                !- Reference Setpoint Node Name
    Node 761,                !- Fan Inlet Node Name
    Node 752,                !- Fan Outlet Node Name
    Node 761;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 80 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 761,                !- Air Inlet Node Name
    Node 752;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 51,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 80,         !- Control Zone Name
    Node 80,                 !- Zone Node Name
    Node 755,                !- Zone Inlet Node Name
    Node 752;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 80 AirLoop Node 753 Supply Path,  !- Name
    Node 753,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 51;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 51,  !- Name
    Node 753,                !- Inlet Node Name
    Node 762;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 80 AirLoop Return Path,  !- Name
    Node 754,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 51;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 51,  !- Name
    Node 754,                !- Outlet Node Name
    Node 763;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 81 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 81 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 81 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 569,                !- Supply Side Inlet Node Name
    Node 572,                !- Demand Side Outlet Node Name
    Thermal Zone 81 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 81 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 81 AirLoop Supply Outlet Nodes,  !- Name
    Node 570;                !- Node 1 Name

  NodeList,
    Thermal Zone 81 AirLoop Demand Inlet Nodes,  !- Name
    Node 571;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 81 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 81 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 81 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 81 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 81 AirLoop Supply Branches,  !- Name
    Thermal Zone 81 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 81 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 37,  !- Component 1 Name
    Node 569,                !- Component 1 Inlet Node Name
    Node 576,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 81 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 576,                !- Component 2 Inlet Node Name
    Node 577,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 81 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 577,                !- Component 3 Inlet Node Name
    Node 578,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 37,!- Component 4 Name
    Node 578,                !- Component 4 Inlet Node Name
    Node 579,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 81 Constant Volume Fan,  !- Component 5 Name
    Node 579,                !- Component 5 Inlet Node Name
    Node 570;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 37,  !- Name
    Air Loop HVAC Outdoor Air System 37 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 37 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 37 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 37 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 37;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 37,  !- Name
    Node 575,                !- Relief Air Outlet Node Name
    Node 569,                !- Return Air Node Name
    Node 576,                !- Mixed Air Node Name
    Node 574,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 37,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 37 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 37 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 37 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 574;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 37 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 37 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 37 Outdoor Air Mixer,  !- Name
    Node 576,                !- Mixed Air Node Name
    Node 574,                !- Outdoor Air Stream Node Name
    Node 575,                !- Relief Air Stream Node Name
    Node 569;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 576 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 570,                !- Reference Setpoint Node Name
    Node 579,                !- Fan Inlet Node Name
    Node 570,                !- Fan Outlet Node Name
    Node 576;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 81 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 576,                !- DX Cooling Coil System Inlet Node Name
    Node 577,                !- DX Cooling Coil System Outlet Node Name
    Node 577,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 81 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 73,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 181,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 74,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 182,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 183,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 577 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 570,                !- Reference Setpoint Node Name
    Node 579,                !- Fan Inlet Node Name
    Node 570,                !- Fan Outlet Node Name
    Node 577;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 81 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 576,                !- Air Inlet Node Name
    Node 577,                !- Air Outlet Node Name
    Curve Biquadratic 73,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 181,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 74,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 182,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 183,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 81 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 81 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 81 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 577,                !- Air Inlet Node Name
    Node 578,                !- Air Outlet Node Name
    Curve Cubic 109,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 110,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 111,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 184,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 185,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 109,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 110,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 111,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 184,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 185,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 578 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 570,                !- Reference Setpoint Node Name
    Node 579,                !- Fan Inlet Node Name
    Node 570,                !- Fan Outlet Node Name
    Node 578;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 37,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 578,                !- Air Inlet Node Name
    Node 579,                !- Air Outlet Node Name
    Node 570;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 579 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 570,                !- Reference Setpoint Node Name
    Node 579,                !- Fan Inlet Node Name
    Node 570,                !- Fan Outlet Node Name
    Node 579;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 81 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 579,                !- Air Inlet Node Name
    Node 570;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 37,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 81,         !- Control Zone Name
    Node 81,                 !- Zone Node Name
    Node 573,                !- Zone Inlet Node Name
    Node 570;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 81 AirLoop Node 571 Supply Path,  !- Name
    Node 571,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 37;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 37,  !- Name
    Node 571,                !- Inlet Node Name
    Node 580;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 81 AirLoop Return Path,  !- Name
    Node 572,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 37;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 37,  !- Name
    Node 572,                !- Outlet Node Name
    Node 581;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 82 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 82 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 82 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 192,                !- Supply Side Inlet Node Name
    Node 195,                !- Demand Side Outlet Node Name
    Thermal Zone 82 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 82 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 82 AirLoop Supply Outlet Nodes,  !- Name
    Node 193;                !- Node 1 Name

  NodeList,
    Thermal Zone 82 AirLoop Demand Inlet Nodes,  !- Name
    Node 194;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 82 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 82 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 82 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 82 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 82 AirLoop Supply Branches,  !- Name
    Thermal Zone 82 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 82 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8,  !- Component 1 Name
    Node 192,                !- Component 1 Inlet Node Name
    Node 199,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 82 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 199,                !- Component 2 Inlet Node Name
    Node 200,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 82 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 200,                !- Component 3 Inlet Node Name
    Node 201,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 8, !- Component 4 Name
    Node 201,                !- Component 4 Inlet Node Name
    Node 202,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 82 Constant Volume Fan,  !- Component 5 Name
    Node 202,                !- Component 5 Inlet Node Name
    Node 193;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 8,  !- Name
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 8 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 8;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 8,!- Name
    Node 198,                !- Relief Air Outlet Node Name
    Node 192,                !- Return Air Node Name
    Node 199,                !- Mixed Air Node Name
    Node 197,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 8 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 8 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 197;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer,  !- Name
    Node 199,                !- Mixed Air Node Name
    Node 197,                !- Outdoor Air Stream Node Name
    Node 198,                !- Relief Air Stream Node Name
    Node 192;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 199 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 193,                !- Reference Setpoint Node Name
    Node 202,                !- Fan Inlet Node Name
    Node 193,                !- Fan Outlet Node Name
    Node 199;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 82 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 199,                !- DX Cooling Coil System Inlet Node Name
    Node 200,                !- DX Cooling Coil System Outlet Node Name
    Node 200,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 82 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 36,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 200 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 193,                !- Reference Setpoint Node Name
    Node 202,                !- Fan Inlet Node Name
    Node 193,                !- Fan Outlet Node Name
    Node 200;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 82 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 199,                !- Air Inlet Node Name
    Node 200,                !- Air Outlet Node Name
    Curve Biquadratic 15,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 36,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 16,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 37,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 38,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 82 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 82 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 82 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 200,                !- Air Inlet Node Name
    Node 201,                !- Air Outlet Node Name
    Curve Cubic 22,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 23,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 24,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 39,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 40,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 22,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 23,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 24,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 40,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 201 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 193,                !- Reference Setpoint Node Name
    Node 202,                !- Fan Inlet Node Name
    Node 193,                !- Fan Outlet Node Name
    Node 201;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 8, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 201,                !- Air Inlet Node Name
    Node 202,                !- Air Outlet Node Name
    Node 193;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 202 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 193,                !- Reference Setpoint Node Name
    Node 202,                !- Fan Inlet Node Name
    Node 193,                !- Fan Outlet Node Name
    Node 202;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 82 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 202,                !- Air Inlet Node Name
    Node 193;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 82,         !- Control Zone Name
    Node 82,                 !- Zone Node Name
    Node 196,                !- Zone Inlet Node Name
    Node 193;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 82 AirLoop Node 194 Supply Path,  !- Name
    Node 194,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 194,                !- Inlet Node Name
    Node 203;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 82 AirLoop Return Path,  !- Name
    Node 195,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 195,                !- Outlet Node Name
    Node 204;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 83 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 83 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 83 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1050,               !- Supply Side Inlet Node Name
    Node 1053,               !- Demand Side Outlet Node Name
    Thermal Zone 83 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 83 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 83 AirLoop Supply Outlet Nodes,  !- Name
    Node 1051;               !- Node 1 Name

  NodeList,
    Thermal Zone 83 AirLoop Demand Inlet Nodes,  !- Name
    Node 1052;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 83 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 83 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 83 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 83 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 83 AirLoop Supply Branches,  !- Name
    Thermal Zone 83 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 83 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 74,  !- Component 1 Name
    Node 1050,               !- Component 1 Inlet Node Name
    Node 1057,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 83 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1057,               !- Component 2 Inlet Node Name
    Node 1058,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 83 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1058,               !- Component 3 Inlet Node Name
    Node 1059,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 74,!- Component 4 Name
    Node 1059,               !- Component 4 Inlet Node Name
    Node 1060,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 83 Constant Volume Fan,  !- Component 5 Name
    Node 1060,               !- Component 5 Inlet Node Name
    Node 1051;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 74,  !- Name
    Air Loop HVAC Outdoor Air System 74 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 74 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 74 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 74 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 74;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 74,  !- Name
    Node 1056,               !- Relief Air Outlet Node Name
    Node 1050,               !- Return Air Node Name
    Node 1057,               !- Mixed Air Node Name
    Node 1055,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 74,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 74 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 74 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 74 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1055;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 74 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 74 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 74 Outdoor Air Mixer,  !- Name
    Node 1057,               !- Mixed Air Node Name
    Node 1055,               !- Outdoor Air Stream Node Name
    Node 1056,               !- Relief Air Stream Node Name
    Node 1050;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1057 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1051,               !- Reference Setpoint Node Name
    Node 1060,               !- Fan Inlet Node Name
    Node 1051,               !- Fan Outlet Node Name
    Node 1057;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 83 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1057,               !- DX Cooling Coil System Inlet Node Name
    Node 1058,               !- DX Cooling Coil System Outlet Node Name
    Node 1058,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 83 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 147,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 366,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 148,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 367,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 368,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1058 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1051,               !- Reference Setpoint Node Name
    Node 1060,               !- Fan Inlet Node Name
    Node 1051,               !- Fan Outlet Node Name
    Node 1058;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 83 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1057,               !- Air Inlet Node Name
    Node 1058,               !- Air Outlet Node Name
    Curve Biquadratic 147,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 366,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 148,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 367,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 368,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 83 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 83 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 83 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1058,               !- Air Inlet Node Name
    Node 1059,               !- Air Outlet Node Name
    Curve Cubic 220,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 221,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 222,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 369,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 370,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 220,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 221,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 222,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 369,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 370,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1059 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1051,               !- Reference Setpoint Node Name
    Node 1060,               !- Fan Inlet Node Name
    Node 1051,               !- Fan Outlet Node Name
    Node 1059;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 74,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1059,               !- Air Inlet Node Name
    Node 1060,               !- Air Outlet Node Name
    Node 1051;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1060 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1051,               !- Reference Setpoint Node Name
    Node 1060,               !- Fan Inlet Node Name
    Node 1051,               !- Fan Outlet Node Name
    Node 1060;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 83 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1060,               !- Air Inlet Node Name
    Node 1051;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 74,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 83,         !- Control Zone Name
    Node 83,                 !- Zone Node Name
    Node 1054,               !- Zone Inlet Node Name
    Node 1051;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 83 AirLoop Node 1052 Supply Path,  !- Name
    Node 1052,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 74;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 74,  !- Name
    Node 1052,               !- Inlet Node Name
    Node 1061;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 83 AirLoop Return Path,  !- Name
    Node 1053,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 74;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 74,  !- Name
    Node 1053,               !- Outlet Node Name
    Node 1062;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 84 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 84 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 84 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 868,                !- Supply Side Inlet Node Name
    Node 871,                !- Demand Side Outlet Node Name
    Thermal Zone 84 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 84 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 84 AirLoop Supply Outlet Nodes,  !- Name
    Node 869;                !- Node 1 Name

  NodeList,
    Thermal Zone 84 AirLoop Demand Inlet Nodes,  !- Name
    Node 870;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 84 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 84 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 84 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 84 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 84 AirLoop Supply Branches,  !- Name
    Thermal Zone 84 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 84 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 60,  !- Component 1 Name
    Node 868,                !- Component 1 Inlet Node Name
    Node 875,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 84 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 875,                !- Component 2 Inlet Node Name
    Node 876,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 84 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 876,                !- Component 3 Inlet Node Name
    Node 877,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 60,!- Component 4 Name
    Node 877,                !- Component 4 Inlet Node Name
    Node 878,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 84 Constant Volume Fan,  !- Component 5 Name
    Node 878,                !- Component 5 Inlet Node Name
    Node 869;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 60,  !- Name
    Air Loop HVAC Outdoor Air System 60 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 60 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 60 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 60 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 60;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 60,  !- Name
    Node 874,                !- Relief Air Outlet Node Name
    Node 868,                !- Return Air Node Name
    Node 875,                !- Mixed Air Node Name
    Node 873,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 60,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 60 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 60 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 60 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 873;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 60 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 60 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 60 Outdoor Air Mixer,  !- Name
    Node 875,                !- Mixed Air Node Name
    Node 873,                !- Outdoor Air Stream Node Name
    Node 874,                !- Relief Air Stream Node Name
    Node 868;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 875 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 869,                !- Reference Setpoint Node Name
    Node 878,                !- Fan Inlet Node Name
    Node 869,                !- Fan Outlet Node Name
    Node 875;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 84 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 875,                !- DX Cooling Coil System Inlet Node Name
    Node 876,                !- DX Cooling Coil System Outlet Node Name
    Node 876,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 84 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 119,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 296,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 120,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 297,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 298,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 876 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 869,                !- Reference Setpoint Node Name
    Node 878,                !- Fan Inlet Node Name
    Node 869,                !- Fan Outlet Node Name
    Node 876;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 84 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 875,                !- Air Inlet Node Name
    Node 876,                !- Air Outlet Node Name
    Curve Biquadratic 119,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 296,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 120,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 297,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 298,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 84 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 84 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 84 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 876,                !- Air Inlet Node Name
    Node 877,                !- Air Outlet Node Name
    Curve Cubic 178,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 179,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 180,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 299,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 300,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 178,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 179,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 180,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 299,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 300,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 877 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 869,                !- Reference Setpoint Node Name
    Node 878,                !- Fan Inlet Node Name
    Node 869,                !- Fan Outlet Node Name
    Node 877;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 60,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 877,                !- Air Inlet Node Name
    Node 878,                !- Air Outlet Node Name
    Node 869;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 878 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 869,                !- Reference Setpoint Node Name
    Node 878,                !- Fan Inlet Node Name
    Node 869,                !- Fan Outlet Node Name
    Node 878;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 84 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 878,                !- Air Inlet Node Name
    Node 869;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 60,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 84,         !- Control Zone Name
    Node 84,                 !- Zone Node Name
    Node 872,                !- Zone Inlet Node Name
    Node 869;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 84 AirLoop Node 870 Supply Path,  !- Name
    Node 870,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 60;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 60,  !- Name
    Node 870,                !- Inlet Node Name
    Node 879;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 84 AirLoop Return Path,  !- Name
    Node 871,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 60;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 60,  !- Name
    Node 871,                !- Outlet Node Name
    Node 880;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 85 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 85 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 85 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 205,                !- Supply Side Inlet Node Name
    Node 208,                !- Demand Side Outlet Node Name
    Thermal Zone 85 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 85 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 85 AirLoop Supply Outlet Nodes,  !- Name
    Node 206;                !- Node 1 Name

  NodeList,
    Thermal Zone 85 AirLoop Demand Inlet Nodes,  !- Name
    Node 207;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 85 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 85 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 85 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 85 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 85 AirLoop Supply Branches,  !- Name
    Thermal Zone 85 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 85 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9,  !- Component 1 Name
    Node 205,                !- Component 1 Inlet Node Name
    Node 212,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 85 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 212,                !- Component 2 Inlet Node Name
    Node 213,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 85 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 213,                !- Component 3 Inlet Node Name
    Node 214,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 9, !- Component 4 Name
    Node 214,                !- Component 4 Inlet Node Name
    Node 215,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 85 Constant Volume Fan,  !- Component 5 Name
    Node 215,                !- Component 5 Inlet Node Name
    Node 206;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 9,  !- Name
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 9 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 9;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 9,!- Name
    Node 211,                !- Relief Air Outlet Node Name
    Node 205,                !- Return Air Node Name
    Node 212,                !- Mixed Air Node Name
    Node 210,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 9 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 9 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 210;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer,  !- Name
    Node 212,                !- Mixed Air Node Name
    Node 210,                !- Outdoor Air Stream Node Name
    Node 211,                !- Relief Air Stream Node Name
    Node 205;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 212 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 206,                !- Reference Setpoint Node Name
    Node 215,                !- Fan Inlet Node Name
    Node 206,                !- Fan Outlet Node Name
    Node 212;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 85 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 212,                !- DX Cooling Coil System Inlet Node Name
    Node 213,                !- DX Cooling Coil System Outlet Node Name
    Node 213,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 85 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 213 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 206,                !- Reference Setpoint Node Name
    Node 215,                !- Fan Inlet Node Name
    Node 206,                !- Fan Outlet Node Name
    Node 213;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 85 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 212,                !- Air Inlet Node Name
    Node 213,                !- Air Outlet Node Name
    Curve Biquadratic 17,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 41,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 18,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 42,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 43,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 85 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 85 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 85 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 213,                !- Air Inlet Node Name
    Node 214,                !- Air Outlet Node Name
    Curve Cubic 25,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 26,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 27,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 44,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 45,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 25,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 26,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 27,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 44,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 45,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 214 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 206,                !- Reference Setpoint Node Name
    Node 215,                !- Fan Inlet Node Name
    Node 206,                !- Fan Outlet Node Name
    Node 214;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 9, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 214,                !- Air Inlet Node Name
    Node 215,                !- Air Outlet Node Name
    Node 206;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 215 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 206,                !- Reference Setpoint Node Name
    Node 215,                !- Fan Inlet Node Name
    Node 206,                !- Fan Outlet Node Name
    Node 215;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 85 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 215,                !- Air Inlet Node Name
    Node 206;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 85,         !- Control Zone Name
    Node 85,                 !- Zone Node Name
    Node 209,                !- Zone Inlet Node Name
    Node 206;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 85 AirLoop Node 207 Supply Path,  !- Name
    Node 207,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 207,                !- Inlet Node Name
    Node 216;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 85 AirLoop Return Path,  !- Name
    Node 208,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 208,                !- Outlet Node Name
    Node 217;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 86 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 86 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 86 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 465,                !- Supply Side Inlet Node Name
    Node 468,                !- Demand Side Outlet Node Name
    Thermal Zone 86 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 86 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 86 AirLoop Supply Outlet Nodes,  !- Name
    Node 466;                !- Node 1 Name

  NodeList,
    Thermal Zone 86 AirLoop Demand Inlet Nodes,  !- Name
    Node 467;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 86 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 86 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 86 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 86 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 86 AirLoop Supply Branches,  !- Name
    Thermal Zone 86 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 86 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 29,  !- Component 1 Name
    Node 465,                !- Component 1 Inlet Node Name
    Node 472,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 86 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 472,                !- Component 2 Inlet Node Name
    Node 473,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 86 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 473,                !- Component 3 Inlet Node Name
    Node 474,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 29,!- Component 4 Name
    Node 474,                !- Component 4 Inlet Node Name
    Node 475,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 86 Constant Volume Fan,  !- Component 5 Name
    Node 475,                !- Component 5 Inlet Node Name
    Node 466;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 29,  !- Name
    Air Loop HVAC Outdoor Air System 29 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 29 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 29 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 29 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 29;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 29,  !- Name
    Node 471,                !- Relief Air Outlet Node Name
    Node 465,                !- Return Air Node Name
    Node 472,                !- Mixed Air Node Name
    Node 470,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 29,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 29 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 29 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 29 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 470;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 29 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 29 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 29 Outdoor Air Mixer,  !- Name
    Node 472,                !- Mixed Air Node Name
    Node 470,                !- Outdoor Air Stream Node Name
    Node 471,                !- Relief Air Stream Node Name
    Node 465;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 472 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 466,                !- Reference Setpoint Node Name
    Node 475,                !- Fan Inlet Node Name
    Node 466,                !- Fan Outlet Node Name
    Node 472;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 86 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 472,                !- DX Cooling Coil System Inlet Node Name
    Node 473,                !- DX Cooling Coil System Outlet Node Name
    Node 473,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 86 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 57,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 141,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 58,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 142,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 143,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 473 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 466,                !- Reference Setpoint Node Name
    Node 475,                !- Fan Inlet Node Name
    Node 466,                !- Fan Outlet Node Name
    Node 473;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 86 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 472,                !- Air Inlet Node Name
    Node 473,                !- Air Outlet Node Name
    Curve Biquadratic 57,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 141,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 58,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 142,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 143,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 86 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 86 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 86 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 473,                !- Air Inlet Node Name
    Node 474,                !- Air Outlet Node Name
    Curve Cubic 85,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 86,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 87,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 144,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 145,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 85,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 86,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 87,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 144,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 145,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 474 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 466,                !- Reference Setpoint Node Name
    Node 475,                !- Fan Inlet Node Name
    Node 466,                !- Fan Outlet Node Name
    Node 474;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 29,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 474,                !- Air Inlet Node Name
    Node 475,                !- Air Outlet Node Name
    Node 466;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 475 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 466,                !- Reference Setpoint Node Name
    Node 475,                !- Fan Inlet Node Name
    Node 466,                !- Fan Outlet Node Name
    Node 475;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 86 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 475,                !- Air Inlet Node Name
    Node 466;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 29,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 86,         !- Control Zone Name
    Node 86,                 !- Zone Node Name
    Node 469,                !- Zone Inlet Node Name
    Node 466;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 86 AirLoop Node 467 Supply Path,  !- Name
    Node 467,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 29;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 29,  !- Name
    Node 467,                !- Inlet Node Name
    Node 476;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 86 AirLoop Return Path,  !- Name
    Node 468,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 29;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 29,  !- Name
    Node 468,                !- Outlet Node Name
    Node 477;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 87 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 87 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 87 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1245,               !- Supply Side Inlet Node Name
    Node 1248,               !- Demand Side Outlet Node Name
    Thermal Zone 87 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 87 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 87 AirLoop Supply Outlet Nodes,  !- Name
    Node 1246;               !- Node 1 Name

  NodeList,
    Thermal Zone 87 AirLoop Demand Inlet Nodes,  !- Name
    Node 1247;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 87 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 87 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 87 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 87 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 87 AirLoop Supply Branches,  !- Name
    Thermal Zone 87 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 87 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 89,  !- Component 1 Name
    Node 1245,               !- Component 1 Inlet Node Name
    Node 1252,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 87 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1252,               !- Component 2 Inlet Node Name
    Node 1253,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 87 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1253,               !- Component 3 Inlet Node Name
    Node 1254,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 89,!- Component 4 Name
    Node 1254,               !- Component 4 Inlet Node Name
    Node 1255,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 87 Constant Volume Fan,  !- Component 5 Name
    Node 1255,               !- Component 5 Inlet Node Name
    Node 1246;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 89,  !- Name
    Air Loop HVAC Outdoor Air System 89 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 89 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 89 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 89 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 89;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 89,  !- Name
    Node 1251,               !- Relief Air Outlet Node Name
    Node 1245,               !- Return Air Node Name
    Node 1252,               !- Mixed Air Node Name
    Node 1250,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 89,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 89 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 89 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 89 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1250;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 89 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 89 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 89 Outdoor Air Mixer,  !- Name
    Node 1252,               !- Mixed Air Node Name
    Node 1250,               !- Outdoor Air Stream Node Name
    Node 1251,               !- Relief Air Stream Node Name
    Node 1245;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1252 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1246,               !- Reference Setpoint Node Name
    Node 1255,               !- Fan Inlet Node Name
    Node 1246,               !- Fan Outlet Node Name
    Node 1252;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 87 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1252,               !- DX Cooling Coil System Inlet Node Name
    Node 1253,               !- DX Cooling Coil System Outlet Node Name
    Node 1253,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 87 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 177,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 441,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 178,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 442,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 443,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1253 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1246,               !- Reference Setpoint Node Name
    Node 1255,               !- Fan Inlet Node Name
    Node 1246,               !- Fan Outlet Node Name
    Node 1253;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 87 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1252,               !- Air Inlet Node Name
    Node 1253,               !- Air Outlet Node Name
    Curve Biquadratic 177,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 441,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 178,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 442,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 443,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 87 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 87 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 87 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1253,               !- Air Inlet Node Name
    Node 1254,               !- Air Outlet Node Name
    Curve Cubic 265,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 266,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 267,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 444,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 445,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 265,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 266,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 267,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 444,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 445,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1254 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1246,               !- Reference Setpoint Node Name
    Node 1255,               !- Fan Inlet Node Name
    Node 1246,               !- Fan Outlet Node Name
    Node 1254;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 89,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1254,               !- Air Inlet Node Name
    Node 1255,               !- Air Outlet Node Name
    Node 1246;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1255 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1246,               !- Reference Setpoint Node Name
    Node 1255,               !- Fan Inlet Node Name
    Node 1246,               !- Fan Outlet Node Name
    Node 1255;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 87 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1255,               !- Air Inlet Node Name
    Node 1246;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 89,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 87,         !- Control Zone Name
    Node 87,                 !- Zone Node Name
    Node 1249,               !- Zone Inlet Node Name
    Node 1246;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 87 AirLoop Node 1247 Supply Path,  !- Name
    Node 1247,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 89;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 89,  !- Name
    Node 1247,               !- Inlet Node Name
    Node 1256;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 87 AirLoop Return Path,  !- Name
    Node 1248,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 89;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 89,  !- Name
    Node 1248,               !- Outlet Node Name
    Node 1257;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 88 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 88 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 88 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1089,               !- Supply Side Inlet Node Name
    Node 1092,               !- Demand Side Outlet Node Name
    Thermal Zone 88 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 88 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 88 AirLoop Supply Outlet Nodes,  !- Name
    Node 1090;               !- Node 1 Name

  NodeList,
    Thermal Zone 88 AirLoop Demand Inlet Nodes,  !- Name
    Node 1091;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 88 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 88 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 88 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 88 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 88 AirLoop Supply Branches,  !- Name
    Thermal Zone 88 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 88 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 77,  !- Component 1 Name
    Node 1089,               !- Component 1 Inlet Node Name
    Node 1096,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 88 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1096,               !- Component 2 Inlet Node Name
    Node 1097,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 88 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1097,               !- Component 3 Inlet Node Name
    Node 1098,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 77,!- Component 4 Name
    Node 1098,               !- Component 4 Inlet Node Name
    Node 1099,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 88 Constant Volume Fan,  !- Component 5 Name
    Node 1099,               !- Component 5 Inlet Node Name
    Node 1090;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 77,  !- Name
    Air Loop HVAC Outdoor Air System 77 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 77 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 77 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 77 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 77;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 77,  !- Name
    Node 1095,               !- Relief Air Outlet Node Name
    Node 1089,               !- Return Air Node Name
    Node 1096,               !- Mixed Air Node Name
    Node 1094,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 77,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 77 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 77 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 77 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1094;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 77 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 77 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 77 Outdoor Air Mixer,  !- Name
    Node 1096,               !- Mixed Air Node Name
    Node 1094,               !- Outdoor Air Stream Node Name
    Node 1095,               !- Relief Air Stream Node Name
    Node 1089;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1096 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1090,               !- Reference Setpoint Node Name
    Node 1099,               !- Fan Inlet Node Name
    Node 1090,               !- Fan Outlet Node Name
    Node 1096;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 88 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1096,               !- DX Cooling Coil System Inlet Node Name
    Node 1097,               !- DX Cooling Coil System Outlet Node Name
    Node 1097,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 88 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 153,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 381,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 154,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 382,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 383,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1097 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1090,               !- Reference Setpoint Node Name
    Node 1099,               !- Fan Inlet Node Name
    Node 1090,               !- Fan Outlet Node Name
    Node 1097;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 88 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1096,               !- Air Inlet Node Name
    Node 1097,               !- Air Outlet Node Name
    Curve Biquadratic 153,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 381,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 154,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 382,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 383,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 88 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 88 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 88 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1097,               !- Air Inlet Node Name
    Node 1098,               !- Air Outlet Node Name
    Curve Cubic 229,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 230,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 231,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 384,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 385,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 229,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 230,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 231,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 384,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 385,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1098 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1090,               !- Reference Setpoint Node Name
    Node 1099,               !- Fan Inlet Node Name
    Node 1090,               !- Fan Outlet Node Name
    Node 1098;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 77,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1098,               !- Air Inlet Node Name
    Node 1099,               !- Air Outlet Node Name
    Node 1090;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1099 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1090,               !- Reference Setpoint Node Name
    Node 1099,               !- Fan Inlet Node Name
    Node 1090,               !- Fan Outlet Node Name
    Node 1099;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 88 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1099,               !- Air Inlet Node Name
    Node 1090;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 77,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 88,         !- Control Zone Name
    Node 88,                 !- Zone Node Name
    Node 1093,               !- Zone Inlet Node Name
    Node 1090;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 88 AirLoop Node 1091 Supply Path,  !- Name
    Node 1091,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 77;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 77,  !- Name
    Node 1091,               !- Inlet Node Name
    Node 1100;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 88 AirLoop Return Path,  !- Name
    Node 1092,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 77;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 77,  !- Name
    Node 1092,               !- Outlet Node Name
    Node 1101;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 89 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 89 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 89 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 426,                !- Supply Side Inlet Node Name
    Node 429,                !- Demand Side Outlet Node Name
    Thermal Zone 89 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 89 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 89 AirLoop Supply Outlet Nodes,  !- Name
    Node 427;                !- Node 1 Name

  NodeList,
    Thermal Zone 89 AirLoop Demand Inlet Nodes,  !- Name
    Node 428;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 89 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 89 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 89 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 89 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 89 AirLoop Supply Branches,  !- Name
    Thermal Zone 89 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 89 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 26,  !- Component 1 Name
    Node 426,                !- Component 1 Inlet Node Name
    Node 433,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 89 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 433,                !- Component 2 Inlet Node Name
    Node 434,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 89 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 434,                !- Component 3 Inlet Node Name
    Node 435,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 26,!- Component 4 Name
    Node 435,                !- Component 4 Inlet Node Name
    Node 436,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 89 Constant Volume Fan,  !- Component 5 Name
    Node 436,                !- Component 5 Inlet Node Name
    Node 427;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 26,  !- Name
    Air Loop HVAC Outdoor Air System 26 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 26 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 26 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 26 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 26;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 26,  !- Name
    Node 432,                !- Relief Air Outlet Node Name
    Node 426,                !- Return Air Node Name
    Node 433,                !- Mixed Air Node Name
    Node 431,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 26,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 26 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 26 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 26 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 431;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 26 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 26 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 26 Outdoor Air Mixer,  !- Name
    Node 433,                !- Mixed Air Node Name
    Node 431,                !- Outdoor Air Stream Node Name
    Node 432,                !- Relief Air Stream Node Name
    Node 426;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 433 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 427,                !- Reference Setpoint Node Name
    Node 436,                !- Fan Inlet Node Name
    Node 427,                !- Fan Outlet Node Name
    Node 433;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 89 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 433,                !- DX Cooling Coil System Inlet Node Name
    Node 434,                !- DX Cooling Coil System Outlet Node Name
    Node 434,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 89 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 51,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 126,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 52,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 127,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 128,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 434 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 427,                !- Reference Setpoint Node Name
    Node 436,                !- Fan Inlet Node Name
    Node 427,                !- Fan Outlet Node Name
    Node 434;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 89 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 433,                !- Air Inlet Node Name
    Node 434,                !- Air Outlet Node Name
    Curve Biquadratic 51,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 126,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 52,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 127,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 128,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 89 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 89 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 89 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 434,                !- Air Inlet Node Name
    Node 435,                !- Air Outlet Node Name
    Curve Cubic 76,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 77,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 78,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 129,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 130,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 76,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 77,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 78,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 129,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 130,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 435 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 427,                !- Reference Setpoint Node Name
    Node 436,                !- Fan Inlet Node Name
    Node 427,                !- Fan Outlet Node Name
    Node 435;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 26,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 435,                !- Air Inlet Node Name
    Node 436,                !- Air Outlet Node Name
    Node 427;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 436 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 427,                !- Reference Setpoint Node Name
    Node 436,                !- Fan Inlet Node Name
    Node 427,                !- Fan Outlet Node Name
    Node 436;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 89 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 436,                !- Air Inlet Node Name
    Node 427;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 26,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 89,         !- Control Zone Name
    Node 89,                 !- Zone Node Name
    Node 430,                !- Zone Inlet Node Name
    Node 427;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 89 AirLoop Node 428 Supply Path,  !- Name
    Node 428,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 26;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 26,  !- Name
    Node 428,                !- Inlet Node Name
    Node 437;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 89 AirLoop Return Path,  !- Name
    Node 429,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 26;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 26,  !- Name
    Node 429,                !- Outlet Node Name
    Node 438;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 9 AirLoop,  !- Name
    ,                        !- Controller List Name
    Thermal Zone 9 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 9 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 335,                !- Supply Side Inlet Node Name
    Node 338,                !- Demand Side Outlet Node Name
    Thermal Zone 9 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 9 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 9 AirLoop Supply Outlet Nodes,  !- Name
    Node 336;                !- Node 1 Name

  NodeList,
    Thermal Zone 9 AirLoop Demand Inlet Nodes,  !- Name
    Node 337;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 9 AirLoop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 9 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 9 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 9 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 9 AirLoop Supply Branches,  !- Name
    Thermal Zone 9 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 9 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19,  !- Component 1 Name
    Node 335,                !- Component 1 Inlet Node Name
    Node 342,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 9 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 342,                !- Component 2 Inlet Node Name
    Node 343,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 9 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 343,                !- Component 3 Inlet Node Name
    Node 344,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 19,!- Component 4 Name
    Node 344,                !- Component 4 Inlet Node Name
    Node 345,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 9 Constant Volume Fan,  !- Component 5 Name
    Node 345,                !- Component 5 Inlet Node Name
    Node 336;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 19,  !- Name
    Air Loop HVAC Outdoor Air System 19 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 19 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 19 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 19 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 19;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 19,  !- Name
    Node 341,                !- Relief Air Outlet Node Name
    Node 335,                !- Return Air Node Name
    Node 342,                !- Mixed Air Node Name
    Node 340,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 19,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 19 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 19 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 340;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 19 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer,  !- Name
    Node 342,                !- Mixed Air Node Name
    Node 340,                !- Outdoor Air Stream Node Name
    Node 341,                !- Relief Air Stream Node Name
    Node 335;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 342 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 336,                !- Reference Setpoint Node Name
    Node 345,                !- Fan Inlet Node Name
    Node 336,                !- Fan Outlet Node Name
    Node 342;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 9 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 342,                !- DX Cooling Coil System Inlet Node Name
    Node 343,                !- DX Cooling Coil System Outlet Node Name
    Node 343,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 9 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 91,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 92,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 93,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 343 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 336,                !- Reference Setpoint Node Name
    Node 345,                !- Fan Inlet Node Name
    Node 336,                !- Fan Outlet Node Name
    Node 343;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 9 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 342,                !- Air Inlet Node Name
    Node 343,                !- Air Outlet Node Name
    Curve Biquadratic 37,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 91,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 38,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 92,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 93,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 9 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 9 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 9 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 343,                !- Air Inlet Node Name
    Node 344,                !- Air Outlet Node Name
    Curve Cubic 55,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 56,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 57,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 94,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 95,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 55,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 56,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 57,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 94,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 95,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 344 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 336,                !- Reference Setpoint Node Name
    Node 345,                !- Fan Inlet Node Name
    Node 336,                !- Fan Outlet Node Name
    Node 344;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 19,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 344,                !- Air Inlet Node Name
    Node 345,                !- Air Outlet Node Name
    Node 336;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 345 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 336,                !- Reference Setpoint Node Name
    Node 345,                !- Fan Inlet Node Name
    Node 336,                !- Fan Outlet Node Name
    Node 345;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 9 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 345,                !- Air Inlet Node Name
    Node 336;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 19,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 9,          !- Control Zone Name
    Node 9,                  !- Zone Node Name
    Node 339,                !- Zone Inlet Node Name
    Node 336;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 9 AirLoop Node 337 Supply Path,  !- Name
    Node 337,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 19;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 19,  !- Name
    Node 337,                !- Inlet Node Name
    Node 346;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 9 AirLoop Return Path,  !- Name
    Node 338,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 19;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 19,  !- Name
    Node 338,                !- Outlet Node Name
    Node 347;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 90 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 90 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 90 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 166,                !- Supply Side Inlet Node Name
    Node 169,                !- Demand Side Outlet Node Name
    Thermal Zone 90 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 90 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 90 AirLoop Supply Outlet Nodes,  !- Name
    Node 167;                !- Node 1 Name

  NodeList,
    Thermal Zone 90 AirLoop Demand Inlet Nodes,  !- Name
    Node 168;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 90 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 90 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 90 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 90 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 90 AirLoop Supply Branches,  !- Name
    Thermal Zone 90 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 90 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,  !- Component 1 Name
    Node 166,                !- Component 1 Inlet Node Name
    Node 173,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 90 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 173,                !- Component 2 Inlet Node Name
    Node 174,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 90 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 174,                !- Component 3 Inlet Node Name
    Node 175,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 6, !- Component 4 Name
    Node 175,                !- Component 4 Inlet Node Name
    Node 176,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 90 Constant Volume Fan,  !- Component 5 Name
    Node 176,                !- Component 5 Inlet Node Name
    Node 167;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,  !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 6 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 6;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 6,!- Name
    Node 172,                !- Relief Air Outlet Node Name
    Node 166,                !- Return Air Node Name
    Node 173,                !- Mixed Air Node Name
    Node 171,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 171;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,  !- Name
    Node 173,                !- Mixed Air Node Name
    Node 171,                !- Outdoor Air Stream Node Name
    Node 172,                !- Relief Air Stream Node Name
    Node 166;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 173 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 167,                !- Reference Setpoint Node Name
    Node 176,                !- Fan Inlet Node Name
    Node 167,                !- Fan Outlet Node Name
    Node 173;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 90 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 173,                !- DX Cooling Coil System Inlet Node Name
    Node 174,                !- DX Cooling Coil System Outlet Node Name
    Node 174,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 90 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 174 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 167,                !- Reference Setpoint Node Name
    Node 176,                !- Fan Inlet Node Name
    Node 167,                !- Fan Outlet Node Name
    Node 174;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 90 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 173,                !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    Curve Biquadratic 11,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 26,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 12,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 27,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 28,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 90 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 90 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 90 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 174,                !- Air Inlet Node Name
    Node 175,                !- Air Outlet Node Name
    Curve Cubic 16,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 17,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 18,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 29,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 30,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 16,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 17,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 18,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 175 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 167,                !- Reference Setpoint Node Name
    Node 176,                !- Fan Inlet Node Name
    Node 167,                !- Fan Outlet Node Name
    Node 175;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 175,                !- Air Inlet Node Name
    Node 176,                !- Air Outlet Node Name
    Node 167;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 176 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 167,                !- Reference Setpoint Node Name
    Node 176,                !- Fan Inlet Node Name
    Node 167,                !- Fan Outlet Node Name
    Node 176;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 90 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 176,                !- Air Inlet Node Name
    Node 167;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 90,         !- Control Zone Name
    Node 90,                 !- Zone Node Name
    Node 170,                !- Zone Inlet Node Name
    Node 167;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 90 AirLoop Node 168 Supply Path,  !- Name
    Node 168,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 168,                !- Inlet Node Name
    Node 177;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 90 AirLoop Return Path,  !- Name
    Node 169,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 169,                !- Outlet Node Name
    Node 178;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 91 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 91 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 91 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 153,                !- Supply Side Inlet Node Name
    Node 156,                !- Demand Side Outlet Node Name
    Thermal Zone 91 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 91 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 91 AirLoop Supply Outlet Nodes,  !- Name
    Node 154;                !- Node 1 Name

  NodeList,
    Thermal Zone 91 AirLoop Demand Inlet Nodes,  !- Name
    Node 155;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 91 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 91 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 91 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 91 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 91 AirLoop Supply Branches,  !- Name
    Thermal Zone 91 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 91 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,  !- Component 1 Name
    Node 153,                !- Component 1 Inlet Node Name
    Node 160,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 91 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 160,                !- Component 2 Inlet Node Name
    Node 161,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 91 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 161,                !- Component 3 Inlet Node Name
    Node 162,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 5, !- Component 4 Name
    Node 162,                !- Component 4 Inlet Node Name
    Node 163,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 91 Constant Volume Fan,  !- Component 5 Name
    Node 163,                !- Component 5 Inlet Node Name
    Node 154;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,  !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 5 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 5;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 5,!- Name
    Node 159,                !- Relief Air Outlet Node Name
    Node 153,                !- Return Air Node Name
    Node 160,                !- Mixed Air Node Name
    Node 158,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 158;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,  !- Name
    Node 160,                !- Mixed Air Node Name
    Node 158,                !- Outdoor Air Stream Node Name
    Node 159,                !- Relief Air Stream Node Name
    Node 153;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 160 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 154,                !- Reference Setpoint Node Name
    Node 163,                !- Fan Inlet Node Name
    Node 154,                !- Fan Outlet Node Name
    Node 160;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 91 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 160,                !- DX Cooling Coil System Inlet Node Name
    Node 161,                !- DX Cooling Coil System Outlet Node Name
    Node 161,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 91 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 161 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 154,                !- Reference Setpoint Node Name
    Node 163,                !- Fan Inlet Node Name
    Node 154,                !- Fan Outlet Node Name
    Node 161;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 91 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 160,                !- Air Inlet Node Name
    Node 161,                !- Air Outlet Node Name
    Curve Biquadratic 9,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 21,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 10,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 22,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 23,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 91 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 91 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 91 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 161,                !- Air Inlet Node Name
    Node 162,                !- Air Outlet Node Name
    Curve Cubic 13,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 14,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 15,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 24,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 25,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 13,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 14,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 15,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 162 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 154,                !- Reference Setpoint Node Name
    Node 163,                !- Fan Inlet Node Name
    Node 154,                !- Fan Outlet Node Name
    Node 162;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 162,                !- Air Inlet Node Name
    Node 163,                !- Air Outlet Node Name
    Node 154;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 163 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 154,                !- Reference Setpoint Node Name
    Node 163,                !- Fan Inlet Node Name
    Node 154,                !- Fan Outlet Node Name
    Node 163;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 91 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 163,                !- Air Inlet Node Name
    Node 154;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 91,         !- Control Zone Name
    Node 91,                 !- Zone Node Name
    Node 157,                !- Zone Inlet Node Name
    Node 154;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 91 AirLoop Node 155 Supply Path,  !- Name
    Node 155,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 155,                !- Inlet Node Name
    Node 164;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 91 AirLoop Return Path,  !- Name
    Node 156,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 156,                !- Outlet Node Name
    Node 165;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 92 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 92 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 92 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1206,               !- Supply Side Inlet Node Name
    Node 1209,               !- Demand Side Outlet Node Name
    Thermal Zone 92 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 92 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 92 AirLoop Supply Outlet Nodes,  !- Name
    Node 1207;               !- Node 1 Name

  NodeList,
    Thermal Zone 92 AirLoop Demand Inlet Nodes,  !- Name
    Node 1208;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 92 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 92 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 92 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 92 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 92 AirLoop Supply Branches,  !- Name
    Thermal Zone 92 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 92 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 86,  !- Component 1 Name
    Node 1206,               !- Component 1 Inlet Node Name
    Node 1213,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 92 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1213,               !- Component 2 Inlet Node Name
    Node 1214,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 92 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1214,               !- Component 3 Inlet Node Name
    Node 1215,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 86,!- Component 4 Name
    Node 1215,               !- Component 4 Inlet Node Name
    Node 1216,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 92 Constant Volume Fan,  !- Component 5 Name
    Node 1216,               !- Component 5 Inlet Node Name
    Node 1207;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 86,  !- Name
    Air Loop HVAC Outdoor Air System 86 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 86 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 86 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 86 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 86;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 86,  !- Name
    Node 1212,               !- Relief Air Outlet Node Name
    Node 1206,               !- Return Air Node Name
    Node 1213,               !- Mixed Air Node Name
    Node 1211,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 86,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 86 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 86 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 86 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1211;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 86 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 86 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 86 Outdoor Air Mixer,  !- Name
    Node 1213,               !- Mixed Air Node Name
    Node 1211,               !- Outdoor Air Stream Node Name
    Node 1212,               !- Relief Air Stream Node Name
    Node 1206;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1213 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1207,               !- Reference Setpoint Node Name
    Node 1216,               !- Fan Inlet Node Name
    Node 1207,               !- Fan Outlet Node Name
    Node 1213;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 92 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1213,               !- DX Cooling Coil System Inlet Node Name
    Node 1214,               !- DX Cooling Coil System Outlet Node Name
    Node 1214,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 92 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 171,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 426,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 172,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 427,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 428,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1214 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1207,               !- Reference Setpoint Node Name
    Node 1216,               !- Fan Inlet Node Name
    Node 1207,               !- Fan Outlet Node Name
    Node 1214;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 92 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1213,               !- Air Inlet Node Name
    Node 1214,               !- Air Outlet Node Name
    Curve Biquadratic 171,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 426,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 172,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 427,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 428,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 92 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 92 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 92 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1214,               !- Air Inlet Node Name
    Node 1215,               !- Air Outlet Node Name
    Curve Cubic 256,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 257,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 258,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 429,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 430,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 256,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 257,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 258,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 429,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 430,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1215 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1207,               !- Reference Setpoint Node Name
    Node 1216,               !- Fan Inlet Node Name
    Node 1207,               !- Fan Outlet Node Name
    Node 1215;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 86,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1215,               !- Air Inlet Node Name
    Node 1216,               !- Air Outlet Node Name
    Node 1207;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1216 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1207,               !- Reference Setpoint Node Name
    Node 1216,               !- Fan Inlet Node Name
    Node 1207,               !- Fan Outlet Node Name
    Node 1216;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 92 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1216,               !- Air Inlet Node Name
    Node 1207;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 86,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 92,         !- Control Zone Name
    Node 92,                 !- Zone Node Name
    Node 1210,               !- Zone Inlet Node Name
    Node 1207;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 92 AirLoop Node 1208 Supply Path,  !- Name
    Node 1208,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 86;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 86,  !- Name
    Node 1208,               !- Inlet Node Name
    Node 1217;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 92 AirLoop Return Path,  !- Name
    Node 1209,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 86;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 86,  !- Name
    Node 1209,               !- Outlet Node Name
    Node 1218;               !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 93 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 93 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 93 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 127,                !- Supply Side Inlet Node Name
    Node 130,                !- Demand Side Outlet Node Name
    Thermal Zone 93 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 93 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 93 AirLoop Supply Outlet Nodes,  !- Name
    Node 128;                !- Node 1 Name

  NodeList,
    Thermal Zone 93 AirLoop Demand Inlet Nodes,  !- Name
    Node 129;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 93 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 93 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 93 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 93 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 93 AirLoop Supply Branches,  !- Name
    Thermal Zone 93 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 93 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    Node 127,                !- Component 1 Inlet Node Name
    Node 134,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 93 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 134,                !- Component 2 Inlet Node Name
    Node 135,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 93 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 135,                !- Component 3 Inlet Node Name
    Node 136,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 3, !- Component 4 Name
    Node 136,                !- Component 4 Inlet Node Name
    Node 137,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 93 Constant Volume Fan,  !- Component 5 Name
    Node 137,                !- Component 5 Inlet Node Name
    Node 128;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 133,                !- Relief Air Outlet Node Name
    Node 127,                !- Return Air Node Name
    Node 134,                !- Mixed Air Node Name
    Node 132,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 132;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    Node 134,                !- Mixed Air Node Name
    Node 132,                !- Outdoor Air Stream Node Name
    Node 133,                !- Relief Air Stream Node Name
    Node 127;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 134 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 128,                !- Reference Setpoint Node Name
    Node 137,                !- Fan Inlet Node Name
    Node 128,                !- Fan Outlet Node Name
    Node 134;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 93 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 134,                !- DX Cooling Coil System Inlet Node Name
    Node 135,                !- DX Cooling Coil System Outlet Node Name
    Node 135,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 93 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 135 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 128,                !- Reference Setpoint Node Name
    Node 137,                !- Fan Inlet Node Name
    Node 128,                !- Fan Outlet Node Name
    Node 135;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 93 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 134,                !- Air Inlet Node Name
    Node 135,                !- Air Outlet Node Name
    Curve Biquadratic 5,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 11,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 6,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 12,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 93 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 93 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 93 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 135,                !- Air Inlet Node Name
    Node 136,                !- Air Outlet Node Name
    Curve Cubic 7,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 8,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 9,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 14,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 15,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 7,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 8,           !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 9,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 136 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 128,                !- Reference Setpoint Node Name
    Node 137,                !- Fan Inlet Node Name
    Node 128,                !- Fan Outlet Node Name
    Node 136;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 136,                !- Air Inlet Node Name
    Node 137,                !- Air Outlet Node Name
    Node 128;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 137 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 128,                !- Reference Setpoint Node Name
    Node 137,                !- Fan Inlet Node Name
    Node 128,                !- Fan Outlet Node Name
    Node 137;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 93 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 137,                !- Air Inlet Node Name
    Node 128;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 93,         !- Control Zone Name
    Node 93,                 !- Zone Node Name
    Node 131,                !- Zone Inlet Node Name
    Node 128;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 93 AirLoop Node 129 Supply Path,  !- Name
    Node 129,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 129,                !- Inlet Node Name
    Node 138;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 93 AirLoop Return Path,  !- Name
    Node 130,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 130,                !- Outlet Node Name
    Node 139;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 94 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 94 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 94 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 296,                !- Supply Side Inlet Node Name
    Node 299,                !- Demand Side Outlet Node Name
    Thermal Zone 94 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 94 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 94 AirLoop Supply Outlet Nodes,  !- Name
    Node 297;                !- Node 1 Name

  NodeList,
    Thermal Zone 94 AirLoop Demand Inlet Nodes,  !- Name
    Node 298;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 94 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 94 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 94 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 94 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 94 AirLoop Supply Branches,  !- Name
    Thermal Zone 94 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 94 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16,  !- Component 1 Name
    Node 296,                !- Component 1 Inlet Node Name
    Node 303,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 94 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 303,                !- Component 2 Inlet Node Name
    Node 304,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 94 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 304,                !- Component 3 Inlet Node Name
    Node 305,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 16,!- Component 4 Name
    Node 305,                !- Component 4 Inlet Node Name
    Node 306,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 94 Constant Volume Fan,  !- Component 5 Name
    Node 306,                !- Component 5 Inlet Node Name
    Node 297;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 16,  !- Name
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 16 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 16;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 16,  !- Name
    Node 302,                !- Relief Air Outlet Node Name
    Node 296,                !- Return Air Node Name
    Node 303,                !- Mixed Air Node Name
    Node 301,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 16,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 16 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 16 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 301;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer,  !- Name
    Node 303,                !- Mixed Air Node Name
    Node 301,                !- Outdoor Air Stream Node Name
    Node 302,                !- Relief Air Stream Node Name
    Node 296;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 303 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 297,                !- Reference Setpoint Node Name
    Node 306,                !- Fan Inlet Node Name
    Node 297,                !- Fan Outlet Node Name
    Node 303;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 94 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 303,                !- DX Cooling Coil System Inlet Node Name
    Node 304,                !- DX Cooling Coil System Outlet Node Name
    Node 304,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 94 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 76,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 77,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 78,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 304 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 297,                !- Reference Setpoint Node Name
    Node 306,                !- Fan Inlet Node Name
    Node 297,                !- Fan Outlet Node Name
    Node 304;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 94 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 303,                !- Air Inlet Node Name
    Node 304,                !- Air Outlet Node Name
    Curve Biquadratic 31,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 76,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 32,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 77,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 78,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 94 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 94 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 94 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 304,                !- Air Inlet Node Name
    Node 305,                !- Air Outlet Node Name
    Curve Cubic 46,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 47,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 48,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 79,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 80,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 46,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 47,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 48,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 79,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 80,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 305 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 297,                !- Reference Setpoint Node Name
    Node 306,                !- Fan Inlet Node Name
    Node 297,                !- Fan Outlet Node Name
    Node 305;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 16,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 305,                !- Air Inlet Node Name
    Node 306,                !- Air Outlet Node Name
    Node 297;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 306 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 297,                !- Reference Setpoint Node Name
    Node 306,                !- Fan Inlet Node Name
    Node 297,                !- Fan Outlet Node Name
    Node 306;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 94 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 306,                !- Air Inlet Node Name
    Node 297;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 94,         !- Control Zone Name
    Node 94,                 !- Zone Node Name
    Node 300,                !- Zone Inlet Node Name
    Node 297;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 94 AirLoop Node 298 Supply Path,  !- Name
    Node 298,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 16;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 16,  !- Name
    Node 298,                !- Inlet Node Name
    Node 307;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 94 AirLoop Return Path,  !- Name
    Node 299,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 16;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 16,  !- Name
    Node 299,                !- Outlet Node Name
    Node 308;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 95 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 95 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 95 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 114,                !- Supply Side Inlet Node Name
    Node 117,                !- Demand Side Outlet Node Name
    Thermal Zone 95 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 95 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 95 AirLoop Supply Outlet Nodes,  !- Name
    Node 115;                !- Node 1 Name

  NodeList,
    Thermal Zone 95 AirLoop Demand Inlet Nodes,  !- Name
    Node 116;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 95 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 95 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 95 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 95 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 95 AirLoop Supply Branches,  !- Name
    Thermal Zone 95 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 95 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 114,                !- Component 1 Inlet Node Name
    Node 121,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 95 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 121,                !- Component 2 Inlet Node Name
    Node 122,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 95 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 122,                !- Component 3 Inlet Node Name
    Node 123,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 2, !- Component 4 Name
    Node 123,                !- Component 4 Inlet Node Name
    Node 124,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 95 Constant Volume Fan,  !- Component 5 Name
    Node 124,                !- Component 5 Inlet Node Name
    Node 115;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 120,                !- Relief Air Outlet Node Name
    Node 114,                !- Return Air Node Name
    Node 121,                !- Mixed Air Node Name
    Node 119,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 119;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 121,                !- Mixed Air Node Name
    Node 119,                !- Outdoor Air Stream Node Name
    Node 120,                !- Relief Air Stream Node Name
    Node 114;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 121 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 115,                !- Reference Setpoint Node Name
    Node 124,                !- Fan Inlet Node Name
    Node 115,                !- Fan Outlet Node Name
    Node 121;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 95 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 121,                !- DX Cooling Coil System Inlet Node Name
    Node 122,                !- DX Cooling Coil System Outlet Node Name
    Node 122,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 95 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 122 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 115,                !- Reference Setpoint Node Name
    Node 124,                !- Fan Inlet Node Name
    Node 115,                !- Fan Outlet Node Name
    Node 122;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 95 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 121,                !- Air Inlet Node Name
    Node 122,                !- Air Outlet Node Name
    Curve Biquadratic 3,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 6,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 4,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 7,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 8,       !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 95 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 95 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 95 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 122,                !- Air Inlet Node Name
    Node 123,                !- Air Outlet Node Name
    Curve Cubic 4,           !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 5,           !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 6,           !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 9,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 10,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 4,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 5,           !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 6,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 123 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 115,                !- Reference Setpoint Node Name
    Node 124,                !- Fan Inlet Node Name
    Node 115,                !- Fan Outlet Node Name
    Node 123;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 123,                !- Air Inlet Node Name
    Node 124,                !- Air Outlet Node Name
    Node 115;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 124 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 115,                !- Reference Setpoint Node Name
    Node 124,                !- Fan Inlet Node Name
    Node 115,                !- Fan Outlet Node Name
    Node 124;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 95 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 124,                !- Air Inlet Node Name
    Node 115;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 95,         !- Control Zone Name
    Node 95,                 !- Zone Node Name
    Node 118,                !- Zone Inlet Node Name
    Node 115;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 95 AirLoop Node 116 Supply Path,  !- Name
    Node 116,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 116,                !- Inlet Node Name
    Node 125;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 95 AirLoop Return Path,  !- Name
    Node 117,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 117,                !- Outlet Node Name
    Node 126;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 96 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 96 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 96 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 348,                !- Supply Side Inlet Node Name
    Node 351,                !- Demand Side Outlet Node Name
    Thermal Zone 96 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 96 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 96 AirLoop Supply Outlet Nodes,  !- Name
    Node 349;                !- Node 1 Name

  NodeList,
    Thermal Zone 96 AirLoop Demand Inlet Nodes,  !- Name
    Node 350;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 96 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 96 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 96 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 96 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 96 AirLoop Supply Branches,  !- Name
    Thermal Zone 96 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 96 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20,  !- Component 1 Name
    Node 348,                !- Component 1 Inlet Node Name
    Node 355,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 96 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 355,                !- Component 2 Inlet Node Name
    Node 356,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 96 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 356,                !- Component 3 Inlet Node Name
    Node 357,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 20,!- Component 4 Name
    Node 357,                !- Component 4 Inlet Node Name
    Node 358,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 96 Constant Volume Fan,  !- Component 5 Name
    Node 358,                !- Component 5 Inlet Node Name
    Node 349;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 20,  !- Name
    Air Loop HVAC Outdoor Air System 20 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 20 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 20 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 20 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 20;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 20,  !- Name
    Node 354,                !- Relief Air Outlet Node Name
    Node 348,                !- Return Air Node Name
    Node 355,                !- Mixed Air Node Name
    Node 353,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 20,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 20 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 20 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 353;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 20 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 20 Outdoor Air Mixer,  !- Name
    Node 355,                !- Mixed Air Node Name
    Node 353,                !- Outdoor Air Stream Node Name
    Node 354,                !- Relief Air Stream Node Name
    Node 348;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 355 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 349,                !- Reference Setpoint Node Name
    Node 358,                !- Fan Inlet Node Name
    Node 349,                !- Fan Outlet Node Name
    Node 355;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 96 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 355,                !- DX Cooling Coil System Inlet Node Name
    Node 356,                !- DX Cooling Coil System Outlet Node Name
    Node 356,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 96 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 96,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 97,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 98,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 356 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 349,                !- Reference Setpoint Node Name
    Node 358,                !- Fan Inlet Node Name
    Node 349,                !- Fan Outlet Node Name
    Node 356;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 96 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 355,                !- Air Inlet Node Name
    Node 356,                !- Air Outlet Node Name
    Curve Biquadratic 39,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 96,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 40,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 97,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 98,      !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 96 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 96 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 96 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 356,                !- Air Inlet Node Name
    Node 357,                !- Air Outlet Node Name
    Curve Cubic 58,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 59,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 60,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 99,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 100,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 58,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 59,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 60,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 99,      !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 100,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 357 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 349,                !- Reference Setpoint Node Name
    Node 358,                !- Fan Inlet Node Name
    Node 349,                !- Fan Outlet Node Name
    Node 357;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 20,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 357,                !- Air Inlet Node Name
    Node 358,                !- Air Outlet Node Name
    Node 349;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 358 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 349,                !- Reference Setpoint Node Name
    Node 358,                !- Fan Inlet Node Name
    Node 349,                !- Fan Outlet Node Name
    Node 358;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 96 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 358,                !- Air Inlet Node Name
    Node 349;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 20,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 96,         !- Control Zone Name
    Node 96,                 !- Zone Node Name
    Node 352,                !- Zone Inlet Node Name
    Node 349;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 96 AirLoop Node 350 Supply Path,  !- Name
    Node 350,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 20;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 20,  !- Name
    Node 350,                !- Inlet Node Name
    Node 359;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 96 AirLoop Return Path,  !- Name
    Node 351,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 20;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 20,  !- Name
    Node 351,                !- Outlet Node Name
    Node 360;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 97 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 97 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 97 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 829,                !- Supply Side Inlet Node Name
    Node 832,                !- Demand Side Outlet Node Name
    Thermal Zone 97 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 97 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 97 AirLoop Supply Outlet Nodes,  !- Name
    Node 830;                !- Node 1 Name

  NodeList,
    Thermal Zone 97 AirLoop Demand Inlet Nodes,  !- Name
    Node 831;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 97 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 97 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 97 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 97 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 97 AirLoop Supply Branches,  !- Name
    Thermal Zone 97 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 97 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 57,  !- Component 1 Name
    Node 829,                !- Component 1 Inlet Node Name
    Node 836,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 97 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 836,                !- Component 2 Inlet Node Name
    Node 837,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 97 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 837,                !- Component 3 Inlet Node Name
    Node 838,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 57,!- Component 4 Name
    Node 838,                !- Component 4 Inlet Node Name
    Node 839,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 97 Constant Volume Fan,  !- Component 5 Name
    Node 839,                !- Component 5 Inlet Node Name
    Node 830;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 57,  !- Name
    Air Loop HVAC Outdoor Air System 57 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 57 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 57 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 57 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 57;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 57,  !- Name
    Node 835,                !- Relief Air Outlet Node Name
    Node 829,                !- Return Air Node Name
    Node 836,                !- Mixed Air Node Name
    Node 834,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 57,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 57 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 57 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 57 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 834;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 57 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 57 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 57 Outdoor Air Mixer,  !- Name
    Node 836,                !- Mixed Air Node Name
    Node 834,                !- Outdoor Air Stream Node Name
    Node 835,                !- Relief Air Stream Node Name
    Node 829;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 836 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 830,                !- Reference Setpoint Node Name
    Node 839,                !- Fan Inlet Node Name
    Node 830,                !- Fan Outlet Node Name
    Node 836;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 97 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 836,                !- DX Cooling Coil System Inlet Node Name
    Node 837,                !- DX Cooling Coil System Outlet Node Name
    Node 837,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 97 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 113,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 281,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 114,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 282,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 283,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 837 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 830,                !- Reference Setpoint Node Name
    Node 839,                !- Fan Inlet Node Name
    Node 830,                !- Fan Outlet Node Name
    Node 837;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 97 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 836,                !- Air Inlet Node Name
    Node 837,                !- Air Outlet Node Name
    Curve Biquadratic 113,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 281,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 114,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 282,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 283,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 97 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 97 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 97 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 837,                !- Air Inlet Node Name
    Node 838,                !- Air Outlet Node Name
    Curve Cubic 169,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 170,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 171,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 284,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 285,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 169,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 170,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 171,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 284,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 285,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 838 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 830,                !- Reference Setpoint Node Name
    Node 839,                !- Fan Inlet Node Name
    Node 830,                !- Fan Outlet Node Name
    Node 838;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 57,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 838,                !- Air Inlet Node Name
    Node 839,                !- Air Outlet Node Name
    Node 830;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 839 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 830,                !- Reference Setpoint Node Name
    Node 839,                !- Fan Inlet Node Name
    Node 830,                !- Fan Outlet Node Name
    Node 839;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 97 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 839,                !- Air Inlet Node Name
    Node 830;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 57,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 97,         !- Control Zone Name
    Node 97,                 !- Zone Node Name
    Node 833,                !- Zone Inlet Node Name
    Node 830;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 97 AirLoop Node 831 Supply Path,  !- Name
    Node 831,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 57;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 57,  !- Name
    Node 831,                !- Inlet Node Name
    Node 840;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 97 AirLoop Return Path,  !- Name
    Node 832,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 57;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 57,  !- Name
    Node 832,                !- Outlet Node Name
    Node 841;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 98 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 98 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 98 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 361,                !- Supply Side Inlet Node Name
    Node 364,                !- Demand Side Outlet Node Name
    Thermal Zone 98 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 98 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 98 AirLoop Supply Outlet Nodes,  !- Name
    Node 362;                !- Node 1 Name

  NodeList,
    Thermal Zone 98 AirLoop Demand Inlet Nodes,  !- Name
    Node 363;                !- Node 1 Name

  Sizing:System,
    Thermal Zone 98 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 98 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 98 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 98 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 98 AirLoop Supply Branches,  !- Name
    Thermal Zone 98 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 98 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 21,  !- Component 1 Name
    Node 361,                !- Component 1 Inlet Node Name
    Node 368,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 98 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 368,                !- Component 2 Inlet Node Name
    Node 369,                !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 98 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 369,                !- Component 3 Inlet Node Name
    Node 370,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 21,!- Component 4 Name
    Node 370,                !- Component 4 Inlet Node Name
    Node 371,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 98 Constant Volume Fan,  !- Component 5 Name
    Node 371,                !- Component 5 Inlet Node Name
    Node 362;                !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 21,  !- Name
    Air Loop HVAC Outdoor Air System 21 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 21 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 21 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 21 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 21;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 21,  !- Name
    Node 367,                !- Relief Air Outlet Node Name
    Node 361,                !- Return Air Node Name
    Node 368,                !- Mixed Air Node Name
    Node 366,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 21,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 21 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 21 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 21 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 366;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 21 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 21 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 21 Outdoor Air Mixer,  !- Name
    Node 368,                !- Mixed Air Node Name
    Node 366,                !- Outdoor Air Stream Node Name
    Node 367,                !- Relief Air Stream Node Name
    Node 361;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 368 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 362,                !- Reference Setpoint Node Name
    Node 371,                !- Fan Inlet Node Name
    Node 362,                !- Fan Outlet Node Name
    Node 368;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 98 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 368,                !- DX Cooling Coil System Inlet Node Name
    Node 369,                !- DX Cooling Coil System Outlet Node Name
    Node 369,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 98 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 41,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 101,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 42,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 102,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 103,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 369 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 362,                !- Reference Setpoint Node Name
    Node 371,                !- Fan Inlet Node Name
    Node 362,                !- Fan Outlet Node Name
    Node 369;                !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 98 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 368,                !- Air Inlet Node Name
    Node 369,                !- Air Outlet Node Name
    Curve Biquadratic 41,    !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 101,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 42,    !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 102,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 103,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 98 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 98 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 98 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 369,                !- Air Inlet Node Name
    Node 370,                !- Air Outlet Node Name
    Curve Cubic 61,          !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 62,          !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 63,          !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 104,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 105,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 61,          !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 62,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 63,          !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 104,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 105,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 370 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 362,                !- Reference Setpoint Node Name
    Node 371,                !- Fan Inlet Node Name
    Node 362,                !- Fan Outlet Node Name
    Node 370;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 21,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 370,                !- Air Inlet Node Name
    Node 371,                !- Air Outlet Node Name
    Node 362;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 371 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 362,                !- Reference Setpoint Node Name
    Node 371,                !- Fan Inlet Node Name
    Node 362,                !- Fan Outlet Node Name
    Node 371;                !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 98 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 371,                !- Air Inlet Node Name
    Node 362;                !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 21,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 98,         !- Control Zone Name
    Node 98,                 !- Zone Node Name
    Node 365,                !- Zone Inlet Node Name
    Node 362;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 98 AirLoop Node 363 Supply Path,  !- Name
    Node 363,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 21;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 21,  !- Name
    Node 363,                !- Inlet Node Name
    Node 372;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 98 AirLoop Return Path,  !- Name
    Node 364,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 21;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 21,  !- Name
    Node 364,                !- Outlet Node Name
    Node 373;                !- Inlet 1 Node Name

  AirLoopHVAC,
    Thermal Zone 99 AirLoop, !- Name
    ,                        !- Controller List Name
    Thermal Zone 99 AirLoopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Thermal Zone 99 AirLoop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1037,               !- Supply Side Inlet Node Name
    Node 1040,               !- Demand Side Outlet Node Name
    Thermal Zone 99 AirLoop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Thermal Zone 99 AirLoop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Thermal Zone 99 AirLoop Supply Outlet Nodes,  !- Name
    Node 1038;               !- Node 1 Name

  NodeList,
    Thermal Zone 99 AirLoop Demand Inlet Nodes,  !- Name
    Node 1039;               !- Node 1 Name

  Sizing:System,
    Thermal Zone 99 AirLoop, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Thermal Zone 99 AirLoopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Thermal Zone 99 AirLoop Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Thermal Zone 99 AirLoop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Thermal Zone 99 AirLoop Supply Branches,  !- Name
    Thermal Zone 99 AirLoop Main Branch;  !- Branch 1 Name

  Branch,
    Thermal Zone 99 AirLoop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 73,  !- Component 1 Name
    Node 1037,               !- Component 1 Inlet Node Name
    Node 1044,               !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Thermal Zone 99 Coil Cooling DX Single Speed CoilSystem,  !- Component 2 Name
    Node 1044,               !- Component 2 Inlet Node Name
    Node 1045,               !- Component 2 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Thermal Zone 99 Coil Heating DX Single Speed CoilSystem,  !- Component 3 Name
    Node 1045,               !- Component 3 Inlet Node Name
    Node 1046,               !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Coil Heating Electric 73,!- Component 4 Name
    Node 1046,               !- Component 4 Inlet Node Name
    Node 1047,               !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Thermal Zone 99 Constant Volume Fan,  !- Component 5 Name
    Node 1047,               !- Component 5 Inlet Node Name
    Node 1038;               !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 73,  !- Name
    Air Loop HVAC Outdoor Air System 73 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 73 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 73 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 73 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 73;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 73,  !- Name
    Node 1043,               !- Relief Air Outlet Node Name
    Node 1037,               !- Return Air Node Name
    Node 1044,               !- Mixed Air Node Name
    Node 1042,               !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 73,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 73 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 73 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 73 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 1042;               !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 73 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 73 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 73 Outdoor Air Mixer,  !- Name
    Node 1044,               !- Mixed Air Node Name
    Node 1042,               !- Outdoor Air Stream Node Name
    Node 1043,               !- Relief Air Stream Node Name
    Node 1037;               !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 1044 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1038,               !- Reference Setpoint Node Name
    Node 1047,               !- Fan Inlet Node Name
    Node 1038,               !- Fan Outlet Node Name
    Node 1044;               !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Thermal Zone 99 Coil Cooling DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 1044,               !- DX Cooling Coil System Inlet Node Name
    Node 1045,               !- DX Cooling Coil System Outlet Node Name
    Node 1045,               !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Thermal Zone 99 Coil Cooling DX Single Speed;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 145,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 361,     !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 146,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 362,     !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 363,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1045 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1038,               !- Reference Setpoint Node Name
    Node 1047,               !- Fan Inlet Node Name
    Node 1038,               !- Fan Outlet Node Name
    Node 1045;               !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Thermal Zone 99 Coil Cooling DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1044,               !- Air Inlet Node Name
    Node 1045,               !- Air Outlet Node Name
    Curve Biquadratic 145,   !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 361,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 146,   !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 362,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 363,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    Thermal Zone 99 Coil Heating DX Single Speed CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Thermal Zone 99 Coil Heating DX Single Speed;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    Thermal Zone 99 Coil Heating DX Single Speed,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 1045,               !- Air Inlet Node Name
    Node 1046,               !- Air Outlet Node Name
    Curve Cubic 217,         !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 218,         !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 219,         !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 364,     !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 365,     !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Curve Cubic 217,         !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 218,         !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 219,         !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 364,     !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 365,     !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 1046 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1038,               !- Reference Setpoint Node Name
    Node 1047,               !- Fan Inlet Node Name
    Node 1038,               !- Fan Outlet Node Name
    Node 1046;               !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 73,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 1046,               !- Air Inlet Node Name
    Node 1047,               !- Air Outlet Node Name
    Node 1038;               !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 1047 OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Node 1038,               !- Reference Setpoint Node Name
    Node 1047,               !- Fan Inlet Node Name
    Node 1038,               !- Fan Outlet Node Name
    Node 1047;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Thermal Zone 99 Constant Volume Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 1047,               !- Air Inlet Node Name
    Node 1038;               !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 73,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone 99,         !- Control Zone Name
    Node 99,                 !- Zone Node Name
    Node 1041,               !- Zone Inlet Node Name
    Node 1038;               !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Thermal Zone 99 AirLoop Node 1039 Supply Path,  !- Name
    Node 1039,               !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 73;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 73,  !- Name
    Node 1039,               !- Inlet Node Name
    Node 1048;               !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Thermal Zone 99 AirLoop Return Path,  !- Name
    Node 1040,               !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 73;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 73,  !- Name
    Node 1040,               !- Outlet Node Name
    Node 1049;               !- Inlet 1 Node Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Chicago Ohare Intl Ap,   !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    201;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    90.1-2010 - Office - OpenOffice,  !- Name
    Thermal Zone 1,          !- Zone 1 Name
    Thermal Zone 10,         !- Zone 2 Name
    Thermal Zone 100,        !- Zone 3 Name
    Thermal Zone 11,         !- Zone 4 Name
    Thermal Zone 12,         !- Zone 5 Name
    Thermal Zone 13,         !- Zone 6 Name
    Thermal Zone 14,         !- Zone 7 Name
    Thermal Zone 15,         !- Zone 8 Name
    Thermal Zone 16,         !- Zone 9 Name
    Thermal Zone 17,         !- Zone 10 Name
    Thermal Zone 18,         !- Zone 11 Name
    Thermal Zone 19,         !- Zone 12 Name
    Thermal Zone 2,          !- Zone 13 Name
    Thermal Zone 20,         !- Zone 14 Name
    Thermal Zone 21,         !- Zone 15 Name
    Thermal Zone 22,         !- Zone 16 Name
    Thermal Zone 23,         !- Zone 17 Name
    Thermal Zone 24,         !- Zone 18 Name
    Thermal Zone 25,         !- Zone 19 Name
    Thermal Zone 26,         !- Zone 20 Name
    Thermal Zone 27,         !- Zone 21 Name
    Thermal Zone 28,         !- Zone 22 Name
    Thermal Zone 29,         !- Zone 23 Name
    Thermal Zone 3,          !- Zone 24 Name
    Thermal Zone 30,         !- Zone 25 Name
    Thermal Zone 31,         !- Zone 26 Name
    Thermal Zone 32,         !- Zone 27 Name
    Thermal Zone 33,         !- Zone 28 Name
    Thermal Zone 34,         !- Zone 29 Name
    Thermal Zone 35,         !- Zone 30 Name
    Thermal Zone 36,         !- Zone 31 Name
    Thermal Zone 37,         !- Zone 32 Name
    Thermal Zone 38,         !- Zone 33 Name
    Thermal Zone 39,         !- Zone 34 Name
    Thermal Zone 4,          !- Zone 35 Name
    Thermal Zone 40,         !- Zone 36 Name
    Thermal Zone 41,         !- Zone 37 Name
    Thermal Zone 42,         !- Zone 38 Name
    Thermal Zone 43,         !- Zone 39 Name
    Thermal Zone 44,         !- Zone 40 Name
    Thermal Zone 45,         !- Zone 41 Name
    Thermal Zone 46,         !- Zone 42 Name
    Thermal Zone 47,         !- Zone 43 Name
    Thermal Zone 48,         !- Zone 44 Name
    Thermal Zone 49,         !- Zone 45 Name
    Thermal Zone 5,          !- Zone 46 Name
    Thermal Zone 50,         !- Zone 47 Name
    Thermal Zone 51,         !- Zone 48 Name
    Thermal Zone 52,         !- Zone 49 Name
    Thermal Zone 53,         !- Zone 50 Name
    Thermal Zone 54,         !- Zone 51 Name
    Thermal Zone 55,         !- Zone 52 Name
    Thermal Zone 56,         !- Zone 53 Name
    Thermal Zone 57,         !- Zone 54 Name
    Thermal Zone 58,         !- Zone 55 Name
    Thermal Zone 59,         !- Zone 56 Name
    Thermal Zone 6,          !- Zone 57 Name
    Thermal Zone 60,         !- Zone 58 Name
    Thermal Zone 61,         !- Zone 59 Name
    Thermal Zone 62,         !- Zone 60 Name
    Thermal Zone 63,         !- Zone 61 Name
    Thermal Zone 64,         !- Zone 62 Name
    Thermal Zone 65,         !- Zone 63 Name
    Thermal Zone 66,         !- Zone 64 Name
    Thermal Zone 67,         !- Zone 65 Name
    Thermal Zone 68,         !- Zone 66 Name
    Thermal Zone 69,         !- Zone 67 Name
    Thermal Zone 7,          !- Zone 68 Name
    Thermal Zone 70,         !- Zone 69 Name
    Thermal Zone 71,         !- Zone 70 Name
    Thermal Zone 72,         !- Zone 71 Name
    Thermal Zone 73,         !- Zone 72 Name
    Thermal Zone 74,         !- Zone 73 Name
    Thermal Zone 75,         !- Zone 74 Name
    Thermal Zone 76,         !- Zone 75 Name
    Thermal Zone 77,         !- Zone 76 Name
    Thermal Zone 78,         !- Zone 77 Name
    Thermal Zone 79,         !- Zone 78 Name
    Thermal Zone 8,          !- Zone 79 Name
    Thermal Zone 80,         !- Zone 80 Name
    Thermal Zone 81,         !- Zone 81 Name
    Thermal Zone 82,         !- Zone 82 Name
    Thermal Zone 83,         !- Zone 83 Name
    Thermal Zone 84,         !- Zone 84 Name
    Thermal Zone 85,         !- Zone 85 Name
    Thermal Zone 86,         !- Zone 86 Name
    Thermal Zone 87,         !- Zone 87 Name
    Thermal Zone 88,         !- Zone 88 Name
    Thermal Zone 89,         !- Zone 89 Name
    Thermal Zone 9,          !- Zone 90 Name
    Thermal Zone 90,         !- Zone 91 Name
    Thermal Zone 91,         !- Zone 92 Name
    Thermal Zone 92,         !- Zone 93 Name
    Thermal Zone 93,         !- Zone 94 Name
    Thermal Zone 94,         !- Zone 95 Name
    Thermal Zone 95,         !- Zone 96 Name
    Thermal Zone 96,         !- Zone 97 Name
    Thermal Zone 97,         !- Zone 98 Name
    Thermal Zone 98,         !- Zone 99 Name
    Thermal Zone 99;         !- Zone 100 Name

  Lights,
    90.1-2010 - Office - OpenOffice Lights,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.5486322083755,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    90.1-2010 - Office - OpenOffice People,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    90.1-2010 - Office - OpenOffice Electric Equipment,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - OpenOffice Infiltration,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226568,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


  PerformancePrecisionTradeoffs,
    No;    !- Use Coil Direct Solutions
