    Thermal Zone 50 Exhaust Node List,  !- Name
    Node 185;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 42,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 185,                !- Air Inlet Node Name
    Node 186,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 42 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 42,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 42,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 42,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 42,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 42 OA Mixer,        !- Name
    PTHP 42 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 42 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 42 Relief Air Node, !- Relief Air Stream Node Name
    Node 185;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 42 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 42,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 42 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 42 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 42,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 42 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 42 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 42,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 42 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 42 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 42,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 42 Fan Outlet Node, !- Air Inlet Node Name
    Node 186;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 50 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 42,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 50,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 50 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 50 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 51,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 301,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 276,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 302,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 77,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 302,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 303,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 309,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 304,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 322,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 305,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 315,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 306,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 51,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 331,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 51 Thermostat,  !- Name
    Thermal Zone 51,         !- Zone or ZoneList Name
    Thermal Zone 51 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 80;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 51 Thermostat Schedule,  !- Name
    Thermal Zone 51 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 51 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 80,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 51,         !- Zone Name
    Thermal Zone 51 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 51 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 51 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 51;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 51 Inlet Node List,  !- Name
    Node 188;                !- Node 1 Name

  NodeList,
    Thermal Zone 51 Exhaust Node List,  !- Name
    Node 187;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 43,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 187,                !- Air Inlet Node Name
    Node 188,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 43 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 43,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 43,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 43,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 43,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 43 OA Mixer,        !- Name
    PTHP 43 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 43 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 43 Relief Air Node, !- Relief Air Stream Node Name
    Node 187;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 43 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 43,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 43 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 43 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 43,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 43 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 43 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 43,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 43 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 43 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 43,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 43 Fan Outlet Node, !- Air Inlet Node Name
    Node 188;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 51 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 43,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 51,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 51 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 51 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 52,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 307,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 282,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 323,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 309,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 303,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 310,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 310,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 311,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 329,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 312,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 52,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 337,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 52 Thermostat,  !- Name
    Thermal Zone 52,         !- Zone or ZoneList Name
    Thermal Zone 52 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 81;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 52 Thermostat Schedule,  !- Name
    Thermal Zone 52 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 52 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 81,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 52,         !- Zone Name
    Thermal Zone 52 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 52 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 52 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 52;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 52 Inlet Node List,  !- Name
    Node 190;                !- Node 1 Name

  NodeList,
    Thermal Zone 52 Exhaust Node List,  !- Name
    Node 189;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 44,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 189,                !- Air Inlet Node Name
    Node 190,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 44 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 44,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 44,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 44,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 44,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 44 OA Mixer,        !- Name
    PTHP 44 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 44 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 44 Relief Air Node, !- Relief Air Stream Node Name
    Node 189;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 44 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 44,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 44 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 44 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 44,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 44 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 44 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 44,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 44 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 44 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 44,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 44 Fan Outlet Node, !- Air Inlet Node Name
    Node 190;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 52 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 44,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 52,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 52 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 52 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 53,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 313,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 288,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 314,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 314,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 315,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 305,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 316,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 321,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 317,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 327,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 318,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 53,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 343,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 53 Thermostat,  !- Name
    Thermal Zone 53,         !- Zone or ZoneList Name
    Thermal Zone 53 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 82;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 53 Thermostat Schedule,  !- Name
    Thermal Zone 53 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 53 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 82,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 53,         !- Zone Name
    Thermal Zone 53 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 53 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 53 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 53;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 53 Inlet Node List,  !- Name
    Node 192;                !- Node 1 Name

  NodeList,
    Thermal Zone 53 Exhaust Node List,  !- Name
    Node 191;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 45,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 191,                !- Air Inlet Node Name
    Node 192,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 45 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 45,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 45,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 45,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 45,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 45 OA Mixer,        !- Name
    PTHP 45 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 45 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 45 Relief Air Node, !- Relief Air Stream Node Name
    Node 191;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 45 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 45,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 45 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 45 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 45,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 45 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 45 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 45,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 45 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 45 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 45,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 45 Fan Outlet Node, !- Air Inlet Node Name
    Node 192;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 53 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 45,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 53,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 53 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 53 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 54,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 319,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 294,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 320,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 328,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 321,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 316,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 322,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 304,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 323,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 308,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 324,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 54,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 54 Thermostat,  !- Name
    Thermal Zone 54,         !- Zone or ZoneList Name
    Thermal Zone 54 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 83;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 54 Thermostat Schedule,  !- Name
    Thermal Zone 54 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 54 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 83,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 54,         !- Zone Name
    Thermal Zone 54 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 54 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 54 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 54;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 54 Inlet Node List,  !- Name
    Node 194;                !- Node 1 Name

  NodeList,
    Thermal Zone 54 Exhaust Node List,  !- Name
    Node 193;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 46,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 193,                !- Air Inlet Node Name
    Node 194,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 46 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 46,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 46,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 46,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 46,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 46 OA Mixer,        !- Name
    PTHP 46 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 46 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 46 Relief Air Node, !- Relief Air Stream Node Name
    Node 193;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 46 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 46,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 46 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 46 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 46,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 46 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 46 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 46,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 46 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 46 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 46,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 46 Fan Outlet Node, !- Air Inlet Node Name
    Node 194;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 54 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 46,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 54,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 54 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 54 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 55,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    30.48,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 325,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 300,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 326,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 326,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 327,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 317,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 328,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 320,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 329,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 311,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 330,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 55,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 355,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 55 Thermostat,  !- Name
    Thermal Zone 55,         !- Zone or ZoneList Name
    Thermal Zone 55 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 84;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 55 Thermostat Schedule,  !- Name
    Thermal Zone 55 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 55 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 84,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 55,         !- Zone Name
    Thermal Zone 55 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 55 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 55 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 55;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 55 Inlet Node List,  !- Name
    Node 196;                !- Node 1 Name

  NodeList,
    Thermal Zone 55 Exhaust Node List,  !- Name
    Node 195;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 47,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 195,                !- Air Inlet Node Name
    Node 196,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 47 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 47,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 47,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 47,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 47,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 47 OA Mixer,        !- Name
    PTHP 47 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 47 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 47 Relief Air Node, !- Relief Air Stream Node Name
    Node 195;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 47 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 47,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 47 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 47 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 47,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 47 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 47 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 47,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 47 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 47 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 47,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 47 Fan Outlet Node, !- Air Inlet Node Name
    Node 196;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 55 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 47,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 55,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 55 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 55 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 56,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 331,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 306,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 332,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 332,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 333,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 339,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 334,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 352,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 335,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 345,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 336,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 56,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 56 Thermostat,  !- Name
    Thermal Zone 56,         !- Zone or ZoneList Name
    Thermal Zone 56 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 85;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 56 Thermostat Schedule,  !- Name
    Thermal Zone 56 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 56 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 85,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 56,         !- Zone Name
    Thermal Zone 56 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 56 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 56 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 56;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 56 Inlet Node List,  !- Name
    Node 198;                !- Node 1 Name

  NodeList,
    Thermal Zone 56 Exhaust Node List,  !- Name
    Node 197;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 48,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 197,                !- Air Inlet Node Name
    Node 198,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 48 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 48,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 48,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 48,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 48,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 48 OA Mixer,        !- Name
    PTHP 48 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 48 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 48 Relief Air Node, !- Relief Air Stream Node Name
    Node 197;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 48 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 48,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 48 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 48 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 48,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 48 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 48 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 48,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 48 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 48 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 48,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 48 Fan Outlet Node, !- Air Inlet Node Name
    Node 198;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 56 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 48,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 56,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 56 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 56 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 57,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 337,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 312,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 338,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 353,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 339,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 333,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 340,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 359,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 342,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 57,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 367,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 57 Thermostat,  !- Name
    Thermal Zone 57,         !- Zone or ZoneList Name
    Thermal Zone 57 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 86;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 57 Thermostat Schedule,  !- Name
    Thermal Zone 57 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 57 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 86,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 57,         !- Zone Name
    Thermal Zone 57 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 57 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 57 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 57;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 57 Inlet Node List,  !- Name
    Node 200;                !- Node 1 Name

  NodeList,
    Thermal Zone 57 Exhaust Node List,  !- Name
    Node 199;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 49,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 199,                !- Air Inlet Node Name
    Node 200,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 49 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 49,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 49,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 49,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 49,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 49 OA Mixer,        !- Name
    PTHP 49 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 49 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 49 Relief Air Node, !- Relief Air Stream Node Name
    Node 199;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 49 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 49,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 49 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 49 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 49,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 49 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 49 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 49,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 49 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 49 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 49,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 49 Fan Outlet Node, !- Air Inlet Node Name
    Node 200;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 57 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 49,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 57,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 57 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 57 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 58,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 343,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 318,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 344,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 344,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 345,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 335,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 346,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 347,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 357,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 348,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 58,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 373,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 58 Thermostat,  !- Name
    Thermal Zone 58,         !- Zone or ZoneList Name
    Thermal Zone 58 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 87;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 58 Thermostat Schedule,  !- Name
    Thermal Zone 58 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 58 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 87,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 58,         !- Zone Name
    Thermal Zone 58 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 58 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 58 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 58;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 58 Inlet Node List,  !- Name
    Node 202;                !- Node 1 Name

  NodeList,
    Thermal Zone 58 Exhaust Node List,  !- Name
    Node 201;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 50,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 201,                !- Air Inlet Node Name
    Node 202,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 50 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 50,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 50,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 50,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 50,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 50 OA Mixer,        !- Name
    PTHP 50 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 50 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 50 Relief Air Node, !- Relief Air Stream Node Name
    Node 201;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 50 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 50,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 50 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 50 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 50,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 50 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 50 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 50,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 50 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 50 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 50,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 50 Fan Outlet Node, !- Air Inlet Node Name
    Node 202;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 58 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 50,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 58,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 58 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 58 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 59,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 349,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 324,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 350,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 358,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 351,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 346,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 352,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 334,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 353,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 338,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 354,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 59,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 379,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 59 Thermostat,  !- Name
    Thermal Zone 59,         !- Zone or ZoneList Name
    Thermal Zone 59 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 88;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 59 Thermostat Schedule,  !- Name
    Thermal Zone 59 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 59 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 88,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 59,         !- Zone Name
    Thermal Zone 59 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 59 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 59 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 59;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 59 Inlet Node List,  !- Name
    Node 204;                !- Node 1 Name

  NodeList,
    Thermal Zone 59 Exhaust Node List,  !- Name
    Node 203;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 51,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 203,                !- Air Inlet Node Name
    Node 204,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 51 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 51,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 51,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 51,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 51,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 51 OA Mixer,        !- Name
    PTHP 51 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 51 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 51 Relief Air Node, !- Relief Air Stream Node Name
    Node 203;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 51 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 51,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 51 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 51 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 51,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 51 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 51 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 51,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 51 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 51 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 51,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 51 Fan Outlet Node, !- Air Inlet Node Name
    Node 204;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 59 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 51,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 59,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 59 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 59 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 6,          !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    3.048,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 79,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 6 Thermostat,  !- Name
    Thermal Zone 6,          !- Zone or ZoneList Name
    Thermal Zone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 18;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 6 Thermostat Schedule,  !- Name
    Thermal Zone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 18,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 6,          !- Zone Name
    Thermal Zone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 6 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 6;                  !- Zone Air Node Name

  NodeList,
    Thermal Zone 6 Inlet Node List,  !- Name
    Node 224;                !- Node 1 Name

  NodeList,
    Thermal Zone 6 Exhaust Node List,  !- Name
    Node 223;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 61,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 223,                !- Air Inlet Node Name
    Node 224,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 61 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 61,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 61,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 61,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 61,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 61 OA Mixer,        !- Name
    PTHP 61 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 61 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 61 Relief Air Node, !- Relief Air Stream Node Name
    Node 223;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 61 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 61,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 61 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 61 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 61,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 61 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 61 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 61,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 61 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 61 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 61,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 61 Fan Outlet Node, !- Air Inlet Node Name
    Node 224;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 61,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 6,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 6 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 60,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    33.528,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 355,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 330,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 356,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 356,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 357,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 347,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 358,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 350,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 359,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 341,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 360,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 60,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 385,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 60 Thermostat,  !- Name
    Thermal Zone 60,         !- Zone or ZoneList Name
    Thermal Zone 60 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 89;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 60 Thermostat Schedule,  !- Name
    Thermal Zone 60 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 60 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 89,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 60,         !- Zone Name
    Thermal Zone 60 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 60 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 60 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 60;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 60 Inlet Node List,  !- Name
    Node 206;                !- Node 1 Name

  NodeList,
    Thermal Zone 60 Exhaust Node List,  !- Name
    Node 205;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 52,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 205,                !- Air Inlet Node Name
    Node 206,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 52 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 52,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 52,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 52,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 52,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 52 OA Mixer,        !- Name
    PTHP 52 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 52 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 52 Relief Air Node, !- Relief Air Stream Node Name
    Node 205;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 52 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 52,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 52 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 52 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 52,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 52 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 52 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 52,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 52 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 52 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 52,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 52 Fan Outlet Node, !- Air Inlet Node Name
    Node 206;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 60 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 52,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 60,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 60 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 60 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 61,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 361,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 362,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 362,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 363,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 369,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 364,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 365,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 375,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 366,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 61,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 391,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 61 Thermostat,  !- Name
    Thermal Zone 61,         !- Zone or ZoneList Name
    Thermal Zone 61 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 90;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 61 Thermostat Schedule,  !- Name
    Thermal Zone 61 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 61 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 90,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 61,         !- Zone Name
    Thermal Zone 61 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 61 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 61 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 61;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 61 Inlet Node List,  !- Name
    Node 208;                !- Node 1 Name

  NodeList,
    Thermal Zone 61 Exhaust Node List,  !- Name
    Node 207;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 53,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 207,                !- Air Inlet Node Name
    Node 208,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 53 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 53,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 53,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 53,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 53,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 53 OA Mixer,        !- Name
    PTHP 53 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 53 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 53 Relief Air Node, !- Relief Air Stream Node Name
    Node 207;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 53 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 53,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 53 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 53 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 53,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 53 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 53 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 53,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 53 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 53 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 53,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 53 Fan Outlet Node, !- Air Inlet Node Name
    Node 208;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 61 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 53,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 61,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 61 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 61 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 62,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 367,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 342,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 368,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 383,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 369,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 363,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 370,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 370,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 371,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 389,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 372,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 62,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 62 Thermostat,  !- Name
    Thermal Zone 62,         !- Zone or ZoneList Name
    Thermal Zone 62 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 91;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 62 Thermostat Schedule,  !- Name
    Thermal Zone 62 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 62 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 91,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 62,         !- Zone Name
    Thermal Zone 62 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 62 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 62 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 62;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 62 Inlet Node List,  !- Name
    Node 210;                !- Node 1 Name

  NodeList,
    Thermal Zone 62 Exhaust Node List,  !- Name
    Node 209;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 54,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 209,                !- Air Inlet Node Name
    Node 210,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 54 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 54,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 54,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 54,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 54,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 54 OA Mixer,        !- Name
    PTHP 54 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 54 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 54 Relief Air Node, !- Relief Air Stream Node Name
    Node 209;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 54 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 54,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 54 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 54 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 54,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 54 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 54 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 54,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 54 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 54 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 54,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 54 Fan Outlet Node, !- Air Inlet Node Name
    Node 210;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 62 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 54,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 62,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 62 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 62 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 63,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 373,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 348,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 374,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 374,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 375,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 365,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 376,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 381,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 377,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 378,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 63,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 403,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 63 Thermostat,  !- Name
    Thermal Zone 63,         !- Zone or ZoneList Name
    Thermal Zone 63 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 92;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 63 Thermostat Schedule,  !- Name
    Thermal Zone 63 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 63 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 92,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 63,         !- Zone Name
    Thermal Zone 63 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 63 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 63 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 63;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 63 Inlet Node List,  !- Name
    Node 212;                !- Node 1 Name

  NodeList,
    Thermal Zone 63 Exhaust Node List,  !- Name
    Node 211;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 55,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 211,                !- Air Inlet Node Name
    Node 212,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 55 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 55,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 55,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 55,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 55,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 55 OA Mixer,        !- Name
    PTHP 55 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 55 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 55 Relief Air Node, !- Relief Air Stream Node Name
    Node 211;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 55 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 55,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 55 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 55 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 55,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 55 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 55 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 55,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 55 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 55 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 55,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 55 Fan Outlet Node, !- Air Inlet Node Name
    Node 212;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 63 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 55,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 63,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 63 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 63 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 64,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 379,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 354,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 380,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 376,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 382,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 364,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 383,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 384,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 64,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 409,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 64 Thermostat,  !- Name
    Thermal Zone 64,         !- Zone or ZoneList Name
    Thermal Zone 64 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 93;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 64 Thermostat Schedule,  !- Name
    Thermal Zone 64 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 64 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 93,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 64,         !- Zone Name
    Thermal Zone 64 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 64 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 64 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 64;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 64 Inlet Node List,  !- Name
    Node 174;                !- Node 1 Name

  NodeList,
    Thermal Zone 64 Exhaust Node List,  !- Name
    Node 173;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 36,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 173,                !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 36 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 36,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 36,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 36,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 36,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 36 OA Mixer,        !- Name
    PTHP 36 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 36 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 36 Relief Air Node, !- Relief Air Stream Node Name
    Node 173;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 36 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 36,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 36 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 36 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 36,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 36 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 36 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 36,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 36 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 36 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 36,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 36 Fan Outlet Node, !- Air Inlet Node Name
    Node 174;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 64 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 36,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 64,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 64 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 64 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 65,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    36.576,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 385,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 360,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 60,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 386,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 377,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 388,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 380,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 389,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 371,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 390,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 65,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 415,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 65 Thermostat,  !- Name
    Thermal Zone 65,         !- Zone or ZoneList Name
    Thermal Zone 65 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 94;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 65 Thermostat Schedule,  !- Name
    Thermal Zone 65 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 65 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 94,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 65,         !- Zone Name
    Thermal Zone 65 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 65 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 65 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 65;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 65 Inlet Node List,  !- Name
    Node 176;                !- Node 1 Name

  NodeList,
    Thermal Zone 65 Exhaust Node List,  !- Name
    Node 175;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 37,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 175,                !- Air Inlet Node Name
    Node 176,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 37 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 37,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 37,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 37,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 37,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 37 OA Mixer,        !- Name
    PTHP 37 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 37 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 37 Relief Air Node, !- Relief Air Stream Node Name
    Node 175;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 37 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 37,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 37 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 37 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 37,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 37 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 37 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 37,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 37 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 37 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 37,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 37 Fan Outlet Node, !- Air Inlet Node Name
    Node 176;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 65 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 37,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 65,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 65 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 65 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 66,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 391,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 366,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 392,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 399,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 394,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 412,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 395,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 396,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 66,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 421,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 66 Thermostat,  !- Name
    Thermal Zone 66,         !- Zone or ZoneList Name
    Thermal Zone 66 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 95;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 66 Thermostat Schedule,  !- Name
    Thermal Zone 66 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 66 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 95,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 66,         !- Zone Name
    Thermal Zone 66 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 66 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 66 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 66;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 66 Inlet Node List,  !- Name
    Node 170;                !- Node 1 Name

  NodeList,
    Thermal Zone 66 Exhaust Node List,  !- Name
    Node 169;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 34,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 169,                !- Air Inlet Node Name
    Node 170,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 34 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 34,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 34,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 34,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 34,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 34 OA Mixer,        !- Name
    PTHP 34 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 34 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 34 Relief Air Node, !- Relief Air Stream Node Name
    Node 169;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 34 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 34,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 34 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 34 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 34,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 34 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 34 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 34,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 34 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 34 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 34,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 34 Fan Outlet Node, !- Air Inlet Node Name
    Node 170;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 66 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 34,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 66,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 66 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 66 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 67,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 397,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 372,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 398,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 399,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 393,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 400,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 76,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 400,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 401,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 419,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 402,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 67,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 427,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 67 Thermostat,  !- Name
    Thermal Zone 67,         !- Zone or ZoneList Name
    Thermal Zone 67 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 96;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 67 Thermostat Schedule,  !- Name
    Thermal Zone 67 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 67 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 96,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 67,         !- Zone Name
    Thermal Zone 67 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 67 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 67 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 67;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 67 Inlet Node List,  !- Name
    Node 172;                !- Node 1 Name

  NodeList,
    Thermal Zone 67 Exhaust Node List,  !- Name
    Node 171;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 35,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 171,                !- Air Inlet Node Name
    Node 172,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 35 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 35,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 35,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 35,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 35,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 35 OA Mixer,        !- Name
    PTHP 35 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 35 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 35 Relief Air Node, !- Relief Air Stream Node Name
    Node 171;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 35 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 35,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 35 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 35 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 35,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 35 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 35 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 35,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 35 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 35 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 35,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 35 Fan Outlet Node, !- Air Inlet Node Name
    Node 172;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 67 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 35,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 67,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 67 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 67 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 68,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    15.24,                   !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 403,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 378,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 404,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 404,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-15.2146,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    0,-15.2146,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0254000000000012,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0254000000000012,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 405,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 395,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.02093692033454e-15,-15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.02093692033454e-15,-15.24,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 406,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 407,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 417,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 408,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 68,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 433,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-15.24,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 68 Thermostat,  !- Name
    Thermal Zone 68,         !- Zone or ZoneList Name
    Thermal Zone 68 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 97;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 68 Thermostat Schedule,  !- Name
    Thermal Zone 68 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 68 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 97,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 68,         !- Zone Name
    Thermal Zone 68 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 68 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 68 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 68;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 68 Inlet Node List,  !- Name
    Node 152;                !- Node 1 Name

  NodeList,
    Thermal Zone 68 Exhaust Node List,  !- Name
    Node 151;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 25,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 151,                !- Air Inlet Node Name
    Node 152,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 25 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 25,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 25,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 25,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 25,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 25 OA Mixer,        !- Name
    PTHP 25 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 25 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 25 Relief Air Node, !- Relief Air Stream Node Name
    Node 151;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 25 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 25,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 25 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 25 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 25,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 25 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 25 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 25,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 25 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 25 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 25,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 25 Fan Outlet Node, !- Air Inlet Node Name
    Node 152;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 68 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 25,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 68,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 68 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 68 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 69,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 409,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 384,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 410,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 418,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 411,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 406,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 412,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 413,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 398,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 414,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 69,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 439,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.336,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 69 Thermostat,  !- Name
    Thermal Zone 69,         !- Zone or ZoneList Name
    Thermal Zone 69 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 98;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 69 Thermostat Schedule,  !- Name
    Thermal Zone 69 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 69 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 98,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 69,         !- Zone Name
    Thermal Zone 69 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 69 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 69 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 69;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 69 Inlet Node List,  !- Name
    Node 154;                !- Node 1 Name

  NodeList,
    Thermal Zone 69 Exhaust Node List,  !- Name
    Node 153;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 26,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 153,                !- Air Inlet Node Name
    Node 154,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 26 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 26,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 26,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 26,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 26,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 26 OA Mixer,        !- Name
    PTHP 26 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 26 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 26 Relief Air Node, !- Relief Air Stream Node Name
    Node 153;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 26 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 26,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 26 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 26 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 26,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 26 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 26 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 26,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 26 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 26 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 26,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 26 Fan Outlet Node, !- Air Inlet Node Name
    Node 154;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 69 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 26,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 69,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 69 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 69 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 7,          !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    3.048,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 53,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 7,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 40,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.572,4.5466,1.98327759197324,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.5466,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.6426,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.6426,1.98327759197324;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 7,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 7 Thermostat,  !- Name
    Thermal Zone 7,          !- Zone or ZoneList Name
    Thermal Zone 7 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 15;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 7 Thermostat Schedule,  !- Name
    Thermal Zone 7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 15,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 7,          !- Zone Name
    Thermal Zone 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 7 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 7;                  !- Zone Air Node Name

  NodeList,
    Thermal Zone 7 Inlet Node List,  !- Name
    Node 226;                !- Node 1 Name

  NodeList,
    Thermal Zone 7 Exhaust Node List,  !- Name
    Node 225;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 62,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 225,                !- Air Inlet Node Name
    Node 226,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 62 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 62,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 62,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 62,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 62,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 62 OA Mixer,        !- Name
    PTHP 62 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 62 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 62 Relief Air Node, !- Relief Air Stream Node Name
    Node 225;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 62 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 62,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 62 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 62 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 62,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 62 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 62 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 62,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 62 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 62 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 62,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 62 Fan Outlet Node, !- Air Inlet Node Name
    Node 226;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 7 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 62,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 7,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 7 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 70,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    15.24,                   !- Y Origin {m}
    39.624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 415,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 70,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 390,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 416,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 70,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 416,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 417,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 70,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 407,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 418,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 70,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 410,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 419,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 70,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 401,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 420,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 70,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 445,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.908,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 70 Thermostat,  !- Name
    Thermal Zone 70,         !- Zone or ZoneList Name
    Thermal Zone 70 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 99;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 70 Thermostat Schedule,  !- Name
    Thermal Zone 70 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 70 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 99,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 70,         !- Zone Name
    Thermal Zone 70 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 70 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 70 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 70;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 70 Inlet Node List,  !- Name
    Node 156;                !- Node 1 Name

  NodeList,
    Thermal Zone 70 Exhaust Node List,  !- Name
    Node 155;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 27,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 155,                !- Air Inlet Node Name
    Node 156,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 27 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 27,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 27,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 27,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 27,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 27 OA Mixer,        !- Name
    PTHP 27 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 27 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 27 Relief Air Node, !- Relief Air Stream Node Name
    Node 155;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 27 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 27,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 27 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 27 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 27,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 27 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 27 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 27,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 27 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 27 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 27,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 27 Fan Outlet Node, !- Air Inlet Node Name
    Node 156;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 70 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 27,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 70,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 70 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 70 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 71,         !- Name
    ,                        !- Direction of Relative North {deg}
    30.48,                   !- X Origin {m}
    0,                       !- Y Origin {m}
    42.672,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 421,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 71,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 396,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 422,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 71,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.48,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -30.48,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 422,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.4546,0,1.98123539232053,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4546,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0253999999999976,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0253999999999976,0,1.98123539232053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 423,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 71,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 429,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.48,-2.04187384066908e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,-2.04187384066908e-15,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 424,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 71,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 442,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.908,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 425,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 71,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 435,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 426,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone 71,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 451,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -25.908,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -30.48,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone 71 Thermostat,  !- Name
    Thermal Zone 71,         !- Zone or ZoneList Name
    Thermal Zone 71 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 100;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone 71 Thermostat Schedule,  !- Name
    Thermal Zone 71 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone 71 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 100,  !- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 71,         !- Zone Name
    Thermal Zone 71 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 71 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 71 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 71;                 !- Zone Air Node Name

  NodeList,
    Thermal Zone 71 Inlet Node List,  !- Name
    Node 158;                !- Node 1 Name

  NodeList,
    Thermal Zone 71 Exhaust Node List,  !- Name
    Node 157;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP 28,                 !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 157,                !- Air Inlet Node Name
    Node 158,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP 28 OA Mixer,        !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 28,          !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 28,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 28,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil 28,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP 28 OA Mixer,        !- Name
    PTHP 28 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 28 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 28 Relief Air Node, !- Relief Air Stream Node Name
    Node 157;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP 28 OA Node;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 28,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 28 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 28 Fan Outlet Node; !- Air Outlet Node Name

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 28,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 28 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 28 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 28,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 28 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 28 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 28,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 28 Fan Outlet Node, !- Air Inlet Node Name
    Node 158;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 71 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 28,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Thermal Zone 71,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2010 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone 71 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone 71 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone 72,         !- Name
    ,                        !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    10.668,                  !- Y Origin {m}
    42.672,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 427,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone 72,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 402,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 428,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 72,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 443,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 429,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone 72,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 423,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-10.668,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.096,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 430,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone 72,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,-10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-10.668,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 68,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
