    0.0508,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 95,             !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    56.06,                   !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 96,             !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 97,             !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    56.06,                   !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 98,             !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 99,             !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    56.06,                   !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:SimpleGlazingSystem,
    Fixed Window 3.12/0.40/0.31,  !- Name
    3.12304483761242,        !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.31;                    !- Visible Transmittance

  Construction,
    ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8,  !- Name
    Roof Membrane,           !- Outside Layer
    IEAD Roof Insulation R-19.72 IP,  !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Mass Wall Insulation R-8.72 IP,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6,  !- Name
    Fixed Window 3.12/0.40/0.31;  !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  Construction:InternalSource,
    Construction Internal Source 1,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 1,              !- Outside Layer
    Material 2,              !- Layer 2
    Material 2;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 1 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 2,              !- Outside Layer
    Material 2,              !- Layer 2
    Material 1;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 10,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 19,             !- Outside Layer
    Material 20,             !- Layer 2
    Material 20;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 10 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 20,             !- Outside Layer
    Material 20,             !- Layer 2
    Material 19;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 100,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 199,            !- Outside Layer
    Material 200,            !- Layer 2
    Material 200;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 11,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 21,             !- Outside Layer
    Material 22,             !- Layer 2
    Material 22;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 11 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 22,             !- Outside Layer
    Material 22,             !- Layer 2
    Material 21;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 12,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 23,             !- Outside Layer
    Material 24,             !- Layer 2
    Material 24;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 12 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 24,             !- Outside Layer
    Material 24,             !- Layer 2
    Material 23;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 13,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 25,             !- Outside Layer
    Material 26,             !- Layer 2
    Material 26;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 13 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 26,             !- Outside Layer
    Material 26,             !- Layer 2
    Material 25;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 14,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 27,             !- Outside Layer
    Material 28,             !- Layer 2
    Material 28;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 14 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 28,             !- Outside Layer
    Material 28,             !- Layer 2
    Material 27;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 15,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 29,             !- Outside Layer
    Material 30,             !- Layer 2
    Material 30;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 15 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 30,             !- Outside Layer
    Material 30,             !- Layer 2
    Material 29;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 16,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 31,             !- Outside Layer
    Material 32,             !- Layer 2
    Material 32;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 16 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 32,             !- Outside Layer
    Material 32,             !- Layer 2
    Material 31;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 17,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 33,             !- Outside Layer
    Material 34,             !- Layer 2
    Material 34;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 17 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 34,             !- Outside Layer
    Material 34,             !- Layer 2
    Material 33;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 18,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 35,             !- Outside Layer
    Material 36,             !- Layer 2
    Material 36;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 18 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 36,             !- Outside Layer
    Material 36,             !- Layer 2
    Material 35;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 19,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 37,             !- Outside Layer
    Material 38,             !- Layer 2
    Material 38;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 19 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 38,             !- Outside Layer
    Material 38,             !- Layer 2
    Material 37;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 2,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 3,              !- Outside Layer
    Material 4,              !- Layer 2
    Material 4;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 2 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 4,              !- Outside Layer
    Material 4,              !- Layer 2
    Material 3;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 20,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 39,             !- Outside Layer
    Material 40,             !- Layer 2
    Material 40;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 20 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 40,             !- Outside Layer
    Material 40,             !- Layer 2
    Material 39;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 21,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 41,             !- Outside Layer
    Material 42,             !- Layer 2
    Material 42;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 21 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 42,             !- Outside Layer
    Material 42,             !- Layer 2
    Material 41;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 22,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 43,             !- Outside Layer
    Material 44,             !- Layer 2
    Material 44;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 22 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 44,             !- Outside Layer
    Material 44,             !- Layer 2
    Material 43;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 23,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 45,             !- Outside Layer
    Material 46,             !- Layer 2
    Material 46;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 23 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 46,             !- Outside Layer
    Material 46,             !- Layer 2
    Material 45;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 24,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 47,             !- Outside Layer
    Material 48,             !- Layer 2
    Material 48;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 24 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 48,             !- Outside Layer
    Material 48,             !- Layer 2
    Material 47;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 25,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 49,             !- Outside Layer
    Material 50,             !- Layer 2
    Material 50;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 25 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 50,             !- Outside Layer
    Material 50,             !- Layer 2
    Material 49;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 26,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 51,             !- Outside Layer
    Material 52,             !- Layer 2
    Material 52;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 26 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 52,             !- Outside Layer
    Material 52,             !- Layer 2
    Material 51;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 27,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 53,             !- Outside Layer
    Material 54,             !- Layer 2
    Material 54;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 27 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 54,             !- Outside Layer
    Material 54,             !- Layer 2
    Material 53;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 28,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 55,             !- Outside Layer
    Material 56,             !- Layer 2
    Material 56;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 28 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 56,             !- Outside Layer
    Material 56,             !- Layer 2
    Material 55;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 29,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 57,             !- Outside Layer
    Material 58,             !- Layer 2
    Material 58;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 29 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 58,             !- Outside Layer
    Material 58,             !- Layer 2
    Material 57;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 3,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 5,              !- Outside Layer
    Material 6,              !- Layer 2
    Material 6;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 3 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 6,              !- Outside Layer
    Material 6,              !- Layer 2
    Material 5;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 30,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 59,             !- Outside Layer
    Material 60,             !- Layer 2
    Material 60;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 30 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 60,             !- Outside Layer
    Material 60,             !- Layer 2
    Material 59;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 31,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 61,             !- Outside Layer
    Material 62,             !- Layer 2
    Material 62;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 31 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 62,             !- Outside Layer
    Material 62,             !- Layer 2
    Material 61;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 32,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 63,             !- Outside Layer
    Material 64,             !- Layer 2
    Material 64;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 32 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 64,             !- Outside Layer
    Material 64,             !- Layer 2
    Material 63;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 33,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 65,             !- Outside Layer
    Material 66,             !- Layer 2
    Material 66;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 34,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 67,             !- Outside Layer
    Material 68,             !- Layer 2
    Material 68;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 34 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 68,             !- Outside Layer
    Material 68,             !- Layer 2
    Material 67;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 35,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 69,             !- Outside Layer
    Material 70,             !- Layer 2
    Material 70;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 35 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 70,             !- Outside Layer
    Material 70,             !- Layer 2
    Material 69;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 36,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 71,             !- Outside Layer
    Material 72,             !- Layer 2
    Material 72;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 36 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 72,             !- Outside Layer
    Material 72,             !- Layer 2
    Material 71;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 37,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 73,             !- Outside Layer
    Material 74,             !- Layer 2
    Material 74;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 37 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 74,             !- Outside Layer
    Material 74,             !- Layer 2
    Material 73;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 38,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 75,             !- Outside Layer
    Material 76,             !- Layer 2
    Material 76;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 38 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 76,             !- Outside Layer
    Material 76,             !- Layer 2
    Material 75;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 39,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 77,             !- Outside Layer
    Material 78,             !- Layer 2
    Material 78;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 39 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 78,             !- Outside Layer
    Material 78,             !- Layer 2
    Material 77;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 4,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 7,              !- Outside Layer
    Material 8,              !- Layer 2
    Material 8;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 4 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 8,              !- Outside Layer
    Material 8,              !- Layer 2
    Material 7;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 40,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 79,             !- Outside Layer
    Material 80,             !- Layer 2
    Material 80;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 40 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 80,             !- Outside Layer
    Material 80,             !- Layer 2
    Material 79;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 41,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 81,             !- Outside Layer
    Material 82,             !- Layer 2
    Material 82;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 41 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 82,             !- Outside Layer
    Material 82,             !- Layer 2
    Material 81;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 42,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 83,             !- Outside Layer
    Material 84,             !- Layer 2
    Material 84;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 42 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 84,             !- Outside Layer
    Material 84,             !- Layer 2
    Material 83;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 43,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 85,             !- Outside Layer
    Material 86,             !- Layer 2
    Material 86;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 43 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 86,             !- Outside Layer
    Material 86,             !- Layer 2
    Material 85;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 44,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 87,             !- Outside Layer
    Material 88,             !- Layer 2
    Material 88;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 44 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 88,             !- Outside Layer
    Material 88,             !- Layer 2
    Material 87;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 45,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 89,             !- Outside Layer
    Material 90,             !- Layer 2
    Material 90;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 45 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 90,             !- Outside Layer
    Material 90,             !- Layer 2
    Material 89;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 46,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 91,             !- Outside Layer
    Material 92,             !- Layer 2
    Material 92;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 46 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 92,             !- Outside Layer
    Material 92,             !- Layer 2
    Material 91;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 47,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 93,             !- Outside Layer
    Material 94,             !- Layer 2
    Material 94;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 47 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 94,             !- Outside Layer
    Material 94,             !- Layer 2
    Material 93;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 48,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 95,             !- Outside Layer
    Material 96,             !- Layer 2
    Material 96;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 48 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 96,             !- Outside Layer
    Material 96,             !- Layer 2
    Material 95;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 49,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 97,             !- Outside Layer
    Material 98,             !- Layer 2
    Material 98;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 49 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 98,             !- Outside Layer
    Material 98,             !- Layer 2
    Material 97;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 5,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 9,              !- Outside Layer
    Material 10,             !- Layer 2
    Material 10;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 5 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 10,             !- Outside Layer
    Material 10,             !- Layer 2
    Material 9;              !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 50,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 99,             !- Outside Layer
    Material 100,            !- Layer 2
    Material 100;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 50 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 100,            !- Outside Layer
    Material 100,            !- Layer 2
    Material 99;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 51,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 101,            !- Outside Layer
    Material 102,            !- Layer 2
    Material 102;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 51 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 102,            !- Outside Layer
    Material 102,            !- Layer 2
    Material 101;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 52,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 103,            !- Outside Layer
    Material 104,            !- Layer 2
    Material 104;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 52 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 104,            !- Outside Layer
    Material 104,            !- Layer 2
    Material 103;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 53,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 105,            !- Outside Layer
    Material 106,            !- Layer 2
    Material 106;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 53 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 106,            !- Outside Layer
    Material 106,            !- Layer 2
    Material 105;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 54,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 107,            !- Outside Layer
    Material 108,            !- Layer 2
    Material 108;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 54 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 108,            !- Outside Layer
    Material 108,            !- Layer 2
    Material 107;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 55,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 109,            !- Outside Layer
    Material 110,            !- Layer 2
    Material 110;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 55 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 110,            !- Outside Layer
    Material 110,            !- Layer 2
    Material 109;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 56,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 111,            !- Outside Layer
    Material 112,            !- Layer 2
    Material 112;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 56 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 112,            !- Outside Layer
    Material 112,            !- Layer 2
    Material 111;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 57,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 113,            !- Outside Layer
    Material 114,            !- Layer 2
    Material 114;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 58,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 115,            !- Outside Layer
    Material 116,            !- Layer 2
    Material 116;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 59,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 117,            !- Outside Layer
    Material 118,            !- Layer 2
    Material 118;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 59 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 118,            !- Outside Layer
    Material 118,            !- Layer 2
    Material 117;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 6,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 11,             !- Outside Layer
    Material 12,             !- Layer 2
    Material 12;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 6 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 12,             !- Outside Layer
    Material 12,             !- Layer 2
    Material 11;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 60,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 119,            !- Outside Layer
    Material 120,            !- Layer 2
    Material 120;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 60 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 120,            !- Outside Layer
    Material 120,            !- Layer 2
    Material 119;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 61,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 121,            !- Outside Layer
    Material 122,            !- Layer 2
    Material 122;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 61 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 122,            !- Outside Layer
    Material 122,            !- Layer 2
    Material 121;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 62,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 123,            !- Outside Layer
    Material 124,            !- Layer 2
    Material 124;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 62 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 124,            !- Outside Layer
    Material 124,            !- Layer 2
    Material 123;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 63,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 125,            !- Outside Layer
    Material 126,            !- Layer 2
    Material 126;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 63 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 126,            !- Outside Layer
    Material 126,            !- Layer 2
    Material 125;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 64,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 127,            !- Outside Layer
    Material 128,            !- Layer 2
    Material 128;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 64 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 128,            !- Outside Layer
    Material 128,            !- Layer 2
    Material 127;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 65,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 129,            !- Outside Layer
    Material 130,            !- Layer 2
    Material 130;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 65 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 130,            !- Outside Layer
    Material 130,            !- Layer 2
    Material 129;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 66,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 131,            !- Outside Layer
    Material 132,            !- Layer 2
    Material 132;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 66 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 132,            !- Outside Layer
    Material 132,            !- Layer 2
    Material 131;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 67,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 133,            !- Outside Layer
    Material 134,            !- Layer 2
    Material 134;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 67 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 134,            !- Outside Layer
    Material 134,            !- Layer 2
    Material 133;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 68,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 135,            !- Outside Layer
    Material 136,            !- Layer 2
    Material 136;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 68 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 136,            !- Outside Layer
    Material 136,            !- Layer 2
    Material 135;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 69,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 137,            !- Outside Layer
    Material 138,            !- Layer 2
    Material 138;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 69 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 138,            !- Outside Layer
    Material 138,            !- Layer 2
    Material 137;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 7,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 13,             !- Outside Layer
    Material 14,             !- Layer 2
    Material 14;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 7 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 14,             !- Outside Layer
    Material 14,             !- Layer 2
    Material 13;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 70,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 139,            !- Outside Layer
    Material 140,            !- Layer 2
    Material 140;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 70 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 140,            !- Outside Layer
    Material 140,            !- Layer 2
    Material 139;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 71,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 141,            !- Outside Layer
    Material 142,            !- Layer 2
    Material 142;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 71 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 142,            !- Outside Layer
    Material 142,            !- Layer 2
    Material 141;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 72,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 143,            !- Outside Layer
    Material 144,            !- Layer 2
    Material 144;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 73,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 145,            !- Outside Layer
    Material 146,            !- Layer 2
    Material 146;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 73 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 146,            !- Outside Layer
    Material 146,            !- Layer 2
    Material 145;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 74,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 147,            !- Outside Layer
    Material 148,            !- Layer 2
    Material 148;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 74 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 148,            !- Outside Layer
    Material 148,            !- Layer 2
    Material 147;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 75,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 149,            !- Outside Layer
    Material 150,            !- Layer 2
    Material 150;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 75 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 150,            !- Outside Layer
    Material 150,            !- Layer 2
    Material 149;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 76,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 151,            !- Outside Layer
    Material 152,            !- Layer 2
    Material 152;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 76 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 152,            !- Outside Layer
    Material 152,            !- Layer 2
    Material 151;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 77,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 153,            !- Outside Layer
    Material 154,            !- Layer 2
    Material 154;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 77 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 154,            !- Outside Layer
    Material 154,            !- Layer 2
    Material 153;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 78,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 155,            !- Outside Layer
    Material 156,            !- Layer 2
    Material 156;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 78 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 156,            !- Outside Layer
    Material 156,            !- Layer 2
    Material 155;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 79,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 157,            !- Outside Layer
    Material 158,            !- Layer 2
    Material 158;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 79 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 158,            !- Outside Layer
    Material 158,            !- Layer 2
    Material 157;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 8,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 15,             !- Outside Layer
    Material 16,             !- Layer 2
    Material 16;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 8 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 16,             !- Outside Layer
    Material 16,             !- Layer 2
    Material 15;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 80,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 159,            !- Outside Layer
    Material 160,            !- Layer 2
    Material 160;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 80 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 160,            !- Outside Layer
    Material 160,            !- Layer 2
    Material 159;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 81,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 161,            !- Outside Layer
    Material 162,            !- Layer 2
    Material 162;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 81 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 162,            !- Outside Layer
    Material 162,            !- Layer 2
    Material 161;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 82,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 163,            !- Outside Layer
    Material 164,            !- Layer 2
    Material 164;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 82 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 164,            !- Outside Layer
    Material 164,            !- Layer 2
    Material 163;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 83,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 165,            !- Outside Layer
    Material 166,            !- Layer 2
    Material 166;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 83 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 166,            !- Outside Layer
    Material 166,            !- Layer 2
    Material 165;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 84,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 167,            !- Outside Layer
    Material 168,            !- Layer 2
    Material 168;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 84 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 168,            !- Outside Layer
    Material 168,            !- Layer 2
    Material 167;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 85,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 169,            !- Outside Layer
    Material 170,            !- Layer 2
    Material 170;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 85 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 170,            !- Outside Layer
    Material 170,            !- Layer 2
    Material 169;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 86,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 171,            !- Outside Layer
    Material 172,            !- Layer 2
    Material 172;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 86 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 172,            !- Outside Layer
    Material 172,            !- Layer 2
    Material 171;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 87,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 173,            !- Outside Layer
    Material 174,            !- Layer 2
    Material 174;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 87 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 174,            !- Outside Layer
    Material 174,            !- Layer 2
    Material 173;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 88,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 175,            !- Outside Layer
    Material 176,            !- Layer 2
    Material 176;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 88 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 176,            !- Outside Layer
    Material 176,            !- Layer 2
    Material 175;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 89,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 177,            !- Outside Layer
    Material 178,            !- Layer 2
    Material 178;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 89 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 178,            !- Outside Layer
    Material 178,            !- Layer 2
    Material 177;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 9,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 17,             !- Outside Layer
    Material 18,             !- Layer 2
    Material 18;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 9 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 18,             !- Outside Layer
    Material 18,             !- Layer 2
    Material 17;             !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 90,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 179,            !- Outside Layer
    Material 180,            !- Layer 2
    Material 180;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 90 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 180,            !- Outside Layer
    Material 180,            !- Layer 2
    Material 179;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 91,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 181,            !- Outside Layer
    Material 182,            !- Layer 2
    Material 182;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 91 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 182,            !- Outside Layer
    Material 182,            !- Layer 2
    Material 181;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 92,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 183,            !- Outside Layer
    Material 184,            !- Layer 2
    Material 184;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 92 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 184,            !- Outside Layer
    Material 184,            !- Layer 2
    Material 183;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 93,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 185,            !- Outside Layer
    Material 186,            !- Layer 2
    Material 186;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 93 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 186,            !- Outside Layer
    Material 186,            !- Layer 2
    Material 185;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 94,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 187,            !- Outside Layer
    Material 188,            !- Layer 2
    Material 188;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 94 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 188,            !- Outside Layer
    Material 188,            !- Layer 2
    Material 187;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 95,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 189,            !- Outside Layer
    Material 190,            !- Layer 2
    Material 190;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 95 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 190,            !- Outside Layer
    Material 190,            !- Layer 2
    Material 189;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 96,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 191,            !- Outside Layer
    Material 192,            !- Layer 2
    Material 192;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 96 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 192,            !- Outside Layer
    Material 192,            !- Layer 2
    Material 191;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 97,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 193,            !- Outside Layer
    Material 194,            !- Layer 2
    Material 194;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 97 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 194,            !- Outside Layer
    Material 194,            !- Layer 2
    Material 193;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 98,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 195,            !- Outside Layer
    Material 196,            !- Layer 2
    Material 196;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 98 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 196,            !- Outside Layer
    Material 196,            !- Layer 2
    Material 195;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 99,  !- Name
    2,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 197,            !- Outside Layer
    Material 198,            !- Layer 2
    Material 198;            !- Layer 3

  Construction:InternalSource,
    Construction Internal Source 99 Reversed,  !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.154,                   !- Tube Spacing {m}
    Material 198,            !- Outside Layer
    Material 198,            !- Layer 2
    Material 197;            !- Layer 3

  ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15;                      !- Value Until Time 1

  Schedule:Day:Interval,
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    45;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.05;                    !- Value Until Time 10

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    AEDG CW-Radiant-Loop-Temp-Schedule Week Rule - Jan1-Dec31,  !- Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Sunday Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Monday Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Tuesday Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Wednesday Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Thursday Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Friday Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Saturday Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- Holiday Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- SummerDesignDay Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- WinterDesignDay Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days,  !- CustomDay1 Schedule:Day Name
    AEDG CW-Radiant-Loop-Temp-Schedule All Days;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AEDG CW-Radiant-Loop-Temp-Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    AEDG CW-Radiant-Loop-Temp-Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    AEDG HW-Radiant-Loop-Temp-Schedule Week Rule - Jan1-Dec31,  !- Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Sunday Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Monday Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Tuesday Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Wednesday Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Thursday Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Friday Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Saturday Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- Holiday Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- SummerDesignDay Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- WinterDesignDay Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days,  !- CustomDay1 Schedule:Day Name
    AEDG HW-Radiant-Loop-Temp-Schedule All Days;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AEDG HW-Radiant-Loop-Temp-Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    AEDG HW-Radiant-Loop-Temp-Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  PlantLoop,
    AEDG Radiant Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    AEDG Radiant Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 130,                !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 129,                !- Plant Side Inlet Node Name
    Node 130,                !- Plant Side Outlet Node Name
    AEDG Radiant Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    AEDG Radiant Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 132,                !- Demand Side Inlet Node Name
    Node 133,                !- Demand Side Outlet Node Name
    AEDG Radiant Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    AEDG Radiant Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    AEDG Radiant Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    15,                      !- Design Loop Exit Temperature {C}
    6.7,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    AEDG Radiant Chilled Water Loop Supply Branches,  !- Name
    AEDG Radiant Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    AEDG Radiant Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    AEDG Radiant Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    AEDG Radiant Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    AEDG Radiant Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    AEDG Radiant Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    AEDG Radiant Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    AEDG Radiant Chilled Water Loop Supply Splitter,  !- Name
    AEDG Radiant Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    AEDG Radiant Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    AEDG Radiant Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    AEDG Radiant Chilled Water Loop Supply Mixer,  !- Name
    AEDG Radiant Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    AEDG Radiant Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    AEDG Radiant Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    AEDG Radiant Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 3,   !- Component 1 Name
    Node 129,                !- Component 1 Inlet Node Name
    Node 138;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 3,   !- Name
    Node 129,                !- Inlet Node Name
    Node 138,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    149453,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    AEDG Radiant Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 131,                !- Component 1 Inlet Node Name
    Node 135;                !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Chiller Electric EIR 1,  !- Name
    Autosize,                !- Reference Capacity {W}
    2.93,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 201,   !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 202,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 501,     !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 131,                !- Chilled Water Inlet Node Name
    Node 135,                !- Chilled Water Outlet Node Name
    ,                        !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 201,   !- Name
    1.05,                    !- Coefficient1 Constant
    0.0336,                  !- Coefficient2 x
    0.000215,                !- Coefficient3 x**2
    -0.00518,                !- Coefficient4 y
    -4.42e-05,               !- Coefficient5 y**2
    -0.000215,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 202,   !- Name
    0.583,                   !- Coefficient1 Constant
    -0.00404,                !- Coefficient2 x
    0.000468,                !- Coefficient3 x**2
    -0.000224,               !- Coefficient4 y
    0.000481,                !- Coefficient5 y**2
    -0.000682,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 501,     !- Name
    0.0419,                  !- Coefficient1 Constant
    0.625,                   !- Coefficient2 x
    0.323,                   !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Branch,
    AEDG Radiant Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 11,       !- Component 1 Name
    Node 136,                !- Component 1 Inlet Node Name
    Node 137;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 11,       !- Name
    Node 136,                !- Inlet Node Name
    Node 137;                !- Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 12,       !- Component 1 Name
    Node 139,                !- Component 1 Inlet Node Name
    Node 130;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 12,       !- Name
    Node 139,                !- Inlet Node Name
    Node 130;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,  !- Name
    Temperature,             !- Control Variable
    AEDG CW-Radiant-Loop-Temp-Schedule,  !- Schedule Name
    Node 130;                !- Setpoint Node or NodeList Name

  BranchList,
    AEDG Radiant Chilled Water Loop Demand Branches,  !- Name
    AEDG Radiant Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    AEDG Radiant Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    AEDG Radiant Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    AEDG Radiant Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    AEDG Radiant Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    AEDG Radiant Chilled Water Loop Demand Branch 5,  !- Branch 6 Name
    AEDG Radiant Chilled Water Loop Demand Branch 6,  !- Branch 7 Name
    AEDG Radiant Chilled Water Loop Demand Branch 7,  !- Branch 8 Name
    AEDG Radiant Chilled Water Loop Demand Branch 8,  !- Branch 9 Name
    AEDG Radiant Chilled Water Loop Demand Branch 9,  !- Branch 10 Name
    AEDG Radiant Chilled Water Loop Demand Branch 10,  !- Branch 11 Name
    AEDG Radiant Chilled Water Loop Demand Branch 11,  !- Branch 12 Name
    AEDG Radiant Chilled Water Loop Demand Branch 12,  !- Branch 13 Name
    AEDG Radiant Chilled Water Loop Demand Branch 13,  !- Branch 14 Name
    AEDG Radiant Chilled Water Loop Demand Branch 14,  !- Branch 15 Name
    AEDG Radiant Chilled Water Loop Demand Branch 15,  !- Branch 16 Name
    AEDG Radiant Chilled Water Loop Demand Branch 16,  !- Branch 17 Name
    AEDG Radiant Chilled Water Loop Demand Branch 17,  !- Branch 18 Name
    AEDG Radiant Chilled Water Loop Demand Branch 18,  !- Branch 19 Name
    AEDG Radiant Chilled Water Loop Demand Branch 19,  !- Branch 20 Name
    AEDG Radiant Chilled Water Loop Demand Branch 20,  !- Branch 21 Name
    AEDG Radiant Chilled Water Loop Demand Branch 21,  !- Branch 22 Name
    AEDG Radiant Chilled Water Loop Demand Branch 22,  !- Branch 23 Name
    AEDG Radiant Chilled Water Loop Demand Branch 23,  !- Branch 24 Name
    AEDG Radiant Chilled Water Loop Demand Branch 24,  !- Branch 25 Name
    AEDG Radiant Chilled Water Loop Demand Branch 25,  !- Branch 26 Name
    AEDG Radiant Chilled Water Loop Demand Branch 26,  !- Branch 27 Name
    AEDG Radiant Chilled Water Loop Demand Branch 27,  !- Branch 28 Name
    AEDG Radiant Chilled Water Loop Demand Branch 28,  !- Branch 29 Name
    AEDG Radiant Chilled Water Loop Demand Branch 29,  !- Branch 30 Name
    AEDG Radiant Chilled Water Loop Demand Branch 30,  !- Branch 31 Name
    AEDG Radiant Chilled Water Loop Demand Branch 31,  !- Branch 32 Name
    AEDG Radiant Chilled Water Loop Demand Branch 32,  !- Branch 33 Name
    AEDG Radiant Chilled Water Loop Demand Branch 33,  !- Branch 34 Name
    AEDG Radiant Chilled Water Loop Demand Branch 34,  !- Branch 35 Name
    AEDG Radiant Chilled Water Loop Demand Branch 35,  !- Branch 36 Name
    AEDG Radiant Chilled Water Loop Demand Branch 36,  !- Branch 37 Name
    AEDG Radiant Chilled Water Loop Demand Branch 37,  !- Branch 38 Name
    AEDG Radiant Chilled Water Loop Demand Branch 38,  !- Branch 39 Name
    AEDG Radiant Chilled Water Loop Demand Branch 39,  !- Branch 40 Name
    AEDG Radiant Chilled Water Loop Demand Branch 40,  !- Branch 41 Name
    AEDG Radiant Chilled Water Loop Demand Branch 41,  !- Branch 42 Name
    AEDG Radiant Chilled Water Loop Demand Branch 42,  !- Branch 43 Name
    AEDG Radiant Chilled Water Loop Demand Branch 43,  !- Branch 44 Name
    AEDG Radiant Chilled Water Loop Demand Branch 44,  !- Branch 45 Name
    AEDG Radiant Chilled Water Loop Demand Branch 45,  !- Branch 46 Name
    AEDG Radiant Chilled Water Loop Demand Branch 46,  !- Branch 47 Name
    AEDG Radiant Chilled Water Loop Demand Branch 47,  !- Branch 48 Name
    AEDG Radiant Chilled Water Loop Demand Branch 48,  !- Branch 49 Name
    AEDG Radiant Chilled Water Loop Demand Branch 49,  !- Branch 50 Name
    AEDG Radiant Chilled Water Loop Demand Branch 50,  !- Branch 51 Name
    AEDG Radiant Chilled Water Loop Demand Branch 51,  !- Branch 52 Name
    AEDG Radiant Chilled Water Loop Demand Branch 52,  !- Branch 53 Name
    AEDG Radiant Chilled Water Loop Demand Branch 53,  !- Branch 54 Name
    AEDG Radiant Chilled Water Loop Demand Branch 54,  !- Branch 55 Name
    AEDG Radiant Chilled Water Loop Demand Branch 55,  !- Branch 56 Name
    AEDG Radiant Chilled Water Loop Demand Branch 56,  !- Branch 57 Name
    AEDG Radiant Chilled Water Loop Demand Branch 57,  !- Branch 58 Name
    AEDG Radiant Chilled Water Loop Demand Branch 58,  !- Branch 59 Name
    AEDG Radiant Chilled Water Loop Demand Branch 59,  !- Branch 60 Name
    AEDG Radiant Chilled Water Loop Demand Branch 60,  !- Branch 61 Name
    AEDG Radiant Chilled Water Loop Demand Branch 61,  !- Branch 62 Name
    AEDG Radiant Chilled Water Loop Demand Branch 62,  !- Branch 63 Name
    AEDG Radiant Chilled Water Loop Demand Branch 63,  !- Branch 64 Name
    AEDG Radiant Chilled Water Loop Demand Branch 64,  !- Branch 65 Name
    AEDG Radiant Chilled Water Loop Demand Branch 65,  !- Branch 66 Name
    AEDG Radiant Chilled Water Loop Demand Branch 66,  !- Branch 67 Name
    AEDG Radiant Chilled Water Loop Demand Branch 67,  !- Branch 68 Name
    AEDG Radiant Chilled Water Loop Demand Branch 68,  !- Branch 69 Name
    AEDG Radiant Chilled Water Loop Demand Branch 69,  !- Branch 70 Name
    AEDG Radiant Chilled Water Loop Demand Branch 70,  !- Branch 71 Name
    AEDG Radiant Chilled Water Loop Demand Branch 71,  !- Branch 72 Name
    AEDG Radiant Chilled Water Loop Demand Branch 72,  !- Branch 73 Name
    AEDG Radiant Chilled Water Loop Demand Branch 73,  !- Branch 74 Name
    AEDG Radiant Chilled Water Loop Demand Branch 74,  !- Branch 75 Name
    AEDG Radiant Chilled Water Loop Demand Branch 75,  !- Branch 76 Name
    AEDG Radiant Chilled Water Loop Demand Branch 76,  !- Branch 77 Name
    AEDG Radiant Chilled Water Loop Demand Branch 77,  !- Branch 78 Name
    AEDG Radiant Chilled Water Loop Demand Branch 78,  !- Branch 79 Name
    AEDG Radiant Chilled Water Loop Demand Branch 79,  !- Branch 80 Name
    AEDG Radiant Chilled Water Loop Demand Branch 80,  !- Branch 81 Name
    AEDG Radiant Chilled Water Loop Demand Branch 81,  !- Branch 82 Name
    AEDG Radiant Chilled Water Loop Demand Branch 82,  !- Branch 83 Name
    AEDG Radiant Chilled Water Loop Demand Branch 83,  !- Branch 84 Name
    AEDG Radiant Chilled Water Loop Demand Branch 84,  !- Branch 85 Name
    AEDG Radiant Chilled Water Loop Demand Branch 85,  !- Branch 86 Name
    AEDG Radiant Chilled Water Loop Demand Branch 86,  !- Branch 87 Name
    AEDG Radiant Chilled Water Loop Demand Branch 87,  !- Branch 88 Name
    AEDG Radiant Chilled Water Loop Demand Branch 88,  !- Branch 89 Name
    AEDG Radiant Chilled Water Loop Demand Branch 89,  !- Branch 90 Name
    AEDG Radiant Chilled Water Loop Demand Branch 90,  !- Branch 91 Name
    AEDG Radiant Chilled Water Loop Demand Branch 91,  !- Branch 92 Name
    AEDG Radiant Chilled Water Loop Demand Branch 92,  !- Branch 93 Name
    AEDG Radiant Chilled Water Loop Demand Branch 93,  !- Branch 94 Name
    AEDG Radiant Chilled Water Loop Demand Branch 94,  !- Branch 95 Name
    AEDG Radiant Chilled Water Loop Demand Branch 95,  !- Branch 96 Name
    AEDG Radiant Chilled Water Loop Demand Branch 96,  !- Branch 97 Name
    AEDG Radiant Chilled Water Loop Demand Branch 97,  !- Branch 98 Name
    AEDG Radiant Chilled Water Loop Demand Branch 98,  !- Branch 99 Name
    AEDG Radiant Chilled Water Loop Demand Branch 99,  !- Branch 100 Name
    AEDG Radiant Chilled Water Loop Demand Branch 100,  !- <none>
    AEDG Radiant Chilled Water Loop Demand Branch 101,  !- <none>
    AEDG Radiant Chilled Water Loop Demand Bypass Branch,  !- <none>
    AEDG Radiant Chilled Water Loop Demand Outlet Branch;  !- <none>

  ConnectorList,
    AEDG Radiant Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    AEDG Radiant Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    AEDG Radiant Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    AEDG Radiant Chilled Water Loop Demand Splitter,  !- Name
    AEDG Radiant Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    AEDG Radiant Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    AEDG Radiant Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    AEDG Radiant Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    AEDG Radiant Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    AEDG Radiant Chilled Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    AEDG Radiant Chilled Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    AEDG Radiant Chilled Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    AEDG Radiant Chilled Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    AEDG Radiant Chilled Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    AEDG Radiant Chilled Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    AEDG Radiant Chilled Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    AEDG Radiant Chilled Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    AEDG Radiant Chilled Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    AEDG Radiant Chilled Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    AEDG Radiant Chilled Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    AEDG Radiant Chilled Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    AEDG Radiant Chilled Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    AEDG Radiant Chilled Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    AEDG Radiant Chilled Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    AEDG Radiant Chilled Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    AEDG Radiant Chilled Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    AEDG Radiant Chilled Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    AEDG Radiant Chilled Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    AEDG Radiant Chilled Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    AEDG Radiant Chilled Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    AEDG Radiant Chilled Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    AEDG Radiant Chilled Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    AEDG Radiant Chilled Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    AEDG Radiant Chilled Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    AEDG Radiant Chilled Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    AEDG Radiant Chilled Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    AEDG Radiant Chilled Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    AEDG Radiant Chilled Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    AEDG Radiant Chilled Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    AEDG Radiant Chilled Water Loop Demand Branch 35,  !- Outlet Branch 35 Name
    AEDG Radiant Chilled Water Loop Demand Branch 36,  !- Outlet Branch 36 Name
    AEDG Radiant Chilled Water Loop Demand Branch 37,  !- Outlet Branch 37 Name
    AEDG Radiant Chilled Water Loop Demand Branch 38,  !- Outlet Branch 38 Name
    AEDG Radiant Chilled Water Loop Demand Branch 39,  !- Outlet Branch 39 Name
    AEDG Radiant Chilled Water Loop Demand Branch 40,  !- Outlet Branch 40 Name
    AEDG Radiant Chilled Water Loop Demand Branch 41,  !- Outlet Branch 41 Name
    AEDG Radiant Chilled Water Loop Demand Branch 42,  !- Outlet Branch 42 Name
    AEDG Radiant Chilled Water Loop Demand Branch 43,  !- Outlet Branch 43 Name
    AEDG Radiant Chilled Water Loop Demand Branch 44,  !- Outlet Branch 44 Name
    AEDG Radiant Chilled Water Loop Demand Branch 45,  !- Outlet Branch 45 Name
    AEDG Radiant Chilled Water Loop Demand Branch 46,  !- Outlet Branch 46 Name
    AEDG Radiant Chilled Water Loop Demand Branch 47,  !- Outlet Branch 47 Name
    AEDG Radiant Chilled Water Loop Demand Branch 48,  !- Outlet Branch 48 Name
    AEDG Radiant Chilled Water Loop Demand Branch 49,  !- Outlet Branch 49 Name
    AEDG Radiant Chilled Water Loop Demand Branch 50,  !- Outlet Branch 50 Name
    AEDG Radiant Chilled Water Loop Demand Branch 51,  !- Outlet Branch 51 Name
    AEDG Radiant Chilled Water Loop Demand Branch 52,  !- Outlet Branch 52 Name
    AEDG Radiant Chilled Water Loop Demand Branch 53,  !- Outlet Branch 53 Name
    AEDG Radiant Chilled Water Loop Demand Branch 54,  !- Outlet Branch 54 Name
    AEDG Radiant Chilled Water Loop Demand Branch 55,  !- Outlet Branch 55 Name
    AEDG Radiant Chilled Water Loop Demand Branch 56,  !- Outlet Branch 56 Name
    AEDG Radiant Chilled Water Loop Demand Branch 57,  !- Outlet Branch 57 Name
    AEDG Radiant Chilled Water Loop Demand Branch 58,  !- Outlet Branch 58 Name
    AEDG Radiant Chilled Water Loop Demand Branch 59,  !- Outlet Branch 59 Name
    AEDG Radiant Chilled Water Loop Demand Branch 60,  !- Outlet Branch 60 Name
    AEDG Radiant Chilled Water Loop Demand Branch 61,  !- Outlet Branch 61 Name
    AEDG Radiant Chilled Water Loop Demand Branch 62,  !- Outlet Branch 62 Name
    AEDG Radiant Chilled Water Loop Demand Branch 63,  !- Outlet Branch 63 Name
    AEDG Radiant Chilled Water Loop Demand Branch 64,  !- Outlet Branch 64 Name
    AEDG Radiant Chilled Water Loop Demand Branch 65,  !- Outlet Branch 65 Name
    AEDG Radiant Chilled Water Loop Demand Branch 66,  !- Outlet Branch 66 Name
    AEDG Radiant Chilled Water Loop Demand Branch 67,  !- Outlet Branch 67 Name
    AEDG Radiant Chilled Water Loop Demand Branch 68,  !- Outlet Branch 68 Name
    AEDG Radiant Chilled Water Loop Demand Branch 69,  !- Outlet Branch 69 Name
    AEDG Radiant Chilled Water Loop Demand Branch 70,  !- Outlet Branch 70 Name
    AEDG Radiant Chilled Water Loop Demand Branch 71,  !- Outlet Branch 71 Name
    AEDG Radiant Chilled Water Loop Demand Branch 72,  !- Outlet Branch 72 Name
    AEDG Radiant Chilled Water Loop Demand Branch 73,  !- Outlet Branch 73 Name
    AEDG Radiant Chilled Water Loop Demand Branch 74,  !- Outlet Branch 74 Name
    AEDG Radiant Chilled Water Loop Demand Branch 75,  !- Outlet Branch 75 Name
    AEDG Radiant Chilled Water Loop Demand Branch 76,  !- Outlet Branch 76 Name
    AEDG Radiant Chilled Water Loop Demand Branch 77,  !- Outlet Branch 77 Name
    AEDG Radiant Chilled Water Loop Demand Branch 78,  !- Outlet Branch 78 Name
    AEDG Radiant Chilled Water Loop Demand Branch 79,  !- Outlet Branch 79 Name
    AEDG Radiant Chilled Water Loop Demand Branch 80,  !- Outlet Branch 80 Name
    AEDG Radiant Chilled Water Loop Demand Branch 81,  !- Outlet Branch 81 Name
    AEDG Radiant Chilled Water Loop Demand Branch 82,  !- Outlet Branch 82 Name
    AEDG Radiant Chilled Water Loop Demand Branch 83,  !- Outlet Branch 83 Name
    AEDG Radiant Chilled Water Loop Demand Branch 84,  !- Outlet Branch 84 Name
    AEDG Radiant Chilled Water Loop Demand Branch 85,  !- Outlet Branch 85 Name
    AEDG Radiant Chilled Water Loop Demand Branch 86,  !- Outlet Branch 86 Name
    AEDG Radiant Chilled Water Loop Demand Branch 87,  !- Outlet Branch 87 Name
    AEDG Radiant Chilled Water Loop Demand Branch 88,  !- Outlet Branch 88 Name
    AEDG Radiant Chilled Water Loop Demand Branch 89,  !- Outlet Branch 89 Name
    AEDG Radiant Chilled Water Loop Demand Branch 90,  !- Outlet Branch 90 Name
    AEDG Radiant Chilled Water Loop Demand Branch 91,  !- Outlet Branch 91 Name
    AEDG Radiant Chilled Water Loop Demand Branch 92,  !- Outlet Branch 92 Name
    AEDG Radiant Chilled Water Loop Demand Branch 93,  !- Outlet Branch 93 Name
    AEDG Radiant Chilled Water Loop Demand Branch 94,  !- Outlet Branch 94 Name
    AEDG Radiant Chilled Water Loop Demand Branch 95,  !- Outlet Branch 95 Name
    AEDG Radiant Chilled Water Loop Demand Branch 96,  !- Outlet Branch 96 Name
    AEDG Radiant Chilled Water Loop Demand Branch 97,  !- Outlet Branch 97 Name
    AEDG Radiant Chilled Water Loop Demand Branch 98,  !- Outlet Branch 98 Name
    AEDG Radiant Chilled Water Loop Demand Branch 99,  !- Outlet Branch 99 Name
    AEDG Radiant Chilled Water Loop Demand Branch 100,  !- Outlet Branch 100 Name
    AEDG Radiant Chilled Water Loop Demand Branch 101,  !- <none>
    AEDG Radiant Chilled Water Loop Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    AEDG Radiant Chilled Water Loop Demand Mixer,  !- Name
    AEDG Radiant Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    AEDG Radiant Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    AEDG Radiant Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    AEDG Radiant Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    AEDG Radiant Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    AEDG Radiant Chilled Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    AEDG Radiant Chilled Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    AEDG Radiant Chilled Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    AEDG Radiant Chilled Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    AEDG Radiant Chilled Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    AEDG Radiant Chilled Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    AEDG Radiant Chilled Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    AEDG Radiant Chilled Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    AEDG Radiant Chilled Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    AEDG Radiant Chilled Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    AEDG Radiant Chilled Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    AEDG Radiant Chilled Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    AEDG Radiant Chilled Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    AEDG Radiant Chilled Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    AEDG Radiant Chilled Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    AEDG Radiant Chilled Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    AEDG Radiant Chilled Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    AEDG Radiant Chilled Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    AEDG Radiant Chilled Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    AEDG Radiant Chilled Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    AEDG Radiant Chilled Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    AEDG Radiant Chilled Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    AEDG Radiant Chilled Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    AEDG Radiant Chilled Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    AEDG Radiant Chilled Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    AEDG Radiant Chilled Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    AEDG Radiant Chilled Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    AEDG Radiant Chilled Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    AEDG Radiant Chilled Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    AEDG Radiant Chilled Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    AEDG Radiant Chilled Water Loop Demand Branch 35,  !- Inlet Branch 35 Name
    AEDG Radiant Chilled Water Loop Demand Branch 36,  !- Inlet Branch 36 Name
    AEDG Radiant Chilled Water Loop Demand Branch 37,  !- Inlet Branch 37 Name
    AEDG Radiant Chilled Water Loop Demand Branch 38,  !- Inlet Branch 38 Name
    AEDG Radiant Chilled Water Loop Demand Branch 39,  !- Inlet Branch 39 Name
    AEDG Radiant Chilled Water Loop Demand Branch 40,  !- Inlet Branch 40 Name
    AEDG Radiant Chilled Water Loop Demand Branch 41,  !- Inlet Branch 41 Name
    AEDG Radiant Chilled Water Loop Demand Branch 42,  !- Inlet Branch 42 Name
    AEDG Radiant Chilled Water Loop Demand Branch 43,  !- Inlet Branch 43 Name
    AEDG Radiant Chilled Water Loop Demand Branch 44,  !- Inlet Branch 44 Name
    AEDG Radiant Chilled Water Loop Demand Branch 45,  !- Inlet Branch 45 Name
    AEDG Radiant Chilled Water Loop Demand Branch 46,  !- Inlet Branch 46 Name
    AEDG Radiant Chilled Water Loop Demand Branch 47,  !- Inlet Branch 47 Name
    AEDG Radiant Chilled Water Loop Demand Branch 48,  !- Inlet Branch 48 Name
    AEDG Radiant Chilled Water Loop Demand Branch 49,  !- Inlet Branch 49 Name
    AEDG Radiant Chilled Water Loop Demand Branch 50,  !- Inlet Branch 50 Name
    AEDG Radiant Chilled Water Loop Demand Branch 51,  !- Inlet Branch 51 Name
    AEDG Radiant Chilled Water Loop Demand Branch 52,  !- Inlet Branch 52 Name
    AEDG Radiant Chilled Water Loop Demand Branch 53,  !- Inlet Branch 53 Name
    AEDG Radiant Chilled Water Loop Demand Branch 54,  !- Inlet Branch 54 Name
    AEDG Radiant Chilled Water Loop Demand Branch 55,  !- Inlet Branch 55 Name
    AEDG Radiant Chilled Water Loop Demand Branch 56,  !- Inlet Branch 56 Name
    AEDG Radiant Chilled Water Loop Demand Branch 57,  !- Inlet Branch 57 Name
    AEDG Radiant Chilled Water Loop Demand Branch 58,  !- Inlet Branch 58 Name
    AEDG Radiant Chilled Water Loop Demand Branch 59,  !- Inlet Branch 59 Name
    AEDG Radiant Chilled Water Loop Demand Branch 60,  !- Inlet Branch 60 Name
    AEDG Radiant Chilled Water Loop Demand Branch 61,  !- Inlet Branch 61 Name
    AEDG Radiant Chilled Water Loop Demand Branch 62,  !- Inlet Branch 62 Name
    AEDG Radiant Chilled Water Loop Demand Branch 63,  !- Inlet Branch 63 Name
    AEDG Radiant Chilled Water Loop Demand Branch 64,  !- Inlet Branch 64 Name
    AEDG Radiant Chilled Water Loop Demand Branch 65,  !- Inlet Branch 65 Name
    AEDG Radiant Chilled Water Loop Demand Branch 66,  !- Inlet Branch 66 Name
    AEDG Radiant Chilled Water Loop Demand Branch 67,  !- Inlet Branch 67 Name
    AEDG Radiant Chilled Water Loop Demand Branch 68,  !- Inlet Branch 68 Name
    AEDG Radiant Chilled Water Loop Demand Branch 69,  !- Inlet Branch 69 Name
    AEDG Radiant Chilled Water Loop Demand Branch 70,  !- Inlet Branch 70 Name
    AEDG Radiant Chilled Water Loop Demand Branch 71,  !- Inlet Branch 71 Name
    AEDG Radiant Chilled Water Loop Demand Branch 72,  !- Inlet Branch 72 Name
    AEDG Radiant Chilled Water Loop Demand Branch 73,  !- Inlet Branch 73 Name
    AEDG Radiant Chilled Water Loop Demand Branch 74,  !- Inlet Branch 74 Name
    AEDG Radiant Chilled Water Loop Demand Branch 75,  !- Inlet Branch 75 Name
    AEDG Radiant Chilled Water Loop Demand Branch 76,  !- Inlet Branch 76 Name
    AEDG Radiant Chilled Water Loop Demand Branch 77,  !- Inlet Branch 77 Name
    AEDG Radiant Chilled Water Loop Demand Branch 78,  !- Inlet Branch 78 Name
    AEDG Radiant Chilled Water Loop Demand Branch 79,  !- Inlet Branch 79 Name
    AEDG Radiant Chilled Water Loop Demand Branch 80,  !- Inlet Branch 80 Name
    AEDG Radiant Chilled Water Loop Demand Branch 81,  !- Inlet Branch 81 Name
    AEDG Radiant Chilled Water Loop Demand Branch 82,  !- Inlet Branch 82 Name
    AEDG Radiant Chilled Water Loop Demand Branch 83,  !- Inlet Branch 83 Name
    AEDG Radiant Chilled Water Loop Demand Branch 84,  !- Inlet Branch 84 Name
    AEDG Radiant Chilled Water Loop Demand Branch 85,  !- Inlet Branch 85 Name
    AEDG Radiant Chilled Water Loop Demand Branch 86,  !- Inlet Branch 86 Name
    AEDG Radiant Chilled Water Loop Demand Branch 87,  !- Inlet Branch 87 Name
    AEDG Radiant Chilled Water Loop Demand Branch 88,  !- Inlet Branch 88 Name
    AEDG Radiant Chilled Water Loop Demand Branch 89,  !- Inlet Branch 89 Name
    AEDG Radiant Chilled Water Loop Demand Branch 90,  !- Inlet Branch 90 Name
    AEDG Radiant Chilled Water Loop Demand Branch 91,  !- Inlet Branch 91 Name
    AEDG Radiant Chilled Water Loop Demand Branch 92,  !- Inlet Branch 92 Name
    AEDG Radiant Chilled Water Loop Demand Branch 93,  !- Inlet Branch 93 Name
    AEDG Radiant Chilled Water Loop Demand Branch 94,  !- Inlet Branch 94 Name
    AEDG Radiant Chilled Water Loop Demand Branch 95,  !- Inlet Branch 95 Name
    AEDG Radiant Chilled Water Loop Demand Branch 96,  !- Inlet Branch 96 Name
    AEDG Radiant Chilled Water Loop Demand Branch 97,  !- Inlet Branch 97 Name
    AEDG Radiant Chilled Water Loop Demand Branch 98,  !- Inlet Branch 98 Name
    AEDG Radiant Chilled Water Loop Demand Branch 99,  !- Inlet Branch 99 Name
    AEDG Radiant Chilled Water Loop Demand Branch 100,  !- Inlet Branch 100 Name
    AEDG Radiant Chilled Water Loop Demand Branch 101,  !- <none>
    AEDG Radiant Chilled Water Loop Demand Bypass Branch;  !- <none>

  Branch,
    AEDG Radiant Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 14,       !- Component 1 Name
    Node 132,                !- Component 1 Inlet Node Name
    Node 141;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 14,       !- Name
    Node 132,                !- Inlet Node Name
    Node 141;                !- Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 13,       !- Component 1 Name
    Node 134,                !- Component 1 Inlet Node Name
    Node 140;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 13,       !- Name
    Node 134,                !- Inlet Node Name
    Node 140;                !- Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 1,  !- Component 1 Name
    Node 705,                !- Component 1 Inlet Node Name
    Node 706;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 2,  !- Component 1 Name
    Node 709,                !- Component 1 Inlet Node Name
    Node 710;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 3,  !- Component 1 Name
    Node 713,                !- Component 1 Inlet Node Name
    Node 714;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 4,  !- Component 1 Name
    Node 717,                !- Component 1 Inlet Node Name
    Node 718;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 5,  !- Component 1 Name
    Node 721,                !- Component 1 Inlet Node Name
    Node 722;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 6,  !- Component 1 Name
    Node 725,                !- Component 1 Inlet Node Name
    Node 726;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 7,  !- Component 1 Name
    Node 729,                !- Component 1 Inlet Node Name
    Node 730;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 8,  !- Component 1 Name
    Node 733,                !- Component 1 Inlet Node Name
    Node 734;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 9,  !- Component 1 Name
    Node 737,                !- Component 1 Inlet Node Name
    Node 738;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 10,  !- Component 1 Name
    Node 741,                !- Component 1 Inlet Node Name
    Node 742;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 11,  !- Component 1 Name
    Node 745,                !- Component 1 Inlet Node Name
    Node 746;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 12,  !- Component 1 Name
    Node 749,                !- Component 1 Inlet Node Name
    Node 750;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 13,  !- Component 1 Name
    Node 753,                !- Component 1 Inlet Node Name
    Node 754;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 14,  !- Component 1 Name
    Node 757,                !- Component 1 Inlet Node Name
    Node 758;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 15,  !- Component 1 Name
    Node 761,                !- Component 1 Inlet Node Name
    Node 762;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 16,  !- Component 1 Name
    Node 765,                !- Component 1 Inlet Node Name
    Node 766;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 17,  !- Component 1 Name
    Node 769,                !- Component 1 Inlet Node Name
    Node 770;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 18,  !- Component 1 Name
    Node 773,                !- Component 1 Inlet Node Name
    Node 774;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 19,  !- Component 1 Name
    Node 777,                !- Component 1 Inlet Node Name
    Node 778;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 20,  !- Component 1 Name
    Node 781,                !- Component 1 Inlet Node Name
    Node 782;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 21,  !- Component 1 Name
    Node 785,                !- Component 1 Inlet Node Name
    Node 786;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 22,  !- Component 1 Name
    Node 789,                !- Component 1 Inlet Node Name
    Node 790;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 23,  !- Component 1 Name
    Node 793,                !- Component 1 Inlet Node Name
    Node 794;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 24,  !- Component 1 Name
    Node 797,                !- Component 1 Inlet Node Name
    Node 798;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 25,  !- Component 1 Name
    Node 801,                !- Component 1 Inlet Node Name
    Node 802;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 26,  !- Component 1 Name
    Node 805,                !- Component 1 Inlet Node Name
    Node 806;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 27,  !- Component 1 Name
    Node 809,                !- Component 1 Inlet Node Name
    Node 810;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 28,  !- Component 1 Name
    Node 813,                !- Component 1 Inlet Node Name
    Node 814;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 29,  !- Component 1 Name
    Node 817,                !- Component 1 Inlet Node Name
    Node 818;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 30,  !- Component 1 Name
    Node 821,                !- Component 1 Inlet Node Name
    Node 822;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 31,  !- Component 1 Name
    Node 825,                !- Component 1 Inlet Node Name
    Node 826;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 32,  !- Component 1 Name
    Node 829,                !- Component 1 Inlet Node Name
    Node 830;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 33,  !- Component 1 Name
    Node 833,                !- Component 1 Inlet Node Name
    Node 834;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 34,  !- Component 1 Name
    Node 837,                !- Component 1 Inlet Node Name
    Node 838;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 35,  !- Component 1 Name
    Node 841,                !- Component 1 Inlet Node Name
    Node 842;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 36,  !- Component 1 Name
    Node 845,                !- Component 1 Inlet Node Name
    Node 846;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 37,  !- Component 1 Name
    Node 849,                !- Component 1 Inlet Node Name
    Node 850;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 38,  !- Component 1 Name
    Node 853,                !- Component 1 Inlet Node Name
    Node 854;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 39,  !- Component 1 Name
    Node 857,                !- Component 1 Inlet Node Name
    Node 858;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 40,  !- Component 1 Name
    Node 861,                !- Component 1 Inlet Node Name
    Node 862;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 41,  !- Component 1 Name
    Node 865,                !- Component 1 Inlet Node Name
    Node 866;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 42,  !- Component 1 Name
    Node 869,                !- Component 1 Inlet Node Name
    Node 870;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 43,  !- Component 1 Name
    Node 873,                !- Component 1 Inlet Node Name
    Node 874;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 44,  !- Component 1 Name
    Node 877,                !- Component 1 Inlet Node Name
    Node 878;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 45,  !- Component 1 Name
    Node 881,                !- Component 1 Inlet Node Name
    Node 882;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 46,  !- Component 1 Name
    Node 885,                !- Component 1 Inlet Node Name
    Node 886;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 47,  !- Component 1 Name
    Node 889,                !- Component 1 Inlet Node Name
    Node 890;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 48,  !- Component 1 Name
    Node 893,                !- Component 1 Inlet Node Name
    Node 894;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 49,  !- Component 1 Name
    Node 897,                !- Component 1 Inlet Node Name
    Node 898;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 50,  !- Component 1 Name
    Node 901,                !- Component 1 Inlet Node Name
    Node 902;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 51,  !- Component 1 Name
    Node 905,                !- Component 1 Inlet Node Name
    Node 906;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 52,  !- Component 1 Name
    Node 909,                !- Component 1 Inlet Node Name
    Node 910;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 53,  !- Component 1 Name
    Node 913,                !- Component 1 Inlet Node Name
    Node 914;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 54,  !- Component 1 Name
    Node 917,                !- Component 1 Inlet Node Name
    Node 918;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 55,  !- Component 1 Name
    Node 921,                !- Component 1 Inlet Node Name
    Node 922;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 56,  !- Component 1 Name
    Node 925,                !- Component 1 Inlet Node Name
    Node 926;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 57,  !- Component 1 Name
    Node 929,                !- Component 1 Inlet Node Name
    Node 930;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 58,  !- Component 1 Name
    Node 933,                !- Component 1 Inlet Node Name
    Node 934;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 59,  !- Component 1 Name
    Node 937,                !- Component 1 Inlet Node Name
    Node 938;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 60,  !- Component 1 Name
    Node 941,                !- Component 1 Inlet Node Name
    Node 942;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 61,  !- Component 1 Name
    Node 945,                !- Component 1 Inlet Node Name
    Node 946;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 62,  !- Component 1 Name
    Node 949,                !- Component 1 Inlet Node Name
    Node 950;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 63,  !- Component 1 Name
    Node 953,                !- Component 1 Inlet Node Name
    Node 954;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 64,  !- Component 1 Name
    Node 957,                !- Component 1 Inlet Node Name
    Node 958;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 65,  !- Component 1 Name
    Node 961,                !- Component 1 Inlet Node Name
    Node 962;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 66,  !- Component 1 Name
    Node 965,                !- Component 1 Inlet Node Name
    Node 966;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 67,  !- Component 1 Name
    Node 969,                !- Component 1 Inlet Node Name
    Node 970;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 68,  !- Component 1 Name
    Node 973,                !- Component 1 Inlet Node Name
    Node 974;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 69,  !- Component 1 Name
    Node 977,                !- Component 1 Inlet Node Name
    Node 978;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 70,  !- Component 1 Name
    Node 981,                !- Component 1 Inlet Node Name
    Node 982;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 71,  !- Component 1 Name
    Node 985,                !- Component 1 Inlet Node Name
    Node 986;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 72,  !- Component 1 Name
    Node 989,                !- Component 1 Inlet Node Name
    Node 990;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 73,  !- Component 1 Name
    Node 993,                !- Component 1 Inlet Node Name
    Node 994;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 74,  !- Component 1 Name
    Node 997,                !- Component 1 Inlet Node Name
    Node 998;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 75,  !- Component 1 Name
    Node 1001,               !- Component 1 Inlet Node Name
    Node 1002;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 76,  !- Component 1 Name
    Node 1005,               !- Component 1 Inlet Node Name
    Node 1006;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 77,  !- Component 1 Name
    Node 1009,               !- Component 1 Inlet Node Name
    Node 1010;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 78,  !- Component 1 Name
    Node 1013,               !- Component 1 Inlet Node Name
    Node 1014;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 79,  !- Component 1 Name
    Node 1017,               !- Component 1 Inlet Node Name
    Node 1018;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 80,  !- Component 1 Name
    Node 1021,               !- Component 1 Inlet Node Name
    Node 1022;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 82,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 81,  !- Component 1 Name
    Node 1025,               !- Component 1 Inlet Node Name
    Node 1026;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 83,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 82,  !- Component 1 Name
    Node 1029,               !- Component 1 Inlet Node Name
    Node 1030;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 84,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 83,  !- Component 1 Name
    Node 1033,               !- Component 1 Inlet Node Name
    Node 1034;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 85,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 84,  !- Component 1 Name
    Node 1037,               !- Component 1 Inlet Node Name
    Node 1038;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 86,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 85,  !- Component 1 Name
    Node 1041,               !- Component 1 Inlet Node Name
    Node 1042;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 87,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 86,  !- Component 1 Name
    Node 1045,               !- Component 1 Inlet Node Name
    Node 1046;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 88,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 87,  !- Component 1 Name
    Node 1049,               !- Component 1 Inlet Node Name
    Node 1050;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 89,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 88,  !- Component 1 Name
    Node 1053,               !- Component 1 Inlet Node Name
    Node 1054;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 90,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 89,  !- Component 1 Name
    Node 1057,               !- Component 1 Inlet Node Name
    Node 1058;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 91,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 90,  !- Component 1 Name
    Node 1061,               !- Component 1 Inlet Node Name
    Node 1062;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 92,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 91,  !- Component 1 Name
    Node 1065,               !- Component 1 Inlet Node Name
    Node 1066;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 93,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 92,  !- Component 1 Name
    Node 1069,               !- Component 1 Inlet Node Name
    Node 1070;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 94,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 93,  !- Component 1 Name
    Node 1073,               !- Component 1 Inlet Node Name
    Node 1074;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 95,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 94,  !- Component 1 Name
    Node 1077,               !- Component 1 Inlet Node Name
    Node 1078;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 96,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 95,  !- Component 1 Name
    Node 1081,               !- Component 1 Inlet Node Name
    Node 1082;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 97,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 96,  !- Component 1 Name
    Node 1085,               !- Component 1 Inlet Node Name
    Node 1086;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 98,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 97,  !- Component 1 Name
    Node 1089,               !- Component 1 Inlet Node Name
    Node 1090;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 99,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 98,  !- Component 1 Name
    Node 1093,               !- Component 1 Inlet Node Name
    Node 1094;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 100,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 99,  !- Component 1 Name
    Node 1097,               !- Component 1 Inlet Node Name
    Node 1098;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Branch 101,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 100,  !- Component 1 Name
    Node 1101,               !- Component 1 Inlet Node Name
    Node 1102;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    AEDG Radiant Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    AEDG Radiant Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    AEDG Radiant Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    AEDG Radiant Chilled Water Loop Demand Bypass Pipe,  !- Name
    AEDG Radiant Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    AEDG Radiant Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    AEDG Radiant Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 15,       !- Component 1 Name
    Node 142,                !- Component 1 Inlet Node Name
    Node 133;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 15,       !- Name
    Node 142,                !- Inlet Node Name
    Node 133;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    AEDG Radiant Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    AEDG Radiant Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    AEDG Radiant Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    AEDG Radiant Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    AEDG Radiant Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller Electric EIR 1;  !- Equipment 1 Name

  PlantLoop,
    AEDG Radiant Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    AEDG Radiant Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 116,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 115,                !- Plant Side Inlet Node Name
    Node 116,                !- Plant Side Outlet Node Name
    AEDG Radiant Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    AEDG Radiant Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 118,                !- Demand Side Inlet Node Name
    Node 119,                !- Demand Side Outlet Node Name
    AEDG Radiant Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    AEDG Radiant Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    AEDG Radiant Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    AEDG Radiant Hot Water Loop Supply Branches,  !- Name
    AEDG Radiant Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    AEDG Radiant Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    AEDG Radiant Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    AEDG Radiant Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    AEDG Radiant Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    AEDG Radiant Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    AEDG Radiant Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    AEDG Radiant Hot Water Loop Supply Splitter,  !- Name
    AEDG Radiant Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    AEDG Radiant Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    AEDG Radiant Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    AEDG Radiant Hot Water Loop Supply Mixer,  !- Name
    AEDG Radiant Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    AEDG Radiant Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    AEDG Radiant Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    AEDG Radiant Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 2,   !- Component 1 Name
    Node 115,                !- Component 1 Inlet Node Name
    Node 124;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 2,   !- Name
    Node 115,                !- Inlet Node Name
    Node 124,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    119563,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

  Branch,
    AEDG Radiant Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 2,      !- Component 1 Name
    Node 117,                !- Component 1 Inlet Node Name
    Node 121;                !- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler Hot Water 2,      !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.9,                     !- Nominal Thermal Efficiency
    ,                        !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 117,                !- Boiler Water Inlet Node Name
    Node 121,                !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    AEDG Radiant Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 123;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 122,                !- Inlet Node Name
    Node 123;                !- Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 125,                !- Component 1 Inlet Node Name
    Node 116;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 125,                !- Inlet Node Name
    Node 116;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    AEDG HW-Radiant-Loop-Temp-Schedule,  !- Schedule Name
    Node 116;                !- Setpoint Node or NodeList Name

  BranchList,
    AEDG Radiant Hot Water Loop Demand Branches,  !- Name
    AEDG Radiant Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    AEDG Radiant Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    AEDG Radiant Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    AEDG Radiant Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    AEDG Radiant Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    AEDG Radiant Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    AEDG Radiant Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    AEDG Radiant Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    AEDG Radiant Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    AEDG Radiant Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    AEDG Radiant Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    AEDG Radiant Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    AEDG Radiant Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    AEDG Radiant Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    AEDG Radiant Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    AEDG Radiant Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    AEDG Radiant Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    AEDG Radiant Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    AEDG Radiant Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    AEDG Radiant Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    AEDG Radiant Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    AEDG Radiant Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    AEDG Radiant Hot Water Loop Demand Branch 22,  !- Branch 23 Name
    AEDG Radiant Hot Water Loop Demand Branch 23,  !- Branch 24 Name
    AEDG Radiant Hot Water Loop Demand Branch 24,  !- Branch 25 Name
    AEDG Radiant Hot Water Loop Demand Branch 25,  !- Branch 26 Name
    AEDG Radiant Hot Water Loop Demand Branch 26,  !- Branch 27 Name
    AEDG Radiant Hot Water Loop Demand Branch 27,  !- Branch 28 Name
    AEDG Radiant Hot Water Loop Demand Branch 28,  !- Branch 29 Name
    AEDG Radiant Hot Water Loop Demand Branch 29,  !- Branch 30 Name
    AEDG Radiant Hot Water Loop Demand Branch 30,  !- Branch 31 Name
    AEDG Radiant Hot Water Loop Demand Branch 31,  !- Branch 32 Name
    AEDG Radiant Hot Water Loop Demand Branch 32,  !- Branch 33 Name
    AEDG Radiant Hot Water Loop Demand Branch 33,  !- Branch 34 Name
    AEDG Radiant Hot Water Loop Demand Branch 34,  !- Branch 35 Name
    AEDG Radiant Hot Water Loop Demand Branch 35,  !- Branch 36 Name
    AEDG Radiant Hot Water Loop Demand Branch 36,  !- Branch 37 Name
    AEDG Radiant Hot Water Loop Demand Branch 37,  !- Branch 38 Name
    AEDG Radiant Hot Water Loop Demand Branch 38,  !- Branch 39 Name
    AEDG Radiant Hot Water Loop Demand Branch 39,  !- Branch 40 Name
    AEDG Radiant Hot Water Loop Demand Branch 40,  !- Branch 41 Name
    AEDG Radiant Hot Water Loop Demand Branch 41,  !- Branch 42 Name
    AEDG Radiant Hot Water Loop Demand Branch 42,  !- Branch 43 Name
    AEDG Radiant Hot Water Loop Demand Branch 43,  !- Branch 44 Name
    AEDG Radiant Hot Water Loop Demand Branch 44,  !- Branch 45 Name
    AEDG Radiant Hot Water Loop Demand Branch 45,  !- Branch 46 Name
    AEDG Radiant Hot Water Loop Demand Branch 46,  !- Branch 47 Name
    AEDG Radiant Hot Water Loop Demand Branch 47,  !- Branch 48 Name
    AEDG Radiant Hot Water Loop Demand Branch 48,  !- Branch 49 Name
    AEDG Radiant Hot Water Loop Demand Branch 49,  !- Branch 50 Name
    AEDG Radiant Hot Water Loop Demand Branch 50,  !- Branch 51 Name
    AEDG Radiant Hot Water Loop Demand Branch 51,  !- Branch 52 Name
    AEDG Radiant Hot Water Loop Demand Branch 52,  !- Branch 53 Name
    AEDG Radiant Hot Water Loop Demand Branch 53,  !- Branch 54 Name
    AEDG Radiant Hot Water Loop Demand Branch 54,  !- Branch 55 Name
    AEDG Radiant Hot Water Loop Demand Branch 55,  !- Branch 56 Name
    AEDG Radiant Hot Water Loop Demand Branch 56,  !- Branch 57 Name
    AEDG Radiant Hot Water Loop Demand Branch 57,  !- Branch 58 Name
    AEDG Radiant Hot Water Loop Demand Branch 58,  !- Branch 59 Name
    AEDG Radiant Hot Water Loop Demand Branch 59,  !- Branch 60 Name
    AEDG Radiant Hot Water Loop Demand Branch 60,  !- Branch 61 Name
    AEDG Radiant Hot Water Loop Demand Branch 61,  !- Branch 62 Name
    AEDG Radiant Hot Water Loop Demand Branch 62,  !- Branch 63 Name
    AEDG Radiant Hot Water Loop Demand Branch 63,  !- Branch 64 Name
    AEDG Radiant Hot Water Loop Demand Branch 64,  !- Branch 65 Name
    AEDG Radiant Hot Water Loop Demand Branch 65,  !- Branch 66 Name
    AEDG Radiant Hot Water Loop Demand Branch 66,  !- Branch 67 Name
    AEDG Radiant Hot Water Loop Demand Branch 67,  !- Branch 68 Name
    AEDG Radiant Hot Water Loop Demand Branch 68,  !- Branch 69 Name
    AEDG Radiant Hot Water Loop Demand Branch 69,  !- Branch 70 Name
    AEDG Radiant Hot Water Loop Demand Branch 70,  !- Branch 71 Name
    AEDG Radiant Hot Water Loop Demand Branch 71,  !- Branch 72 Name
    AEDG Radiant Hot Water Loop Demand Branch 72,  !- Branch 73 Name
    AEDG Radiant Hot Water Loop Demand Branch 73,  !- Branch 74 Name
    AEDG Radiant Hot Water Loop Demand Branch 74,  !- Branch 75 Name
    AEDG Radiant Hot Water Loop Demand Branch 75,  !- Branch 76 Name
    AEDG Radiant Hot Water Loop Demand Branch 76,  !- Branch 77 Name
    AEDG Radiant Hot Water Loop Demand Branch 77,  !- Branch 78 Name
    AEDG Radiant Hot Water Loop Demand Branch 78,  !- Branch 79 Name
    AEDG Radiant Hot Water Loop Demand Branch 79,  !- Branch 80 Name
    AEDG Radiant Hot Water Loop Demand Branch 80,  !- Branch 81 Name
    AEDG Radiant Hot Water Loop Demand Branch 81,  !- Branch 82 Name
    AEDG Radiant Hot Water Loop Demand Branch 82,  !- Branch 83 Name
    AEDG Radiant Hot Water Loop Demand Branch 83,  !- Branch 84 Name
    AEDG Radiant Hot Water Loop Demand Branch 84,  !- Branch 85 Name
    AEDG Radiant Hot Water Loop Demand Branch 85,  !- Branch 86 Name
    AEDG Radiant Hot Water Loop Demand Branch 86,  !- Branch 87 Name
    AEDG Radiant Hot Water Loop Demand Branch 87,  !- Branch 88 Name
    AEDG Radiant Hot Water Loop Demand Branch 88,  !- Branch 89 Name
    AEDG Radiant Hot Water Loop Demand Branch 89,  !- Branch 90 Name
    AEDG Radiant Hot Water Loop Demand Branch 90,  !- Branch 91 Name
    AEDG Radiant Hot Water Loop Demand Branch 91,  !- Branch 92 Name
    AEDG Radiant Hot Water Loop Demand Branch 92,  !- Branch 93 Name
    AEDG Radiant Hot Water Loop Demand Branch 93,  !- Branch 94 Name
    AEDG Radiant Hot Water Loop Demand Branch 94,  !- Branch 95 Name
    AEDG Radiant Hot Water Loop Demand Branch 95,  !- Branch 96 Name
    AEDG Radiant Hot Water Loop Demand Branch 96,  !- Branch 97 Name
    AEDG Radiant Hot Water Loop Demand Branch 97,  !- Branch 98 Name
    AEDG Radiant Hot Water Loop Demand Branch 98,  !- Branch 99 Name
    AEDG Radiant Hot Water Loop Demand Branch 99,  !- Branch 100 Name
    AEDG Radiant Hot Water Loop Demand Branch 100,  !- <none>
    AEDG Radiant Hot Water Loop Demand Branch 101,  !- <none>
    AEDG Radiant Hot Water Loop Demand Bypass Branch,  !- <none>
    AEDG Radiant Hot Water Loop Demand Outlet Branch;  !- <none>

  ConnectorList,
    AEDG Radiant Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    AEDG Radiant Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    AEDG Radiant Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    AEDG Radiant Hot Water Loop Demand Splitter,  !- Name
    AEDG Radiant Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    AEDG Radiant Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    AEDG Radiant Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    AEDG Radiant Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    AEDG Radiant Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    AEDG Radiant Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    AEDG Radiant Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    AEDG Radiant Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    AEDG Radiant Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    AEDG Radiant Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    AEDG Radiant Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    AEDG Radiant Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    AEDG Radiant Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    AEDG Radiant Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    AEDG Radiant Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    AEDG Radiant Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    AEDG Radiant Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    AEDG Radiant Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    AEDG Radiant Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    AEDG Radiant Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    AEDG Radiant Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    AEDG Radiant Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    AEDG Radiant Hot Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    AEDG Radiant Hot Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    AEDG Radiant Hot Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    AEDG Radiant Hot Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    AEDG Radiant Hot Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    AEDG Radiant Hot Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    AEDG Radiant Hot Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    AEDG Radiant Hot Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    AEDG Radiant Hot Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    AEDG Radiant Hot Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    AEDG Radiant Hot Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    AEDG Radiant Hot Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    AEDG Radiant Hot Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    AEDG Radiant Hot Water Loop Demand Branch 35,  !- Outlet Branch 35 Name
    AEDG Radiant Hot Water Loop Demand Branch 36,  !- Outlet Branch 36 Name
    AEDG Radiant Hot Water Loop Demand Branch 37,  !- Outlet Branch 37 Name
    AEDG Radiant Hot Water Loop Demand Branch 38,  !- Outlet Branch 38 Name
    AEDG Radiant Hot Water Loop Demand Branch 39,  !- Outlet Branch 39 Name
    AEDG Radiant Hot Water Loop Demand Branch 40,  !- Outlet Branch 40 Name
    AEDG Radiant Hot Water Loop Demand Branch 41,  !- Outlet Branch 41 Name
    AEDG Radiant Hot Water Loop Demand Branch 42,  !- Outlet Branch 42 Name
    AEDG Radiant Hot Water Loop Demand Branch 43,  !- Outlet Branch 43 Name
    AEDG Radiant Hot Water Loop Demand Branch 44,  !- Outlet Branch 44 Name
    AEDG Radiant Hot Water Loop Demand Branch 45,  !- Outlet Branch 45 Name
    AEDG Radiant Hot Water Loop Demand Branch 46,  !- Outlet Branch 46 Name
    AEDG Radiant Hot Water Loop Demand Branch 47,  !- Outlet Branch 47 Name
    AEDG Radiant Hot Water Loop Demand Branch 48,  !- Outlet Branch 48 Name
    AEDG Radiant Hot Water Loop Demand Branch 49,  !- Outlet Branch 49 Name
    AEDG Radiant Hot Water Loop Demand Branch 50,  !- Outlet Branch 50 Name
    AEDG Radiant Hot Water Loop Demand Branch 51,  !- Outlet Branch 51 Name
    AEDG Radiant Hot Water Loop Demand Branch 52,  !- Outlet Branch 52 Name
    AEDG Radiant Hot Water Loop Demand Branch 53,  !- Outlet Branch 53 Name
    AEDG Radiant Hot Water Loop Demand Branch 54,  !- Outlet Branch 54 Name
    AEDG Radiant Hot Water Loop Demand Branch 55,  !- Outlet Branch 55 Name
    AEDG Radiant Hot Water Loop Demand Branch 56,  !- Outlet Branch 56 Name
    AEDG Radiant Hot Water Loop Demand Branch 57,  !- Outlet Branch 57 Name
    AEDG Radiant Hot Water Loop Demand Branch 58,  !- Outlet Branch 58 Name
    AEDG Radiant Hot Water Loop Demand Branch 59,  !- Outlet Branch 59 Name
    AEDG Radiant Hot Water Loop Demand Branch 60,  !- Outlet Branch 60 Name
    AEDG Radiant Hot Water Loop Demand Branch 61,  !- Outlet Branch 61 Name
    AEDG Radiant Hot Water Loop Demand Branch 62,  !- Outlet Branch 62 Name
    AEDG Radiant Hot Water Loop Demand Branch 63,  !- Outlet Branch 63 Name
    AEDG Radiant Hot Water Loop Demand Branch 64,  !- Outlet Branch 64 Name
    AEDG Radiant Hot Water Loop Demand Branch 65,  !- Outlet Branch 65 Name
    AEDG Radiant Hot Water Loop Demand Branch 66,  !- Outlet Branch 66 Name
    AEDG Radiant Hot Water Loop Demand Branch 67,  !- Outlet Branch 67 Name
    AEDG Radiant Hot Water Loop Demand Branch 68,  !- Outlet Branch 68 Name
    AEDG Radiant Hot Water Loop Demand Branch 69,  !- Outlet Branch 69 Name
    AEDG Radiant Hot Water Loop Demand Branch 70,  !- Outlet Branch 70 Name
    AEDG Radiant Hot Water Loop Demand Branch 71,  !- Outlet Branch 71 Name
    AEDG Radiant Hot Water Loop Demand Branch 72,  !- Outlet Branch 72 Name
    AEDG Radiant Hot Water Loop Demand Branch 73,  !- Outlet Branch 73 Name
    AEDG Radiant Hot Water Loop Demand Branch 74,  !- Outlet Branch 74 Name
    AEDG Radiant Hot Water Loop Demand Branch 75,  !- Outlet Branch 75 Name
    AEDG Radiant Hot Water Loop Demand Branch 76,  !- Outlet Branch 76 Name
    AEDG Radiant Hot Water Loop Demand Branch 77,  !- Outlet Branch 77 Name
    AEDG Radiant Hot Water Loop Demand Branch 78,  !- Outlet Branch 78 Name
    AEDG Radiant Hot Water Loop Demand Branch 79,  !- Outlet Branch 79 Name
    AEDG Radiant Hot Water Loop Demand Branch 80,  !- Outlet Branch 80 Name
    AEDG Radiant Hot Water Loop Demand Branch 81,  !- Outlet Branch 81 Name
    AEDG Radiant Hot Water Loop Demand Branch 82,  !- Outlet Branch 82 Name
    AEDG Radiant Hot Water Loop Demand Branch 83,  !- Outlet Branch 83 Name
    AEDG Radiant Hot Water Loop Demand Branch 84,  !- Outlet Branch 84 Name
    AEDG Radiant Hot Water Loop Demand Branch 85,  !- Outlet Branch 85 Name
    AEDG Radiant Hot Water Loop Demand Branch 86,  !- Outlet Branch 86 Name
    AEDG Radiant Hot Water Loop Demand Branch 87,  !- Outlet Branch 87 Name
    AEDG Radiant Hot Water Loop Demand Branch 88,  !- Outlet Branch 88 Name
    AEDG Radiant Hot Water Loop Demand Branch 89,  !- Outlet Branch 89 Name
    AEDG Radiant Hot Water Loop Demand Branch 90,  !- Outlet Branch 90 Name
    AEDG Radiant Hot Water Loop Demand Branch 91,  !- Outlet Branch 91 Name
    AEDG Radiant Hot Water Loop Demand Branch 92,  !- Outlet Branch 92 Name
    AEDG Radiant Hot Water Loop Demand Branch 93,  !- Outlet Branch 93 Name
    AEDG Radiant Hot Water Loop Demand Branch 94,  !- Outlet Branch 94 Name
    AEDG Radiant Hot Water Loop Demand Branch 95,  !- Outlet Branch 95 Name
    AEDG Radiant Hot Water Loop Demand Branch 96,  !- Outlet Branch 96 Name
    AEDG Radiant Hot Water Loop Demand Branch 97,  !- Outlet Branch 97 Name
    AEDG Radiant Hot Water Loop Demand Branch 98,  !- Outlet Branch 98 Name
    AEDG Radiant Hot Water Loop Demand Branch 99,  !- Outlet Branch 99 Name
    AEDG Radiant Hot Water Loop Demand Branch 100,  !- Outlet Branch 100 Name
    AEDG Radiant Hot Water Loop Demand Branch 101,  !- <none>
    AEDG Radiant Hot Water Loop Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    AEDG Radiant Hot Water Loop Demand Mixer,  !- Name
    AEDG Radiant Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    AEDG Radiant Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    AEDG Radiant Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    AEDG Radiant Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    AEDG Radiant Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    AEDG Radiant Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    AEDG Radiant Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    AEDG Radiant Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    AEDG Radiant Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    AEDG Radiant Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    AEDG Radiant Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    AEDG Radiant Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    AEDG Radiant Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    AEDG Radiant Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    AEDG Radiant Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    AEDG Radiant Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    AEDG Radiant Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    AEDG Radiant Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    AEDG Radiant Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    AEDG Radiant Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    AEDG Radiant Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    AEDG Radiant Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    AEDG Radiant Hot Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    AEDG Radiant Hot Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    AEDG Radiant Hot Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    AEDG Radiant Hot Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    AEDG Radiant Hot Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    AEDG Radiant Hot Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    AEDG Radiant Hot Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    AEDG Radiant Hot Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    AEDG Radiant Hot Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    AEDG Radiant Hot Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    AEDG Radiant Hot Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    AEDG Radiant Hot Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    AEDG Radiant Hot Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    AEDG Radiant Hot Water Loop Demand Branch 35,  !- Inlet Branch 35 Name
    AEDG Radiant Hot Water Loop Demand Branch 36,  !- Inlet Branch 36 Name
    AEDG Radiant Hot Water Loop Demand Branch 37,  !- Inlet Branch 37 Name
    AEDG Radiant Hot Water Loop Demand Branch 38,  !- Inlet Branch 38 Name
    AEDG Radiant Hot Water Loop Demand Branch 39,  !- Inlet Branch 39 Name
    AEDG Radiant Hot Water Loop Demand Branch 40,  !- Inlet Branch 40 Name
    AEDG Radiant Hot Water Loop Demand Branch 41,  !- Inlet Branch 41 Name
    AEDG Radiant Hot Water Loop Demand Branch 42,  !- Inlet Branch 42 Name
    AEDG Radiant Hot Water Loop Demand Branch 43,  !- Inlet Branch 43 Name
    AEDG Radiant Hot Water Loop Demand Branch 44,  !- Inlet Branch 44 Name
    AEDG Radiant Hot Water Loop Demand Branch 45,  !- Inlet Branch 45 Name
    AEDG Radiant Hot Water Loop Demand Branch 46,  !- Inlet Branch 46 Name
    AEDG Radiant Hot Water Loop Demand Branch 47,  !- Inlet Branch 47 Name
    AEDG Radiant Hot Water Loop Demand Branch 48,  !- Inlet Branch 48 Name
    AEDG Radiant Hot Water Loop Demand Branch 49,  !- Inlet Branch 49 Name
    AEDG Radiant Hot Water Loop Demand Branch 50,  !- Inlet Branch 50 Name
    AEDG Radiant Hot Water Loop Demand Branch 51,  !- Inlet Branch 51 Name
    AEDG Radiant Hot Water Loop Demand Branch 52,  !- Inlet Branch 52 Name
    AEDG Radiant Hot Water Loop Demand Branch 53,  !- Inlet Branch 53 Name
    AEDG Radiant Hot Water Loop Demand Branch 54,  !- Inlet Branch 54 Name
    AEDG Radiant Hot Water Loop Demand Branch 55,  !- Inlet Branch 55 Name
    AEDG Radiant Hot Water Loop Demand Branch 56,  !- Inlet Branch 56 Name
    AEDG Radiant Hot Water Loop Demand Branch 57,  !- Inlet Branch 57 Name
    AEDG Radiant Hot Water Loop Demand Branch 58,  !- Inlet Branch 58 Name
    AEDG Radiant Hot Water Loop Demand Branch 59,  !- Inlet Branch 59 Name
    AEDG Radiant Hot Water Loop Demand Branch 60,  !- Inlet Branch 60 Name
    AEDG Radiant Hot Water Loop Demand Branch 61,  !- Inlet Branch 61 Name
    AEDG Radiant Hot Water Loop Demand Branch 62,  !- Inlet Branch 62 Name
    AEDG Radiant Hot Water Loop Demand Branch 63,  !- Inlet Branch 63 Name
    AEDG Radiant Hot Water Loop Demand Branch 64,  !- Inlet Branch 64 Name
    AEDG Radiant Hot Water Loop Demand Branch 65,  !- Inlet Branch 65 Name
    AEDG Radiant Hot Water Loop Demand Branch 66,  !- Inlet Branch 66 Name
    AEDG Radiant Hot Water Loop Demand Branch 67,  !- Inlet Branch 67 Name
    AEDG Radiant Hot Water Loop Demand Branch 68,  !- Inlet Branch 68 Name
    AEDG Radiant Hot Water Loop Demand Branch 69,  !- Inlet Branch 69 Name
    AEDG Radiant Hot Water Loop Demand Branch 70,  !- Inlet Branch 70 Name
    AEDG Radiant Hot Water Loop Demand Branch 71,  !- Inlet Branch 71 Name
    AEDG Radiant Hot Water Loop Demand Branch 72,  !- Inlet Branch 72 Name
    AEDG Radiant Hot Water Loop Demand Branch 73,  !- Inlet Branch 73 Name
    AEDG Radiant Hot Water Loop Demand Branch 74,  !- Inlet Branch 74 Name
    AEDG Radiant Hot Water Loop Demand Branch 75,  !- Inlet Branch 75 Name
    AEDG Radiant Hot Water Loop Demand Branch 76,  !- Inlet Branch 76 Name
    AEDG Radiant Hot Water Loop Demand Branch 77,  !- Inlet Branch 77 Name
    AEDG Radiant Hot Water Loop Demand Branch 78,  !- Inlet Branch 78 Name
    AEDG Radiant Hot Water Loop Demand Branch 79,  !- Inlet Branch 79 Name
    AEDG Radiant Hot Water Loop Demand Branch 80,  !- Inlet Branch 80 Name
    AEDG Radiant Hot Water Loop Demand Branch 81,  !- Inlet Branch 81 Name
    AEDG Radiant Hot Water Loop Demand Branch 82,  !- Inlet Branch 82 Name
    AEDG Radiant Hot Water Loop Demand Branch 83,  !- Inlet Branch 83 Name
    AEDG Radiant Hot Water Loop Demand Branch 84,  !- Inlet Branch 84 Name
    AEDG Radiant Hot Water Loop Demand Branch 85,  !- Inlet Branch 85 Name
    AEDG Radiant Hot Water Loop Demand Branch 86,  !- Inlet Branch 86 Name
    AEDG Radiant Hot Water Loop Demand Branch 87,  !- Inlet Branch 87 Name
    AEDG Radiant Hot Water Loop Demand Branch 88,  !- Inlet Branch 88 Name
    AEDG Radiant Hot Water Loop Demand Branch 89,  !- Inlet Branch 89 Name
    AEDG Radiant Hot Water Loop Demand Branch 90,  !- Inlet Branch 90 Name
    AEDG Radiant Hot Water Loop Demand Branch 91,  !- Inlet Branch 91 Name
    AEDG Radiant Hot Water Loop Demand Branch 92,  !- Inlet Branch 92 Name
    AEDG Radiant Hot Water Loop Demand Branch 93,  !- Inlet Branch 93 Name
    AEDG Radiant Hot Water Loop Demand Branch 94,  !- Inlet Branch 94 Name
    AEDG Radiant Hot Water Loop Demand Branch 95,  !- Inlet Branch 95 Name
    AEDG Radiant Hot Water Loop Demand Branch 96,  !- Inlet Branch 96 Name
    AEDG Radiant Hot Water Loop Demand Branch 97,  !- Inlet Branch 97 Name
    AEDG Radiant Hot Water Loop Demand Branch 98,  !- Inlet Branch 98 Name
    AEDG Radiant Hot Water Loop Demand Branch 99,  !- Inlet Branch 99 Name
    AEDG Radiant Hot Water Loop Demand Branch 100,  !- Inlet Branch 100 Name
    AEDG Radiant Hot Water Loop Demand Branch 101,  !- <none>
    AEDG Radiant Hot Water Loop Demand Bypass Branch;  !- <none>

  Branch,
    AEDG Radiant Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 118,                !- Component 1 Inlet Node Name
    Node 127;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 118,                !- Inlet Node Name
    Node 127;                !- Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 120,                !- Component 1 Inlet Node Name
    Node 126;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 120,                !- Inlet Node Name
    Node 126;                !- Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 1,  !- Component 1 Name
    Node 703,                !- Component 1 Inlet Node Name
    Node 704;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 2,  !- Component 1 Name
    Node 707,                !- Component 1 Inlet Node Name
    Node 708;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 3,  !- Component 1 Name
    Node 711,                !- Component 1 Inlet Node Name
    Node 712;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 4,  !- Component 1 Name
    Node 715,                !- Component 1 Inlet Node Name
    Node 716;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 5,  !- Component 1 Name
    Node 719,                !- Component 1 Inlet Node Name
    Node 720;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 6,  !- Component 1 Name
    Node 723,                !- Component 1 Inlet Node Name
    Node 724;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 7,  !- Component 1 Name
    Node 727,                !- Component 1 Inlet Node Name
    Node 728;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 8,  !- Component 1 Name
    Node 731,                !- Component 1 Inlet Node Name
    Node 732;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 9,  !- Component 1 Name
    Node 735,                !- Component 1 Inlet Node Name
    Node 736;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 10,  !- Component 1 Name
    Node 739,                !- Component 1 Inlet Node Name
    Node 740;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 11,  !- Component 1 Name
    Node 743,                !- Component 1 Inlet Node Name
    Node 744;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 12,  !- Component 1 Name
    Node 747,                !- Component 1 Inlet Node Name
    Node 748;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 13,  !- Component 1 Name
    Node 751,                !- Component 1 Inlet Node Name
    Node 752;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 14,  !- Component 1 Name
    Node 755,                !- Component 1 Inlet Node Name
    Node 756;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 15,  !- Component 1 Name
    Node 759,                !- Component 1 Inlet Node Name
    Node 760;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 16,  !- Component 1 Name
    Node 763,                !- Component 1 Inlet Node Name
    Node 764;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 17,  !- Component 1 Name
    Node 767,                !- Component 1 Inlet Node Name
    Node 768;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 18,  !- Component 1 Name
    Node 771,                !- Component 1 Inlet Node Name
    Node 772;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 19,  !- Component 1 Name
    Node 775,                !- Component 1 Inlet Node Name
    Node 776;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 20,  !- Component 1 Name
    Node 779,                !- Component 1 Inlet Node Name
    Node 780;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 21,  !- Component 1 Name
    Node 783,                !- Component 1 Inlet Node Name
    Node 784;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 22,  !- Component 1 Name
    Node 787,                !- Component 1 Inlet Node Name
    Node 788;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 23,  !- Component 1 Name
    Node 791,                !- Component 1 Inlet Node Name
    Node 792;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 24,  !- Component 1 Name
    Node 795,                !- Component 1 Inlet Node Name
    Node 796;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 25,  !- Component 1 Name
    Node 799,                !- Component 1 Inlet Node Name
    Node 800;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 26,  !- Component 1 Name
    Node 803,                !- Component 1 Inlet Node Name
    Node 804;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 27,  !- Component 1 Name
    Node 807,                !- Component 1 Inlet Node Name
    Node 808;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 28,  !- Component 1 Name
    Node 811,                !- Component 1 Inlet Node Name
    Node 812;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 29,  !- Component 1 Name
    Node 815,                !- Component 1 Inlet Node Name
    Node 816;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 30,  !- Component 1 Name
    Node 819,                !- Component 1 Inlet Node Name
    Node 820;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 31,  !- Component 1 Name
    Node 823,                !- Component 1 Inlet Node Name
    Node 824;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 32,  !- Component 1 Name
    Node 827,                !- Component 1 Inlet Node Name
    Node 828;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 33,  !- Component 1 Name
    Node 831,                !- Component 1 Inlet Node Name
    Node 832;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 34,  !- Component 1 Name
    Node 835,                !- Component 1 Inlet Node Name
    Node 836;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 35,  !- Component 1 Name
    Node 839,                !- Component 1 Inlet Node Name
    Node 840;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 36,  !- Component 1 Name
    Node 843,                !- Component 1 Inlet Node Name
    Node 844;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 37,  !- Component 1 Name
    Node 847,                !- Component 1 Inlet Node Name
    Node 848;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 38,  !- Component 1 Name
    Node 851,                !- Component 1 Inlet Node Name
    Node 852;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 39,  !- Component 1 Name
    Node 855,                !- Component 1 Inlet Node Name
    Node 856;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 40,  !- Component 1 Name
    Node 859,                !- Component 1 Inlet Node Name
    Node 860;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 41,  !- Component 1 Name
    Node 863,                !- Component 1 Inlet Node Name
    Node 864;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 42,  !- Component 1 Name
    Node 867,                !- Component 1 Inlet Node Name
    Node 868;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 43,  !- Component 1 Name
    Node 871,                !- Component 1 Inlet Node Name
    Node 872;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 44,  !- Component 1 Name
    Node 875,                !- Component 1 Inlet Node Name
    Node 876;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 45,  !- Component 1 Name
    Node 879,                !- Component 1 Inlet Node Name
    Node 880;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 46,  !- Component 1 Name
    Node 883,                !- Component 1 Inlet Node Name
    Node 884;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 47,  !- Component 1 Name
    Node 887,                !- Component 1 Inlet Node Name
    Node 888;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 48,  !- Component 1 Name
    Node 891,                !- Component 1 Inlet Node Name
    Node 892;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 49,  !- Component 1 Name
    Node 895,                !- Component 1 Inlet Node Name
    Node 896;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 50,  !- Component 1 Name
    Node 899,                !- Component 1 Inlet Node Name
    Node 900;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 51,  !- Component 1 Name
    Node 903,                !- Component 1 Inlet Node Name
    Node 904;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 52,  !- Component 1 Name
    Node 907,                !- Component 1 Inlet Node Name
    Node 908;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 53,  !- Component 1 Name
    Node 911,                !- Component 1 Inlet Node Name
    Node 912;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 54,  !- Component 1 Name
    Node 915,                !- Component 1 Inlet Node Name
    Node 916;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 55,  !- Component 1 Name
    Node 919,                !- Component 1 Inlet Node Name
    Node 920;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 56,  !- Component 1 Name
    Node 923,                !- Component 1 Inlet Node Name
    Node 924;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 57,  !- Component 1 Name
    Node 927,                !- Component 1 Inlet Node Name
    Node 928;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 58,  !- Component 1 Name
    Node 931,                !- Component 1 Inlet Node Name
    Node 932;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 59,  !- Component 1 Name
    Node 935,                !- Component 1 Inlet Node Name
    Node 936;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 60,  !- Component 1 Name
    Node 939,                !- Component 1 Inlet Node Name
    Node 940;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 61,  !- Component 1 Name
    Node 943,                !- Component 1 Inlet Node Name
    Node 944;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 62,  !- Component 1 Name
    Node 947,                !- Component 1 Inlet Node Name
    Node 948;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 63,  !- Component 1 Name
    Node 951,                !- Component 1 Inlet Node Name
    Node 952;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 64,  !- Component 1 Name
    Node 955,                !- Component 1 Inlet Node Name
    Node 956;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 65,  !- Component 1 Name
    Node 959,                !- Component 1 Inlet Node Name
    Node 960;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 66,  !- Component 1 Name
    Node 963,                !- Component 1 Inlet Node Name
    Node 964;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 67,  !- Component 1 Name
    Node 967,                !- Component 1 Inlet Node Name
    Node 968;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 68,  !- Component 1 Name
    Node 971,                !- Component 1 Inlet Node Name
    Node 972;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 69,  !- Component 1 Name
    Node 975,                !- Component 1 Inlet Node Name
    Node 976;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 70,  !- Component 1 Name
    Node 979,                !- Component 1 Inlet Node Name
    Node 980;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 71,  !- Component 1 Name
    Node 983,                !- Component 1 Inlet Node Name
    Node 984;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 72,  !- Component 1 Name
    Node 987,                !- Component 1 Inlet Node Name
    Node 988;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 73,  !- Component 1 Name
    Node 991,                !- Component 1 Inlet Node Name
    Node 992;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 74,  !- Component 1 Name
    Node 995,                !- Component 1 Inlet Node Name
    Node 996;                !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 75,  !- Component 1 Name
    Node 999,                !- Component 1 Inlet Node Name
    Node 1000;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 76,  !- Component 1 Name
    Node 1003,               !- Component 1 Inlet Node Name
    Node 1004;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 77,  !- Component 1 Name
    Node 1007,               !- Component 1 Inlet Node Name
    Node 1008;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 78,  !- Component 1 Name
    Node 1011,               !- Component 1 Inlet Node Name
    Node 1012;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 79,  !- Component 1 Name
    Node 1015,               !- Component 1 Inlet Node Name
    Node 1016;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 80,  !- Component 1 Name
    Node 1019,               !- Component 1 Inlet Node Name
    Node 1020;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 82,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 81,  !- Component 1 Name
    Node 1023,               !- Component 1 Inlet Node Name
    Node 1024;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 83,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 82,  !- Component 1 Name
    Node 1027,               !- Component 1 Inlet Node Name
    Node 1028;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 84,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 83,  !- Component 1 Name
    Node 1031,               !- Component 1 Inlet Node Name
    Node 1032;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 85,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 84,  !- Component 1 Name
    Node 1035,               !- Component 1 Inlet Node Name
    Node 1036;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 86,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 85,  !- Component 1 Name
    Node 1039,               !- Component 1 Inlet Node Name
    Node 1040;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 87,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 86,  !- Component 1 Name
    Node 1043,               !- Component 1 Inlet Node Name
    Node 1044;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 88,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 87,  !- Component 1 Name
    Node 1047,               !- Component 1 Inlet Node Name
    Node 1048;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 89,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 88,  !- Component 1 Name
    Node 1051,               !- Component 1 Inlet Node Name
    Node 1052;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 90,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 89,  !- Component 1 Name
    Node 1055,               !- Component 1 Inlet Node Name
    Node 1056;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 91,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 90,  !- Component 1 Name
    Node 1059,               !- Component 1 Inlet Node Name
    Node 1060;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 92,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 91,  !- Component 1 Name
    Node 1063,               !- Component 1 Inlet Node Name
    Node 1064;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 93,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 92,  !- Component 1 Name
    Node 1067,               !- Component 1 Inlet Node Name
    Node 1068;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 94,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 93,  !- Component 1 Name
    Node 1071,               !- Component 1 Inlet Node Name
    Node 1072;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 95,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 94,  !- Component 1 Name
    Node 1075,               !- Component 1 Inlet Node Name
    Node 1076;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 96,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 95,  !- Component 1 Name
    Node 1079,               !- Component 1 Inlet Node Name
    Node 1080;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 97,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 96,  !- Component 1 Name
    Node 1083,               !- Component 1 Inlet Node Name
    Node 1084;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 98,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 97,  !- Component 1 Name
    Node 1087,               !- Component 1 Inlet Node Name
    Node 1088;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 99,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 98,  !- Component 1 Name
    Node 1091,               !- Component 1 Inlet Node Name
    Node 1092;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 100,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 99,  !- Component 1 Name
    Node 1095,               !- Component 1 Inlet Node Name
    Node 1096;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Branch 101,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone HVAC Low Temperature Radiant Variable Flow 100,  !- Component 1 Name
    Node 1099,               !- Component 1 Inlet Node Name
    Node 1100;               !- Component 1 Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    AEDG Radiant Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    AEDG Radiant Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    AEDG Radiant Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    AEDG Radiant Hot Water Loop Demand Bypass Pipe,  !- Name
    AEDG Radiant Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    AEDG Radiant Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    AEDG Radiant Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 128,                !- Component 1 Inlet Node Name
    Node 119;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 128,                !- Inlet Node Name
    Node 119;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    AEDG Radiant Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    AEDG Radiant Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    AEDG Radiant Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    AEDG Radiant Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    AEDG Radiant Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 2;      !- Equipment 1 Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Chicago Ohare Intl Ap,   !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    201;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    90.1-2010 - Office - OpenOffice,  !- Name
    Thermal Zone 1,          !- Zone 1 Name
    Thermal Zone 10,         !- Zone 2 Name
    Thermal Zone 100,        !- Zone 3 Name
    Thermal Zone 11,         !- Zone 4 Name
    Thermal Zone 12,         !- Zone 5 Name
    Thermal Zone 13,         !- Zone 6 Name
    Thermal Zone 14,         !- Zone 7 Name
    Thermal Zone 15,         !- Zone 8 Name
    Thermal Zone 16,         !- Zone 9 Name
    Thermal Zone 17,         !- Zone 10 Name
    Thermal Zone 18,         !- Zone 11 Name
    Thermal Zone 19,         !- Zone 12 Name
    Thermal Zone 2,          !- Zone 13 Name
    Thermal Zone 20,         !- Zone 14 Name
    Thermal Zone 21,         !- Zone 15 Name
    Thermal Zone 22,         !- Zone 16 Name
    Thermal Zone 23,         !- Zone 17 Name
    Thermal Zone 24,         !- Zone 18 Name
    Thermal Zone 25,         !- Zone 19 Name
    Thermal Zone 26,         !- Zone 20 Name
    Thermal Zone 27,         !- Zone 21 Name
    Thermal Zone 28,         !- Zone 22 Name
    Thermal Zone 29,         !- Zone 23 Name
    Thermal Zone 3,          !- Zone 24 Name
    Thermal Zone 30,         !- Zone 25 Name
    Thermal Zone 31,         !- Zone 26 Name
    Thermal Zone 32,         !- Zone 27 Name
    Thermal Zone 33,         !- Zone 28 Name
    Thermal Zone 34,         !- Zone 29 Name
    Thermal Zone 35,         !- Zone 30 Name
    Thermal Zone 36,         !- Zone 31 Name
    Thermal Zone 37,         !- Zone 32 Name
    Thermal Zone 38,         !- Zone 33 Name
    Thermal Zone 39,         !- Zone 34 Name
    Thermal Zone 4,          !- Zone 35 Name
    Thermal Zone 40,         !- Zone 36 Name
    Thermal Zone 41,         !- Zone 37 Name
    Thermal Zone 42,         !- Zone 38 Name
    Thermal Zone 43,         !- Zone 39 Name
    Thermal Zone 44,         !- Zone 40 Name
    Thermal Zone 45,         !- Zone 41 Name
    Thermal Zone 46,         !- Zone 42 Name
    Thermal Zone 47,         !- Zone 43 Name
    Thermal Zone 48,         !- Zone 44 Name
    Thermal Zone 49,         !- Zone 45 Name
    Thermal Zone 5,          !- Zone 46 Name
    Thermal Zone 50,         !- Zone 47 Name
    Thermal Zone 51,         !- Zone 48 Name
    Thermal Zone 52,         !- Zone 49 Name
    Thermal Zone 53,         !- Zone 50 Name
    Thermal Zone 54,         !- Zone 51 Name
    Thermal Zone 55,         !- Zone 52 Name
    Thermal Zone 56,         !- Zone 53 Name
    Thermal Zone 57,         !- Zone 54 Name
    Thermal Zone 58,         !- Zone 55 Name
    Thermal Zone 59,         !- Zone 56 Name
    Thermal Zone 6,          !- Zone 57 Name
    Thermal Zone 60,         !- Zone 58 Name
    Thermal Zone 61,         !- Zone 59 Name
    Thermal Zone 62,         !- Zone 60 Name
    Thermal Zone 63,         !- Zone 61 Name
    Thermal Zone 64,         !- Zone 62 Name
    Thermal Zone 65,         !- Zone 63 Name
    Thermal Zone 66,         !- Zone 64 Name
    Thermal Zone 67,         !- Zone 65 Name
    Thermal Zone 68,         !- Zone 66 Name
    Thermal Zone 69,         !- Zone 67 Name
    Thermal Zone 7,          !- Zone 68 Name
    Thermal Zone 70,         !- Zone 69 Name
    Thermal Zone 71,         !- Zone 70 Name
    Thermal Zone 72,         !- Zone 71 Name
    Thermal Zone 73,         !- Zone 72 Name
    Thermal Zone 74,         !- Zone 73 Name
    Thermal Zone 75,         !- Zone 74 Name
    Thermal Zone 76,         !- Zone 75 Name
    Thermal Zone 77,         !- Zone 76 Name
    Thermal Zone 78,         !- Zone 77 Name
    Thermal Zone 79,         !- Zone 78 Name
    Thermal Zone 8,          !- Zone 79 Name
    Thermal Zone 80,         !- Zone 80 Name
    Thermal Zone 81,         !- Zone 81 Name
    Thermal Zone 82,         !- Zone 82 Name
    Thermal Zone 83,         !- Zone 83 Name
    Thermal Zone 84,         !- Zone 84 Name
    Thermal Zone 85,         !- Zone 85 Name
    Thermal Zone 86,         !- Zone 86 Name
    Thermal Zone 87,         !- Zone 87 Name
    Thermal Zone 88,         !- Zone 88 Name
    Thermal Zone 89,         !- Zone 89 Name
    Thermal Zone 9,          !- Zone 90 Name
    Thermal Zone 90,         !- Zone 91 Name
    Thermal Zone 91,         !- Zone 92 Name
    Thermal Zone 92,         !- Zone 93 Name
    Thermal Zone 93,         !- Zone 94 Name
    Thermal Zone 94,         !- Zone 95 Name
    Thermal Zone 95,         !- Zone 96 Name
    Thermal Zone 96,         !- Zone 97 Name
    Thermal Zone 97,         !- Zone 98 Name
    Thermal Zone 98,         !- Zone 99 Name
    Thermal Zone 99;         !- Zone 100 Name

  Lights,
    90.1-2010 - Office - OpenOffice Lights,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.5486322083755,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    90.1-2010 - Office - OpenOffice People,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    90.1-2010 - Office - OpenOffice Electric Equipment,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Bldg Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - OpenOffice Infiltration,  !- Name
    90.1-2010 - Office - OpenOffice,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226568,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 100,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 101,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 102,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 103,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 104,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 105,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 106,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 107,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 108,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 109,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 110,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 111,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 112,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 113,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 114,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 115,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 116,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 117,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 118,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 119,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 120,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 121,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 122,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 123,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 124,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 125,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 126,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 127,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 128,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 129,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 130,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 131,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 132,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 133,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 134,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 135,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 136,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 137,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 138,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 139,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 140,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 141,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 142,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 143,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 144,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 145,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 146,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 147,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 148,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 149,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 150,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 151,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 152,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 153,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 154,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 155,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 156,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 157,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 158,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 159,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 160,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 161,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 162,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 163,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 164,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 165,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 166,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 167,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 168,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 169,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 170,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 171,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 172,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 173,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 174,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 175,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 176,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 177,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 178,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 179,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 180,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 181,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 182,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 183,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 184,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 185,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 186,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 187,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 188,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 189,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 190,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 191,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 192,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 193,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 194,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 195,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 196,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 197,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 198,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 199,   !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 200,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 203,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 204,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 205,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 206,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 207,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 208,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 209,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 210,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 211,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 212,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 213,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 214,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 215,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 216,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 217,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 218,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 219,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 220,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 221,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 222,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 223,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 224,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 225,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 226,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 227,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 228,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 229,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 230,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 231,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 232,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 233,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 234,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 235,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 236,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 237,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 238,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 239,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 240,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 241,   !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 242,   !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 29,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 30,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 41,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 42,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 45,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 46,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 47,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 48,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 49,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 50,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 51,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 52,    !- Name
    0.342414409,             !- Coefficient1 Constant
