    16.58112,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 4 {m}
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 5 {m}
    35.3568,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 6 {m}
    15.05712,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 7 {m}
    15.05712,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 765,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_1 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 934,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.58112,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    16.58112,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 766,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_1 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 935,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Corridor_Top_ZN_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Top_ZN_1 ZN,    !- Zone Name
    188.77897728;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    Corridor_Top_ZN_1 ZN Thermostat,  !- Name
    Corridor_Top_ZN_1 ZN,    !- Zone or ZoneList Name
    Corridor_Top_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor Thermostat 8;   !- Control 1 Name

  Schedule:Compact,
    Corridor_Top_ZN_1 ZN Thermostat Schedule,  !- Name
    Corridor_Top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Corridor_Top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Corridor Thermostat 8,   !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Top_ZN_1 ZN,    !- Zone Name
    Corridor_Top_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Top_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 24,                 !- Zone Air Node Name
    Corridor_Top_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Corridor_Top_ZN_1 ZN Inlet Node List,  !- Name
    Node 513;                !- Node 1 Name

  NodeList,
    Corridor_Top_ZN_1 ZN Return Node List,  !- Name
    Node 514;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Top_ZN_1 ZN VAV Terminal,  !- Name
    Node 513,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Top_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Top_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_Top_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 515,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Top_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 513,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Corridor_Top_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 511,                !- Water Inlet Node Name
    Node 512,                !- Water Outlet Node Name
    Corridor_Top_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 513,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Corridor_Top_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Top_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Corridor_Top_ZN_1 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Corridor Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Corridor_Top_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Corridor_Top_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Corridor_Top_ZN_2 ZN,    !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 786,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 4 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 5 {m}
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 6 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 7 {m}
    46.3296,36.5458375,16.7683;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 787,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 925,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 788,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 860,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 789,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 871,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 790,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 868,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 791,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 782,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 792,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 736,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 4 {m}
    54.864,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 5 {m}
    54.864,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 6 {m}
    37.7952,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 7 {m}
    37.7952,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 793,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 850,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 794,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 829,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 795,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 817,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 796,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 930,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 797,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 861,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Corridor_Top_ZN_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    152.3609856;             !- Surface Area {m2}

  ZoneControl:Thermostat,
    Corridor_Top_ZN_2 ZN Thermostat,  !- Name
    Corridor_Top_ZN_2 ZN,    !- Zone or ZoneList Name
    Corridor_Top_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor Thermostat 9;   !- Control 1 Name

  Schedule:Compact,
    Corridor_Top_ZN_2 ZN Thermostat Schedule,  !- Name
    Corridor_Top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Corridor_Top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Corridor Thermostat 9,   !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Top_ZN_2 ZN,    !- Zone Name
    Corridor_Top_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Top_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    Corridor_Top_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Corridor_Top_ZN_2 ZN Inlet Node List,  !- Name
    Node 518;                !- Node 1 Name

  NodeList,
    Corridor_Top_ZN_2 ZN Return Node List,  !- Name
    Node 519;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Top_ZN_2 ZN VAV Terminal,  !- Name
    Node 518,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Top_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Top_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Corridor_Top_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 520,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Top_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 518,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Corridor_Top_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 516,                !- Water Inlet Node Name
    Node 517,                !- Water Outlet Node Name
    Corridor_Top_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 518,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Corridor_Top_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Top_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Corridor_Top_ZN_2 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Corridor Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Corridor_Top_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Corridor_Top_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    DataCenter_Basement_ZN ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -3.17641024594195e-014,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,48.7378375,-2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,0,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,12.1618375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,12.1618375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    16.0797875,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    16.0797875,36.5458375,2.15438017232475e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 484,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,36.5458375,2.15453225862375e-014,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,48.7378375,2.25825511454341e-014,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,48.7378375,5.1861427959829e-016,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,36.5458375,-5.18614279598302e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,48.7378375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7378375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    16.0797875,0,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    16.0797875,0,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 542,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 132,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,36.5458375,2.15438017232475e-014,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    16.0797875,48.7378375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    16.0797875,48.7378375,2.25840720084241e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 543,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 286,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,36.5458375,-2.22276265809735e-015,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,2.22276265809735e-015,  !- X,Y,Z ==> Vertex 2 {m}
    -5.36455739002954e-030,48.7378375,2.13954961835433e-014,  !- X,Y,Z ==> Vertex 3 {m}
    4.11145102784516e-029,36.5458375,1.69499708673486e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 544,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,0,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,0,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    16.0797875,12.1618375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    16.0797875,12.1618375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 545,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 292,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,32.8882375,-6.46754515495985e-015,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,36.5458375,8.96058949665787e-016,  !- X,Y,Z ==> Vertex 2 {m}
    3.27513876851032e-029,36.5458375,1.38311492595854e-014,  !- X,Y,Z ==> Vertex 3 {m}
    8.59304925884491e-030,32.8882375,6.46754515495976e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 546,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 298,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,4.16109570947537e-030,1.03165953828542e-014,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,36.5458375,-1.04648340766328e-014,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,36.5458375,-2.96588533783878e-015,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,32.8882375,-8.86027231124994e-016,  !- X,Y,Z ==> Vertex 4 {m}
    4.89230335753552e-030,32.8882375,4.215298441524e-015,  !- X,Y,Z ==> Vertex 5 {m}
    -1.54224414768113e-031,-1.04797889768289e-031,2.29168697942972e-014;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 547,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 137,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,3.12880827232874e-031,2.44805141441154e-014,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,12.1618375,2.17218167059494e-014,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,12.1618375,6.32745549177974e-015,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,3.9328889594635e-030,9.08615292994571e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 548,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 530,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,12.1618375,2.64282403638538e-014,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,36.5458375,1.8216726784426e-014,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,36.5458375,-6.59048174555262e-015,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,12.1618375,1.62103183387526e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0797875,48.7378375,2.25840720084241e-014,  !- X,Y,Z ==> Vertex 1 {m}
    16.0797875,48.7378375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    DataCenter_Basement_ZN Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    DataCenter_Basement_ZN ZN,  !- Zone Name
    1567.38814041906;        !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    DataCenter_Basement_ZN Infiltration,  !- Name
    DataCenter_Basement_ZN ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    DataCenter_Basement_ZN ZN Thermostat,  !- Name
    DataCenter_Basement_ZN ZN,  !- Zone or ZoneList Name
    DataCenter_Basement_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OfficeLarge Main Data Center Thermostat 1;  !- Control 1 Name

  Schedule:Compact,
    DataCenter_Basement_ZN ZN Thermostat Schedule,  !- Name
    DataCenter_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    DataCenter_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    OfficeLarge Main Data Center Thermostat 1,  !- Name
    OfficeLarge HTGSETP_DC_SCH,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_DC_SCH;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Week:Daily,
    OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge HTGSETP_DC_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Week:Daily,
    OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge CLGSETP_DC_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    DataCenter_Basement_ZN ZN,  !- Zone Name
    DataCenter_Basement_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    DataCenter_Basement_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    DataCenter_Basement_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    DataCenter_Basement_ZN ZN Inlet Node List,  !- Name
    Node 704;                !- Node 1 Name

  NodeList,
    DataCenter_Basement_ZN ZN Return Node List,  !- Name
    Node 712;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 713,                !- Air Inlet Node Name
    Node 704,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU DataCenter_Basement_ZN ZN PSZ-AC Data Center Diffuser,  !- Name
    Node 704,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    DataCenter_Basement_ZN ZN PSZ-AC Data Center Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    DataCenter_Basement_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU DataCenter_Basement_ZN ZN PSZ-AC Data Center Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    DataCenter_Basement_ZN ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OfficeLarge Main Data Center Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    DataCenter_Basement_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    DataCenter_Basement_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_Basement_ZN ZN,  !- Zone 1 Name
    OfficeLarge Main Data Center Ventilation,  !- Design Specification Outdoor Air Object Name 1
    DataCenter_Basement_ZN ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    OfficeLarge Main Data Center Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Datacenter_Bot_ZN ZN,    !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 160,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 605,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,2.88764567812905e-015,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,-2.88764567812913e-015,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,18.8674375,1.44382283906453e-014,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,29.8402375,2.02135197469035e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 161,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 619,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 170,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,-2.88764567812913e-015,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 159,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,35.0218375,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.58112,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    16.58112,35.0218375,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.58112,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    16.58112,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 522,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 510,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,2.88764567812905e-015,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 523,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 604,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,8.12150346973795e-016,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,2.07549533115526e-015,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,29.8402375,2.10256700938773e-014,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,35.0218375,1.97623251096958e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 524,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 26,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,-3.29372085161594e-015,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,4.06075173486897e-016,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,13.6858375,1.85440995892351e-014,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,18.8674375,1.48443035641322e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 525,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 176,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,-2.88764567812913e-015,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,2.88764567812905e-015,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 526,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.6037875,35.0218375,2.01684002831827e-014,  !- X,Y,Z ==> Vertex 1 {m}
    17.6037875,13.6858375,1.93562499362088e-014,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,-4.06075173486938e-016,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,4.06075173486938e-016;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Datacenter_Bot_ZN Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Datacenter_Bot_ZN ZN,    !- Zone Name
    72.8359833600001;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Datacenter_Bot_ZN ZN Thermostat,  !- Name
    Datacenter_Bot_ZN ZN,    !- Zone or ZoneList Name
    Datacenter_Bot_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OfficeLarge Data Center Thermostat 1;  !- Control 1 Name

  Schedule:Compact,
    Datacenter_Bot_ZN ZN Thermostat Schedule,  !- Name
    Datacenter_Bot_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Datacenter_Bot_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    OfficeLarge Data Center Thermostat 1,  !- Name
    OfficeLarge HTGSETP_DC_SCH,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_DC_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Datacenter_Bot_ZN ZN,    !- Zone Name
    Datacenter_Bot_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Datacenter_Bot_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    Datacenter_Bot_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Datacenter_Bot_ZN ZN Inlet Node List,  !- Name
    Node 718;                !- Node 1 Name

  NodeList,
    Datacenter_Bot_ZN ZN Return Node List,  !- Name
    Node 726;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 727,                !- Air Inlet Node Name
    Node 718,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Datacenter_Bot_ZN ZN PSZ-AC Data Center Diffuser,  !- Name
    Node 718,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Datacenter_Bot_ZN ZN PSZ-AC Data Center Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Datacenter_Bot_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Datacenter_Bot_ZN ZN PSZ-AC Data Center Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Datacenter_Bot_ZN ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Datacenter_Bot_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Datacenter_Bot_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Datacenter_Bot_ZN ZN,    !- Zone 1 Name
    OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Datacenter_Bot_ZN ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    OfficeLarge Data Center Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Datacenter_Mid_ZN ZN,    !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 331,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 332,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 324,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.58112,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    16.58112,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 333,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 694,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 334,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 695,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.58112,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    16.58112,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 335,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 700,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 336,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 342,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 692,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 357,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 693,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 410,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Datacenter_Mid_ZN Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Datacenter_Mid_ZN ZN,    !- Zone Name
    72.8359833600001;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Datacenter_Mid_ZN ZN Thermostat,  !- Name
    Datacenter_Mid_ZN ZN,    !- Zone or ZoneList Name
    Datacenter_Mid_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OfficeLarge Data Center Thermostat 2;  !- Control 1 Name

  Schedule:Compact,
    Datacenter_Mid_ZN ZN Thermostat Schedule,  !- Name
    Datacenter_Mid_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Datacenter_Mid_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    OfficeLarge Data Center Thermostat 2,  !- Name
    OfficeLarge HTGSETP_DC_SCH,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_DC_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Datacenter_Mid_ZN ZN,    !- Zone Name
    Datacenter_Mid_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Datacenter_Mid_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 28,                 !- Zone Air Node Name
    Datacenter_Mid_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Datacenter_Mid_ZN ZN Inlet Node List,  !- Name
    Node 732;                !- Node 1 Name

  NodeList,
    Datacenter_Mid_ZN ZN Return Node List,  !- Name
    Node 740;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 741,                !- Air Inlet Node Name
    Node 732,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Datacenter_Mid_ZN ZN PSZ-AC Data Center Diffuser,  !- Name
    Node 732,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Datacenter_Mid_ZN ZN PSZ-AC Data Center Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Datacenter_Mid_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Datacenter_Mid_ZN ZN PSZ-AC Data Center Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Datacenter_Mid_ZN ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Datacenter_Mid_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Datacenter_Mid_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Datacenter_Mid_ZN ZN,    !- Zone 1 Name
    OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Datacenter_Mid_ZN ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Datacenter_Top_ZN ZN,    !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -3.41920936008933e-016,  !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 932,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 933,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 758,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.58112,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    16.58112,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 934,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 765,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 935,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 766,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.58112,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    16.58112,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 936,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 734,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    16.58112,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    16.58112,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 937,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 945,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 938,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 954,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 939,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 883,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Datacenter_Top_ZN Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Datacenter_Top_ZN ZN,    !- Zone Name
    72.8359833600001;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Datacenter_Top_ZN ZN Thermostat,  !- Name
    Datacenter_Top_ZN ZN,    !- Zone or ZoneList Name
    Datacenter_Top_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OfficeLarge Data Center Thermostat 3;  !- Control 1 Name

  Schedule:Compact,
    Datacenter_Top_ZN ZN Thermostat Schedule,  !- Name
    Datacenter_Top_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Datacenter_Top_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    OfficeLarge Data Center Thermostat 3,  !- Name
    OfficeLarge HTGSETP_DC_SCH,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_DC_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Datacenter_Top_ZN ZN,    !- Zone Name
    Datacenter_Top_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Datacenter_Top_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 29,                 !- Zone Air Node Name
    Datacenter_Top_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Datacenter_Top_ZN ZN Inlet Node List,  !- Name
    Node 746;                !- Node 1 Name

  NodeList,
    Datacenter_Top_ZN ZN Return Node List,  !- Name
    Node 754;                !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Datacenter_Top_ZN ZN PSZ-AC Data Center Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 755,                !- Air Inlet Node Name
    Node 746,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Datacenter_Top_ZN ZN PSZ-AC Data Center Diffuser,  !- Name
    Node 746,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Datacenter_Top_ZN ZN PSZ-AC Data Center Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Datacenter_Top_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Datacenter_Top_ZN ZN PSZ-AC Data Center Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Datacenter_Top_ZN ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Datacenter_Top_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Datacenter_Top_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Datacenter_Top_ZN ZN,    !- Zone 1 Name
    OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Datacenter_Top_ZN ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Dining_Basement_ZN ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -3.17641024594195e-014,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,36.5458375,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 599,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,27.7066375,2.59888111031615e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,27.7066375,2.02135197469033e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 584,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,27.7066375,2.02135197469033e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,36.5458375,1.87696969078388e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 592,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 518,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,27.7066375,2.02135197469033e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,1.44382283906452e-014,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,29.8402375,2.02135197469033e-014,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,27.7066375,2.59888111031615e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 593,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 529,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,1.19115384222823e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0708215764634,1.19115384222823e-014,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,35.0708215764634,2.27402097152662e-014,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,35.0218375,2.27402097152662e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 594,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 517,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,1.26334498418146e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,1.26334498418146e-014,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,35.0218375,2.20182982957339e-014,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,29.8402375,2.2018298295734e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 558,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,36.5458375,1.87696969078388e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,36.5458375,2.7432633942226e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,36.5458375,2.7432633942226e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,36.5458375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,27.7066375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,27.7066375,2.59888111031615e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0708215764634,1.29944055515807e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,36.5458375,1.87696969078388e-014,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,36.5458375,2.7432633942226e-014,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,35.0708215764634,2.16573425859678e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Dining_Basement_ZN Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Basement_ZN ZN,   !- Zone Name
    87.5611152;              !- Surface Area {m2}

  ZoneControl:Thermostat,
    Dining_Basement_ZN ZN Thermostat,  !- Name
    Dining_Basement_ZN ZN,   !- Zone or ZoneList Name
    Dining_Basement_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining Thermostat 1;     !- Control 1 Name

  Schedule:Compact,
    Dining_Basement_ZN ZN Thermostat Schedule,  !- Name
    Dining_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Dining_Basement_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Dining Thermostat 1,     !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Dining_Basement_ZN ZN,   !- Zone Name
    Dining_Basement_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Basement_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 30,                 !- Zone Air Node Name
    Dining_Basement_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Dining_Basement_ZN ZN Inlet Node List,  !- Name
    Node 651;                !- Node 1 Name

  NodeList,
    Dining_Basement_ZN ZN Return Node List,  !- Name
    Node 652;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Dining_Basement_ZN ZN VAV Terminal,  !- Name
    Node 651,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Basement_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Basement_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Dining_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 653,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Dining_Basement_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 651,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Dining_Basement_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 649,                !- Water Inlet Node Name
    Node 650,                !- Water Outlet Node Name
    Dining_Basement_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 651,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Dining_Basement_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Basement_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Dining_Basement_ZN ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Dining Ventilation,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Dining_Basement_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Dining_Basement_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Dining Ventilation,      !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Dining_Bot_ZN ZN,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 236,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,35.0218375,5.7752913562581e-015,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,-5.7752913562581e-015,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,5.7752913562581e-015,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,35.0218375,1.73258740687743e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,5.7752913562581e-015,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,-5.7752913562581e-015,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 243,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,-5.7752913562581e-015,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,5.7752913562581e-015,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 502,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,5.7752913562581e-015,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 240,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 480,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,36.5458375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 241,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 622,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,36.5458375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 489,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 567,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,-2.88764567812909e-015,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,8.66293703438711e-015,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,35.0218375,1.44382283906452e-014,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,2.88764567812901e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 490,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 207,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,5.7752913562581e-015,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,36.5458375,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,36.5458375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Dining_Bot_ZN Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Bot_ZN ZN,        !- Zone Name
    114.45654528;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    Dining_Bot_ZN ZN Thermostat,  !- Name
    Dining_Bot_ZN ZN,        !- Zone or ZoneList Name
    Dining_Bot_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining Thermostat 2;     !- Control 1 Name

  Schedule:Compact,
    Dining_Bot_ZN ZN Thermostat Schedule,  !- Name
    Dining_Bot_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Dining_Bot_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Dining Thermostat 2,     !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Dining_Bot_ZN ZN,        !- Zone Name
    Dining_Bot_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Bot_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    Dining_Bot_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Dining_Bot_ZN ZN Inlet Node List,  !- Name
    Node 255;                !- Node 1 Name

  NodeList,
    Dining_Bot_ZN ZN Return Node List,  !- Name
    Node 256;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Dining_Bot_ZN ZN VAV Terminal,  !- Name
    Node 255,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Bot_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Bot_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Dining_Bot_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 257,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Dining_Bot_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 255,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Dining_Bot_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 253,                !- Water Inlet Node Name
    Node 254,                !- Water Outlet Node Name
    Dining_Bot_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 255,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Dining_Bot_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Bot_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Dining_Bot_ZN ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Dining Ventilation,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Dining_Bot_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Dining_Bot_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Dining_Mid_ZN ZN,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 395,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Dining_Mid_ZN ZN,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 396,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 417,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 397,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 364,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 398,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Mid_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 709,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 399,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 379,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 400,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 668,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 680,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Mid_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Dining_Mid_ZN Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Mid_ZN ZN,        !- Zone Name
    114.45654528;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    Dining_Mid_ZN ZN Thermostat,  !- Name
    Dining_Mid_ZN ZN,        !- Zone or ZoneList Name
    Dining_Mid_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining Thermostat 3;     !- Control 1 Name

  Schedule:Compact,
    Dining_Mid_ZN ZN Thermostat Schedule,  !- Name
    Dining_Mid_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Dining_Mid_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Dining Thermostat 3,     !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Dining_Mid_ZN ZN,        !- Zone Name
    Dining_Mid_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Mid_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 32,                 !- Zone Air Node Name
    Dining_Mid_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Dining_Mid_ZN ZN Inlet Node List,  !- Name
    Node 404;                !- Node 1 Name

  NodeList,
    Dining_Mid_ZN ZN Return Node List,  !- Name
    Node 405;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Dining_Mid_ZN ZN VAV Terminal,  !- Name
    Node 404,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Mid_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Mid_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Dining_Mid_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 406,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Dining_Mid_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 404,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Dining_Mid_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 402,                !- Water Inlet Node Name
    Node 403,                !- Water Outlet Node Name
    Dining_Mid_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 404,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Dining_Mid_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Mid_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Dining_Mid_ZN ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Dining Ventilation,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Dining_Mid_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Dining_Mid_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Dining_Top_ZN ZN,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    1.70960468004467e-016,   !- Y Origin {m}
    16.769225,               !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 919,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Dining_Top_ZN ZN,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 920,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 863,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 921,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 776,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 922,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Dining_Top_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 743,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 923,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 800,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 924,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 830,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 925,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining_Top_ZN ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 787,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Dining_Top_ZN Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Top_ZN ZN,        !- Zone Name
    114.45654528;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    Dining_Top_ZN ZN Thermostat,  !- Name
    Dining_Top_ZN ZN,        !- Zone or ZoneList Name
    Dining_Top_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining Thermostat 4;     !- Control 1 Name

  Schedule:Compact,
    Dining_Top_ZN ZN Thermostat Schedule,  !- Name
    Dining_Top_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Dining_Top_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Dining Thermostat 4,     !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Dining_Top_ZN ZN,        !- Zone Name
    Dining_Top_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Top_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 33,                 !- Zone Air Node Name
    Dining_Top_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Dining_Top_ZN ZN Inlet Node List,  !- Name
    Node 543;                !- Node 1 Name

  NodeList,
    Dining_Top_ZN ZN Return Node List,  !- Name
    Node 544;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Dining_Top_ZN ZN VAV Terminal,  !- Name
    Node 543,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Top_ZN ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Top_ZN ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Dining_Top_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 545,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Dining_Top_ZN ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 543,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Dining_Top_ZN ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 541,                !- Water Inlet Node Name
    Node 542,                !- Water Outlet Node Name
    Dining_Top_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 543,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Dining_Top_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Top_ZN ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    Dining_Top_ZN ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Dining Ventilation,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Dining_Top_ZN ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Dining_Top_ZN ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Basement_ZN_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -8.66293703438714e-015,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,18.8674375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 19,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.6037875,13.6858375,-1.05128350469386e-014,  !- X,Y,Z ==> Vertex 1 {m}
    17.6037875,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,13.6858375,-1.08286712929839e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 586,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,-1.08286712929839e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,18.8674375,-1.22724941320485e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,18.8674375,-1.15505827125162e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,-1.22724941320485e-014,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,18.8674375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.6037875,13.6858375,-1.05128350469386e-014,  !- X,Y,Z ==> Vertex 1 {m}
    17.6037875,18.8674375,-1.15505827125162e-014,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,13.6858375,-2.43840000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 524,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,-2.24807727988718e-014,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,-2.37215580511929e-014,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,18.8674375,-1.16521015058879e-014,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,13.6858375,-1.04113162535669e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 606,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 40,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,18.8674375,-1.15505827125162e-014,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,-2.56474457505455e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 607,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,-2.56474457505455e-029,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 2 {m}
    17.6037875,18.8674375,-2.43840000000002,  !- X,Y,Z ==> Vertex 3 {m}
    17.6037875,18.8674375,-1.15505827125162e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 608,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,-1.08286712929839e-014,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,-1.22724941320485e-014,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,-2.38230768445646e-014,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,-2.23792540055001e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Basement_ZN_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    183.97801914;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Basement_ZN_1 ZN Thermostat,  !- Name
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Basement_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 1;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Basement_ZN_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Basement_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Basement_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 1,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone Name
    EnclosedOffice_Basement_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Basement_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 34,                 !- Zone Air Node Name
    EnclosedOffice_Basement_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Basement_ZN_1 ZN Inlet Node List,  !- Name
    Node 591;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Basement_ZN_1 ZN Return Node List,  !- Name
    Node 592;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Basement_ZN_1 ZN VAV Terminal,  !- Name
    Node 591,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Basement_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Basement_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Basement_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 593,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Basement_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 591,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Basement_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 589,                !- Water Inlet Node Name
    Node 590,                !- Water Outlet Node Name
    EnclosedOffice_Basement_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 591,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Basement_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Basement_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Basement_ZN_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Basement_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Basement_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    ClosedOffice Ventilation,!- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    EnclosedOffice_Basement_ZN_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -3.17641024594195e-014,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 581,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 582,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 583,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    46.0416275,13.6858375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    46.0416275,13.6858375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.7304,18.8674375,-2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    52.7304,13.6858375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 590,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 571,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.7304,18.8674375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    52.7304,18.8674375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,18.8674375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.7304,13.6858375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    52.7304,13.6858375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    52.7304,18.8674375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    52.7304,18.8674375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 310,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.0416275,13.6858375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    46.0416275,13.6858375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    52.7304,13.6858375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    52.7304,13.6858375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 212,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.7304,13.6858375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    52.7304,18.8674375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Basement_ZN_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    154.77646464;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Basement_ZN_2 ZN Thermostat,  !- Name
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Basement_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 2;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Basement_ZN_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Basement_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Basement_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 2,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone Name
    EnclosedOffice_Basement_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Basement_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 35,                 !- Zone Air Node Name
    EnclosedOffice_Basement_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Basement_ZN_2 ZN Inlet Node List,  !- Name
    Node 596;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Basement_ZN_2 ZN Return Node List,  !- Name
    Node 597;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Basement_ZN_2 ZN VAV Terminal,  !- Name
    Node 596,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Basement_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Basement_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Basement_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 598,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Basement_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 596,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Basement_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 594,                !- Water Inlet Node Name
    Node 595,                !- Water Outlet Node Name
    EnclosedOffice_Basement_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 596,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Basement_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Basement_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Basement_ZN_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Basement_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Basement_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Basement_ZN_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -3.17641024594195e-014,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,-2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,35.0218375,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 104,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,29.8402375,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 309,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,35.0218375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,35.0218375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 587,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,35.0218375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,35.0218375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 236,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,2.05179566004364e-029,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,2.05179566004364e-029,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,35.0218375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,29.8402375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,35.0218375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,35.0218375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 568,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 242,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,2.05179566004364e-029,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,2.05179566004364e-029;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 569,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 107,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,29.8402375,2.31011654250324e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 570,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,29.8402375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Basement_ZN_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Basement_ZN_3 ZN Thermostat,  !- Name
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Basement_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 3;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Basement_ZN_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Basement_ZN_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Basement_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 3,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone Name
    EnclosedOffice_Basement_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Basement_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 36,                 !- Zone Air Node Name
    EnclosedOffice_Basement_ZN_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Basement_ZN_3 ZN Inlet Node List,  !- Name
    Node 601;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Basement_ZN_3 ZN Return Node List,  !- Name
    Node 602;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Basement_ZN_3 ZN VAV Terminal,  !- Name
    Node 601,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Basement_ZN_3 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Basement_ZN_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Basement_ZN_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 603,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Basement_ZN_3 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 601,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Basement_ZN_3 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 599,                !- Water Inlet Node Name
    Node 600,                !- Water Outlet Node Name
    EnclosedOffice_Basement_ZN_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 601,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6666666666667,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Basement_ZN_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Basement_ZN_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Basement_ZN_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Basement_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Basement_ZN_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Bot_ZN_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 166,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 608,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 504,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 182,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,18.8674375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 169,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 628,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 170,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 535,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 520,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 175,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,2.74478749999999,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 521,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,18.8674375,2.74478749999999;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Bot_ZN_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Bot_ZN_1 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Bot_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 4;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Bot_ZN_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 4,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone Name
    EnclosedOffice_Bot_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 37,                 !- Zone Air Node Name
    EnclosedOffice_Bot_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Bot_ZN_1 ZN Inlet Node List,  !- Name
    Node 180;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Bot_ZN_1 ZN Return Node List,  !- Name
    Node 181;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_ZN_1 ZN VAV Terminal,  !- Name
    Node 180,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 182,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Bot_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 180,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Bot_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 178,                !- Water Inlet Node Name
    Node 179,                !- Water Outlet Node Name
    EnclosedOffice_Bot_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 180,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Bot_ZN_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Bot_ZN_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 212,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.7304,18.8674375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 1 {m}
    52.7304,13.6858375,2.31011654250324e-014,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 496,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 214,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 232,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 503,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,13.6858375,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 217,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 632,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,13.6858375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 492,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 493,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,8.20718264017457e-029,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,8.20718264017457e-029,  !- X,Y,Z ==> Vertex 2 {m}
    52.7304,13.6858375,2.31011654250325e-014,  !- X,Y,Z ==> Vertex 3 {m}
    52.7304,18.8674375,2.31011654250325e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 494,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 222,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,18.8674375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Bot_ZN_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Bot_ZN_2 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Bot_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 5;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Bot_ZN_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 5,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone Name
    EnclosedOffice_Bot_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 38,                 !- Zone Air Node Name
    EnclosedOffice_Bot_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Bot_ZN_2 ZN Inlet Node List,  !- Name
    Node 185;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Bot_ZN_2 ZN Return Node List,  !- Name
    Node 186;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_ZN_2 ZN VAV Terminal,  !- Name
    Node 185,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 187,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Bot_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 185,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Bot_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 183,                !- Water Inlet Node Name
    Node 184,                !- Water Outlet Node Name
    EnclosedOffice_Bot_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 185,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Bot_ZN_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Bot_ZN_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 190,             !- Name
    Floor,                   !- Surface Type
    Smallhotel 2010 Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0708215764634,5.77529135625809e-015,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,-5.77529135625809e-015,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,35.0218375,1.73258740687743e-014,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,35.0708215764634,2.88764567812905e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 191,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 624,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 192,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0708215764634,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0708215764634,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 193,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 507,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,35.0218375,-5.77529135625809e-015,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0708215764634,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0708215764634,5.77529135625809e-015,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0708215764634,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0708215764634,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 195,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 183,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 508,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-20.83,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0708215764634,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0708215764634,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 509,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 500,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,-5.77529135625809e-015,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,35.0708215764634,5.77529135625809e-015,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,35.0708215764634,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 510,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 522,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 511,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 512,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 187,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 513,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,35.0218375,1.82282633431897e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,29.8402375,1.82282633431897e-014,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,29.8402375,9.02389274415348e-016,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,35.0218375,9.02389274415333e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 514,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 601,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,35.0218375,1.35358391162301e-015,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,29.8402375,4.5119463720767e-016,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,-4.5119463720767e-016,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,4.5119463720767e-016;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 515,             !- Name
    Floor,                   !- Surface Type
    Smallhotel 2010 Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,35.0708215764634,1.49345424915737e-014,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,35.0218375,6.18136652974502e-015,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,-4.37658798091434e-015,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0708215764634,4.37658798091434e-015;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 516,             !- Name
    Floor,                   !- Surface Type
    Smallhotel 2010 Slab Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4038,35.0708215764634,3.03653990840758e-014,  !- X,Y,Z ==> Vertex 1 {m}
    30.4038,35.0218375,1.5836931765989e-014,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,35.0218375,3.29372085161597e-015,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,35.0708215764634,1.78221881697027e-014;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 517,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 594,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,-4.78266315440123e-015,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,-9.9262820185684e-016,  !- X,Y,Z ==> Vertex 2 {m}
    30.4038,29.8402375,2.01232808194618e-014,  !- X,Y,Z ==> Vertex 3 {m}
    30.4038,35.0218375,1.63332458669174e-014;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Bot_ZN_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    178.559586968677;        !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_ZN_3 Infiltration,  !- Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000559614957726248,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Bot_ZN_3 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Bot_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 6;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Bot_ZN_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_ZN_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Bot_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 6,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone Name
    EnclosedOffice_Bot_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 39,                 !- Zone Air Node Name
    EnclosedOffice_Bot_ZN_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Bot_ZN_3 ZN Inlet Node List,  !- Name
    Node 190;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Bot_ZN_3 ZN Return Node List,  !- Name
    Node 191;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_ZN_3 ZN VAV Terminal,  !- Name
    Node 190,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_ZN_3 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_ZN_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_ZN_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 192,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Bot_ZN_3 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 190,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Bot_ZN_3 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 188,                !- Water Inlet Node Name
    Node 189,                !- Water Outlet Node Name
    EnclosedOffice_Bot_ZN_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 190,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_ZN_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_ZN_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Bot_ZN_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_ZN_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Bot_ZN_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 242,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 568,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 238,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 499,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,35.0218375,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 245,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 629,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 208,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 227,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 488,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,29.8402375,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,29.8402375,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,29.8402375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Bot_ZN_4 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    88.4436940799999;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Bot_ZN_4 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Bot_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 7;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Bot_ZN_4 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_ZN_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Bot_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 7,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone Name
    EnclosedOffice_Bot_ZN_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 40,                 !- Zone Air Node Name
    EnclosedOffice_Bot_ZN_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Bot_ZN_4 ZN Inlet Node List,  !- Name
    Node 195;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Bot_ZN_4 ZN Return Node List,  !- Name
    Node 196;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_ZN_4 ZN VAV Terminal,  !- Name
    Node 195,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_ZN_4 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_ZN_4 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_ZN_4 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 197,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Bot_ZN_4 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 195,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Bot_ZN_4 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 193,                !- Water Inlet Node Name
    Node 194,                !- Water Outlet Node Name
    EnclosedOffice_Bot_ZN_4 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 195,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_ZN_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_ZN_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Bot_ZN_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_ZN_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_ZN_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Bot_ZN_5 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 286,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 543,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,36.5458375,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,36.5458375,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 284,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,36.5458375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,36.5458375,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,48.7378375,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,48.7378375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 288,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 288,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.0706,48.7378375,2.50031250000002,  !- X,Y,Z ==> Vertex 1 {m}
    6.0706,48.7378375,0.914400000000023,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254,48.7378375,0.914400000000023,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254,48.7378375,2.50031250000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 289,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,48.7378375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7378375,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,36.5458375,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,36.5458375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 54,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 289,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,48.7124375,2.50031250000002,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7124375,0.914400000000023,  !- X,Y,Z ==> Vertex 2 {m}
    0,36.5712375,0.914400000000023,  !- X,Y,Z ==> Vertex 3 {m}
    0,36.5712375,2.50031250000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 296,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,36.5458375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    0,36.5458375,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,36.5458375,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,36.5458375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 291,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 620,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,36.5458375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    0,36.5458375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Bot_ZN_5 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone Name
    148.644864;              !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_ZN_5 Infiltration,  !- Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Bot_ZN_5 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Bot_ZN_5 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 8;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Bot_ZN_5 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_ZN_5 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Bot_ZN_5 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 8,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone Name
    EnclosedOffice_Bot_ZN_5 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_ZN_5 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 41,                 !- Zone Air Node Name
    EnclosedOffice_Bot_ZN_5 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Bot_ZN_5 ZN Inlet Node List,  !- Name
    Node 200;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Bot_ZN_5 ZN Return Node List,  !- Name
    Node 201;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_ZN_5 ZN VAV Terminal,  !- Name
    Node 200,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_ZN_5 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_ZN_5 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_ZN_5 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 202,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Bot_ZN_5 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 200,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Bot_ZN_5 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 198,                !- Water Inlet Node Name
    Node 199,                !- Water Outlet Node Name
    EnclosedOffice_Bot_ZN_5 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 200,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_ZN_5 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_ZN_5 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Bot_ZN_5 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_ZN_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_ZN_5 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Bot_ZN_6 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 260,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 549,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,0,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,48.7378375,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,42.6418375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,48.7378375,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,48.7378375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 261,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.10755,42.6672375,2.50031250000002,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6672375,0.914400000000023,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,48.7124375,0.914400000000023,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,48.7124375,2.50031250000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,48.7378375,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,48.7378375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 262,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.08215,48.7378375,2.50031250000002,  !- X,Y,Z ==> Vertex 1 {m}
    73.08215,48.7378375,0.914400000000023,  !- X,Y,Z ==> Vertex 2 {m}
    56.4134,48.7378375,0.914400000000023,  !- X,Y,Z ==> Vertex 3 {m}
    56.4134,48.7378375,2.50031250000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 263,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 269,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,48.7378375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,48.7378375,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,42.6418375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 257,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,42.6418375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,42.6418375,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,42.6418375,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,42.6418375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 265,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 615,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,42.6418375,2.7447875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,2.7447875,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,48.7378375,2.7447875,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,42.6418375,2.7447875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Bot_ZN_6 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone Name
    203.8447536;             !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_ZN_6 Infiltration,  !- Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Bot_ZN_6 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Bot_ZN_6 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 9;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Bot_ZN_6 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Bot_ZN_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Bot_ZN_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 9,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone Name
    EnclosedOffice_Bot_ZN_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_ZN_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 42,                 !- Zone Air Node Name
    EnclosedOffice_Bot_ZN_6 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Bot_ZN_6 ZN Inlet Node List,  !- Name
    Node 205;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Bot_ZN_6 ZN Return Node List,  !- Name
    Node 206;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_ZN_6 ZN VAV Terminal,  !- Name
    Node 205,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_ZN_6 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_ZN_6 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Bot_ZN_6 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 207,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Bot_ZN_6 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 205,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Bot_ZN_6 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 203,                !- Water Inlet Node Name
    Node 204,                !- Water Outlet Node Name
    EnclosedOffice_Bot_ZN_6 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 205,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_ZN_6 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_ZN_6 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Bot_ZN_6 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_ZN_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_ZN_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.9636129237382e-017,    !- Y Origin {m}
    2.31011654250324e-014,   !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 355,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 356,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 354,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 357,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 692,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 358,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 718,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 359,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 687,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 360,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 322,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 690,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 340,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 691,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 346,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_1 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 10;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_1 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 10,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 43,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_1 ZN Inlet Node List,  !- Name
    Node 324;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_1 ZN Return Node List,  !- Name
    Node 325;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_1 ZN VAV Terminal,  !- Name
    Node 324,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_1 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_1 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_1 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 326,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_1 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 324,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_1 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 322,                !- Water Inlet Node Name
    Node 323,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_1 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 324,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_1 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Mid_ZN_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.9636129237382e-017,    !- Y Origin {m}
    2.31011654250324e-014,   !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 401,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 402,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 715,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 403,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 371,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 404,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 405,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 688,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.7952,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    37.7952,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    37.7952,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    37.7952,13.6858375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 406,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 370,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,13.6858375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,13.6858375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 678,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 679,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 392,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,18.8674375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,18.8674375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,18.8674375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_2 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 11;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_2 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 11,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 44,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_2 ZN Inlet Node List,  !- Name
    Node 329;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_2 ZN Return Node List,  !- Name
    Node 330;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_2 ZN VAV Terminal,  !- Name
    Node 329,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_2 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_2 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_2 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 331,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_2 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 329,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_2 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 327,                !- Water Inlet Node Name
    Node 328,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_2 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 329,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_2 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Mid_ZN_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 407,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 408,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 712,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 409,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4508,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    25.4508,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 410,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 693,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 411,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 327,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 412,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 684,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3568,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 676,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 344,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7076,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    25.4508,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    25.4508,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 677,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 338,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.288,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    22.7076,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    22.7076,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    176.88738816;            !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_3 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 12;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_3 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 12,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 45,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_3 ZN Inlet Node List,  !- Name
    Node 334;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_3 ZN Return Node List,  !- Name
    Node 335;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_3 ZN VAV Terminal,  !- Name
    Node 334,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_3 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_3 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 336,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_3 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 334,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_3 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 332,                !- Water Inlet Node Name
    Node 333,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 334,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_3 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Mid_ZN_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 413,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 414,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 369,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 415,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 682,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,35.0218375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 416,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    49.0728,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 417,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 396,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    46.3296,35.0218375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 418,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 720,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.864,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    46.3296,35.0218375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    46.3296,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 675,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.0728,29.8402375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    49.0728,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,29.8402375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,29.8402375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_4 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    88.4436940799999;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_4 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 13;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_4 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 13,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 46,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_4 ZN Inlet Node List,  !- Name
    Node 339;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_4 ZN Return Node List,  !- Name
    Node 340;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_4 ZN VAV Terminal,  !- Name
    Node 339,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_4 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_4 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_4 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 341,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_4 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 339,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_4 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 337,                !- Water Inlet Node Name
    Node 338,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_4 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 339,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_4 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Mid_ZN_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_5 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 419,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,6.096,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 420,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,6.096,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.70960468004467e-016,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 420,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,6.0706,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.0706,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.0253999999999998,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.0253999999999998,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 421,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 653,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,6.096,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,6.096,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 422,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 430,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,-1.70960468004467e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,6.096,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,6.096,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 423,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 703,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05712,-1.70960468004467e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    15.05712,6.096,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.70960468004467e-016,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 424,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.70960468004467e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    15.05712,-1.70960468004467e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    15.05712,-1.70960468004467e-016,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 424,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254,0,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    0.0254,0,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    15.03172,0,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    15.03172,0,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_5 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone Name
    183.57640704;            !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_ZN_5 Infiltration,  !- Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_5 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_5 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 14;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_5 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_5 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_5 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 14,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_5 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_5 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 47,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_5 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_5 ZN Inlet Node List,  !- Name
    Node 344;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_5 ZN Return Node List,  !- Name
    Node 345;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_5 ZN VAV Terminal,  !- Name
    Node 344,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_5 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_5 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_5 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 346,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_5 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 344,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_5 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 342,                !- Water Inlet Node Name
    Node 343,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_5 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 344,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_5 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_5 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Mid_ZN_5 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_5 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_6 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.9636129237382e-017,    !- Y Origin {m}
    2.31011654250324e-014,   !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 431,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,4.60135460920404e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,-1.47269058998881e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,15.8194375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 432,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,7.93235758299346e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,4.60135460920404e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,15.8194375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 432,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.10755,0.0254000000000004,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,0.0254000000000004,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,15.7940375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,15.7940375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 433,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.01155,-2.82692873330216e-017,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    67.01155,-2.18635900903243e-016,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,5.31502302824763e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,7.21868916394984e-016,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 433,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.03695,0,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    67.03695,0,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    73.08215,0,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    73.08215,0,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 434,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 708,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,7.93235758299346e-016,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,-9.9636129237382e-017,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 435,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 468,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.01155,12.1618375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    67.01155,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,-1.47269058998881e-016,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,-9.9636129237382e-017,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 436,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 472,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,15.8194375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 674,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 471,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.01155,15.8194375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    67.01155,15.8194375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    67.01155,12.1618375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    67.01155,12.1618375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_6 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    192.870582;              !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_ZN_6 Infiltration,  !- Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_6 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_6 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 15;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_6 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 15,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 48,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_6 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_6 ZN Inlet Node List,  !- Name
    Node 349;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_6 ZN Return Node List,  !- Name
    Node 350;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_6 ZN VAV Terminal,  !- Name
    Node 349,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_6 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_6 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_6 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 351,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_6 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 349,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_6 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 347,                !- Water Inlet Node Name
    Node 348,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_6 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 349,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_6 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_6 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Mid_ZN_6 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_7 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 437,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,48.7378375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 438,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 438,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.08215,48.7378375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    73.08215,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    56.4134,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    56.4134,48.7378375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 439,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 439,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    73.10755,42.6672375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,42.6672375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,48.7124375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,48.7124375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 440,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 476,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    73.10755,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    73.10755,42.6418375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 441,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 447,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.388,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    56.388,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,42.6418375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,42.6418375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 442,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 707,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.10755,42.6418375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    73.10755,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    56.388,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    56.388,42.6418375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_7 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone Name
    203.8447536;             !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_ZN_7 Infiltration,  !- Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_7 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_7 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 16;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_7 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_7 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_7 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 16,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_7 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_7 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 49,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_7 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_7 ZN Inlet Node List,  !- Name
    Node 354;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_7 ZN Return Node List,  !- Name
    Node 355;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_7 ZN VAV Terminal,  !- Name
    Node 354,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_7 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_7 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_7 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 356,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_7 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 354,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_7 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 352,                !- Water Inlet Node Name
    Node 353,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_7 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 354,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_7 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_7 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

  Sizing:Zone,
    EnclosedOffice_Mid_ZN_7 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ClosedOffice Ventilation,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_ZN_7 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_ZN_7 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    EnclosedOffice_Mid_ZN_8 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    3.41920936008933e-016,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 123,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,48.7124375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    0,48.7124375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.9136375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.9136375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 455,             !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 456,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 654,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,36.5458375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 457,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 705,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 3 {m}
    0,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 458,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 651,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,32.8882375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    0,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,32.8882375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,32.8882375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 460,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-8.13,  !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,48.7378375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    0,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    0,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air,  !- Construction Name
    Surface 460,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.0706,48.7378375,19.2686125,  !- X,Y,Z ==> Vertex 1 {m}
    6.0706,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000000000007,48.7378375,17.6827,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000000000007,48.7378375,19.2686125;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 673,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 644,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.096,36.5458375,19.5130875,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,36.5458375,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,48.7378375,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,48.7378375,19.5130875;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    EnclosedOffice_Mid_ZN_8 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    193.2383232;             !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_ZN_8 Infiltration,  !- Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    EnclosedOffice_Mid_ZN_8 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone or ZoneList Name
    EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ClosedOffice Thermostat 17;  !- Control 1 Name

  Schedule:Compact,
    EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule,  !- Name
    EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    EnclosedOffice_Mid_ZN_8 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    ClosedOffice Thermostat 17,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_ZN_8 ZN,  !- Zone Name
    EnclosedOffice_Mid_ZN_8 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_ZN_8 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 50,                 !- Zone Air Node Name
    EnclosedOffice_Mid_ZN_8 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    EnclosedOffice_Mid_ZN_8 ZN Inlet Node List,  !- Name
    Node 359;                !- Node 1 Name

  NodeList,
    EnclosedOffice_Mid_ZN_8 ZN Return Node List,  !- Name
    Node 360;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_ZN_8 ZN VAV Terminal,  !- Name
    Node 359,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_ZN_8 ZN VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_ZN_8 ZN VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    EnclosedOffice_Mid_ZN_8 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 361,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EnclosedOffice_Mid_ZN_8 ZN Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 359,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    EnclosedOffice_Mid_ZN_8 ZN Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 357,                !- Water Inlet Node Name
    Node 358,                !- Water Outlet Node Name
    EnclosedOffice_Mid_ZN_8 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Node 359,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_ZN_8 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_ZN_8 ZN VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
